##def ShowHeader[]
!  VERSION,
!    2.2;                    !- Version Identifier
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  Roof_Attic_Insulation,   !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def Location_1A[]
! Start SimMetaData
! WeatherFileName=USA_FL_Miami_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! Std62Version=2004
! End SimMetaData
##enddef

##def Location_2A[]
! Start SimMetaData
! WeatherFileName=USA_TX_Houston-Intercontinental_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! Std62Version=2004
! End SimMetaData
##enddef

##def Location_2B[]
! Start SimMetaData
! WeatherFileName=USA_AZ_Phoenix_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! Std62Version=2004
! End SimMetaData
##enddef

##def Location_3A[]
! Start SimMetaData
! WeatherFileName=USA_TN_Memphis_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! Std62Version=2004
! End SimMetaData
##enddef

##def Location_3B[]
! Start SimMetaData
! WeatherFileName=USA_TX_El.Paso_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! Std62Version=2004
! End SimMetaData
##enddef

##def Location_3C[]
! Start SimMetaData
! WeatherFileName=USA_CA_San.Francisco_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! Std62Version=2004
! End SimMetaData
##enddef

##def Location_4A[]
! Start SimMetaData
! WeatherFileName=USA_MD_Baltimore_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! Std62Version=2004
! End SimMetaData
##enddef

##def Location_4B[]
! Start SimMetaData
! WeatherFileName=USA_NM_Albuquerque_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! Std62Version=2004
! End SimMetaData
##enddef

##def Location_4C[]
! Start SimMetaData
! WeatherFileName=USA_WA_Seattle-Tacoma_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! Std62Version=2004
! End SimMetaData
##enddef

##def Location_5A[]
! Start SimMetaData
! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! Std62Version=2004
! End SimMetaData
##enddef

##def Location_5B[]
! Start SimMetaData
! WeatherFileName=USA_CO_Colorado.Springs_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! Std62Version=2004
! End SimMetaData
##enddef

##def Location_6A[]
! Start SimMetaData
! WeatherFileName=USA_VT_Burlington_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! Std62Version=2004
! End SimMetaData
##enddef

##def Location_6B[]
! Start SimMetaData
! WeatherFileName=USA_MT_Helena_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! Std62Version=2004
! End SimMetaData
##enddef

##def Location_7A[]
! Start SimMetaData
! WeatherFileName=USA_MN_Duluth_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! Std62Version=2004
! End SimMetaData
##enddef

##def Location_8A[]
! Start SimMetaData
! WeatherFileName=USA_AK_Fairbanks_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! Std62Version=2004
! End SimMetaData
##enddef

##def ECM_Climate_1A_3B[]
! U-Value = 0.45
! SHGC = 0.31
 
WindowMaterial:Glazing,
  Theoretical Glass [78],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.4721,                  !- Solar Transmittance at Normal Incidence
  0.4779,                  !- Front Side Solar Reflectance at Normal Incidence
  0.4779,                  !- Back Side Solar Reflectance at Normal Incidence
  0.5054,                  !- Visible Transmittance at Normal Incidence
  0.4446,                  !- Front Side Visible Reflectance at Normal Incidence
  0.4446,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9500,                  !- Front Side Infrared Hemispherical Emissivity
  0.9500,                  !- Back Side Infrared Hemispherical Emissivity
  0.0396;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  Custom Gas for Code mininum_1,  !- Name
  Air,                     !- Gas Type
  0.0030;                  !- Thickness {m}
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [12],    !- Name
  MediumRough,             !- Roughness
  0.0967,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [12],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  AtticRoof_Insulation,    !- Name
  MediumRough,             !- Roughness
  0.390,                   !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  AtticRoof_Insulation,    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.0015,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def ECM_Climate_3C[]
! U-Value = 0.45
! SHGC = 0.31
 
WindowMaterial:Glazing,
  Theoretical Glass [78],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.4721,                  !- Solar Transmittance at Normal Incidence
  0.4779,                  !- Front Side Solar Reflectance at Normal Incidence
  0.4779,                  !- Back Side Solar Reflectance at Normal Incidence
  0.5054,                  !- Visible Transmittance at Normal Incidence
  0.4446,                  !- Front Side Visible Reflectance at Normal Incidence
  0.4446,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9500,                  !- Front Side Infrared Hemispherical Emissivity
  0.9500,                  !- Back Side Infrared Hemispherical Emissivity
  0.0396;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  Custom Gas for Code mininum_1,  !- Name
  Air,                     !- Gas Type
  0.0030;                  !- Thickness {m}
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [24],    !- Name
  MediumRough,             !- Roughness
  0.2034,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [24],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  AtticRoof_Insulation,    !- Name
  MediumRough,             !- Roughness
  0.390,                   !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  AtticRoof_Insulation,    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.0015,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def ECM_Climate_4A_6B[]
! U-Value = 0.42
! SHGC = 0.46
 
WindowMaterial:Glazing,
  Theoretical Glass [82],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.6227,                  !- Solar Transmittance at Normal Incidence
  0.3273,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3273,                  !- Back Side Solar Reflectance at Normal Incidence
  0.6720,                  !- Visible Transmittance at Normal Incidence
  0.2780,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2780,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9400,                  !- Front Side Infrared Hemispherical Emissivity
  0.9400,                  !- Back Side Infrared Hemispherical Emissivity
  0.0452;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM_1,               !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [24],    !- Name
  MediumRough,             !- Roughness
  0.2034,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [24],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  AtticRoof_Insulation,    !- Name
  MediumRough,             !- Roughness
  0.390,                   !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  AtticRoof_Insulation,    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.0015,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def ECM_Climate_4B[]
! U-Value = 0.42
! SHGC = 0.46
 
WindowMaterial:Glazing,
  Theoretical Glass [82],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.6227,                  !- Solar Transmittance at Normal Incidence
  0.3273,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3273,                  !- Back Side Solar Reflectance at Normal Incidence
  0.6720,                  !- Visible Transmittance at Normal Incidence
  0.2780,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2780,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9400,                  !- Front Side Infrared Hemispherical Emissivity
  0.9400,                  !- Back Side Infrared Hemispherical Emissivity
  0.0452;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM_1,               !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [12],    !- Name
  MediumRough,             !- Roughness
  0.0967,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [12],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  AtticRoof_Insulation,    !- Name
  MediumRough,             !- Roughness
  0.390,                   !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  AtticRoof_Insulation,    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.0015,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def ECM_Climate_7_8[]
! U-Value = 0.33
! SHGC = 0.32
 
WindowMaterial:Glazing,
  Theoretical Glass [85],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.6491,                  !- Solar Transmittance at Normal Incidence
  0.3009,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3009,                  !- Back Side Solar Reflectance at Normal Incidence
  0.7094,                  !- Visible Transmittance at Normal Incidence
  0.2406,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2406,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.8000,                  !- Front Side Infrared Hemispherical Emissivity
  0.8000,                  !- Back Side Infrared Hemispherical Emissivity
  0.0453;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM_1,            !- Name
  Argon,                   !- Gas Type
  0.0127;                  !- Thickness {m}
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [24],    !- Name
  MediumRough,             !- Roughness
  0.2034,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [24],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  AtticRoof_Insulation,    !- Name
  MediumRough,             !- Roughness
  0.390,                   !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  AtticRoof_Insulation,    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.0015,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def Climate_1[]
 
WindowMaterial:Glazing,
  Theoretical Glass [6],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.2387,                  !- Solar Transmittance at Normal Incidence
  0.7113,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7113,                  !- Back Side Solar Reflectance at Normal Incidence
  0.2467,                  !- Visible Transmittance at Normal Incidence
  0.7033,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7033,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  101.4580;                !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Theoretical Glass [1],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.5945,                  !- Solar Transmittance at Normal Incidence
  0.3555,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3555,                  !- Back Side Solar Reflectance at Normal Incidence
  0.6684,                  !- Visible Transmittance at Normal Incidence
  0.2816,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2816,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  101.9480;                !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [2],     !- Name
  MediumRough,             !- Roughness
  0.0376,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [6];   !- Outside Layer
 
ComponentCost:LineItem,
  south:SouthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  SouthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [6];   !- Outside Layer
 
ComponentCost:LineItem,
  east:EastWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  EastWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [1];   !- Outside Layer
 
ComponentCost:LineItem,
  north:NorthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  NorthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [6];   !- Outside Layer
 
ComponentCost:LineItem,
  west:WestWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  WestWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [2],     !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Roof_Attic_Insulation,   !- Name
  MediumRough,             !- Roughness
  0.2806,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  Roof_Attic_Insulation,   !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.0015,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def Climate_2[]
 
WindowMaterial:Glazing,
  Theoretical Glass [6],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.2387,                  !- Solar Transmittance at Normal Incidence
  0.7113,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7113,                  !- Back Side Solar Reflectance at Normal Incidence
  0.2467,                  !- Visible Transmittance at Normal Incidence
  0.7033,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7033,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  101.4580;                !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Theoretical Glass [15],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.3747,                  !- Solar Transmittance at Normal Incidence
  0.5753,                  !- Front Side Solar Reflectance at Normal Incidence
  0.5753,                  !- Back Side Solar Reflectance at Normal Incidence
  0.4083,                  !- Visible Transmittance at Normal Incidence
  0.5417,                  !- Front Side Visible Reflectance at Normal Incidence
  0.5417,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  101.4580;                !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Theoretical Glass [1],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.5945,                  !- Solar Transmittance at Normal Incidence
  0.3555,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3555,                  !- Back Side Solar Reflectance at Normal Incidence
  0.6684,                  !- Visible Transmittance at Normal Incidence
  0.2816,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2816,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  101.9480;                !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [2],     !- Name
  MediumRough,             !- Roughness
  0.0376,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [6];   !- Outside Layer
 
ComponentCost:LineItem,
  south:SouthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  SouthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [15];  !- Outside Layer
 
ComponentCost:LineItem,
  east:EastWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  EastWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [1];   !- Outside Layer
 
ComponentCost:LineItem,
  north:NorthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  NorthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [15];  !- Outside Layer
 
ComponentCost:LineItem,
  west:WestWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  WestWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [2],     !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Roof_Attic_Insulation,   !- Name
  MediumRough,             !- Roughness
  0.2806,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  Roof_Attic_Insulation,   !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation [1],    !- Name
  MediumRough,             !- Roughness
  0.0503,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation [1],    !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def Climate_3ab[]
 
WindowMaterial:Glazing,
  Theoretical Glass [15],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.3747,                  !- Solar Transmittance at Normal Incidence
  0.5753,                  !- Front Side Solar Reflectance at Normal Incidence
  0.5753,                  !- Back Side Solar Reflectance at Normal Incidence
  0.4083,                  !- Visible Transmittance at Normal Incidence
  0.5417,                  !- Front Side Visible Reflectance at Normal Incidence
  0.5417,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  101.4580;                !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Theoretical Glass [1],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.5945,                  !- Solar Transmittance at Normal Incidence
  0.3555,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3555,                  !- Back Side Solar Reflectance at Normal Incidence
  0.6684,                  !- Visible Transmittance at Normal Incidence
  0.2816,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2816,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  101.9480;                !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [8],     !- Name
  MediumRough,             !- Roughness
  0.0683,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [15];  !- Outside Layer
 
ComponentCost:LineItem,
  south:SouthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  SouthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [1];   !- Outside Layer
 
ComponentCost:LineItem,
  east:EastWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  EastWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [1];   !- Outside Layer
 
ComponentCost:LineItem,
  north:NorthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  NorthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [1];   !- Outside Layer
 
ComponentCost:LineItem,
  west:WestWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  WestWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [8],     !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Roof_Attic_Insulation,   !- Name
  MediumRough,             !- Roughness
  0.2806,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  Roof_Attic_Insulation,   !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation [2],    !- Name
  MediumRough,             !- Roughness
  0.0675,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation [2],    !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def Climate_3c[]
 
WindowMaterial:Glazing,
  Theoretical Glass [25],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.3948,                  !- Solar Transmittance at Normal Incidence
  0.5552,                  !- Front Side Solar Reflectance at Normal Incidence
  0.5552,                  !- Back Side Solar Reflectance at Normal Incidence
  0.4147,                  !- Visible Transmittance at Normal Incidence
  0.5353,                  !- Front Side Visible Reflectance at Normal Incidence
  0.5353,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.8500,                  !- Front Side Infrared Hemispherical Emissivity
  0.8500,                  !- Back Side Infrared Hemispherical Emissivity
  2.3904;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM,                 !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}
 
WindowMaterial:Glazing,
  Theoretical Glass [23],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.5531,                  !- Solar Transmittance at Normal Incidence
  0.3969,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3969,                  !- Back Side Solar Reflectance at Normal Incidence
  0.6041,                  !- Visible Transmittance at Normal Incidence
  0.3459,                  !- Front Side Visible Reflectance at Normal Incidence
  0.3459,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.8500,                  !- Front Side Infrared Hemispherical Emissivity
  0.8500,                  !- Back Side Infrared Hemispherical Emissivity
  2.3904;                  !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [8],     !- Name
  MediumRough,             !- Roughness
  0.0683,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [25],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [25];  !- Layer 3
 
ComponentCost:LineItem,
  south:SouthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  SouthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [23],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [23];  !- Layer 3
 
ComponentCost:LineItem,
  east:EastWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  EastWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [23],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [23];  !- Layer 3
 
ComponentCost:LineItem,
  north:NorthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  NorthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [23],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [23];  !- Layer 3
 
ComponentCost:LineItem,
  west:WestWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  WestWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [8],     !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Roof_Attic_Insulation,   !- Name
  MediumRough,             !- Roughness
  0.2806,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  Roof_Attic_Insulation,   !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation [2],    !- Name
  MediumRough,             !- Roughness
  0.0675,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation [2],    !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def Climate_4[]
 
WindowMaterial:Glazing,
  Theoretical Glass [64],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.5521,                  !- Solar Transmittance at Normal Incidence
  0.3979,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3979,                  !- Back Side Solar Reflectance at Normal Incidence
  0.6041,                  !- Visible Transmittance at Normal Incidence
  0.3459,                  !- Front Side Visible Reflectance at Normal Incidence
  0.3459,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.8500,                  !- Front Side Infrared Hemispherical Emissivity
  0.8500,                  !- Back Side Infrared Hemispherical Emissivity
  2.3904;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM,                 !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}
 
WindowMaterial:Glazing,
  Theoretical Glass [65],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.6469,                  !- Solar Transmittance at Normal Incidence
  0.3031,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3031,                  !- Back Side Solar Reflectance at Normal Incidence
  0.7094,                  !- Visible Transmittance at Normal Incidence
  0.2406,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2406,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.8500,                  !- Front Side Infrared Hemispherical Emissivity
  0.8500,                  !- Back Side Infrared Hemispherical Emissivity
  2.4179;                  !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Theoretical Glass [93],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1848,                  !- Solar Transmittance at Normal Incidence
  0.7652,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7652,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9000,                  !- Front Side Infrared Hemispherical Emissivity
  0.9000,                  !- Back Side Infrared Hemispherical Emissivity
  0.0206;                  !- Conductivity {W/m-K}
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [12],    !- Name
  MediumRough,             !- Roughness
  0.0967,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
Material,
  Floor Insulation [2],    !- Name
  MediumRough,             !- Roughness
  0.0675,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [64],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [64];  !- Layer 3
 
ComponentCost:LineItem,
  south:SouthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  SouthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [64],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [64];  !- Layer 3
 
ComponentCost:LineItem,
  east:EastWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  EastWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [65],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [65];  !- Layer 3
 
ComponentCost:LineItem,
  north:NorthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  NorthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [64],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [64];  !- Layer 3
 
ComponentCost:LineItem,
  west:WestWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  WestWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [93];  !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [12],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Roof_Attic_Insulation,   !- Name
  MediumRough,             !- Roughness
  0.2806,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  Roof_Attic_Insulation,   !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation [2],    !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def Climate_5[]
 
WindowMaterial:Glazing,
  Theoretical Glass [64],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.5521,                  !- Solar Transmittance at Normal Incidence
  0.3979,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3979,                  !- Back Side Solar Reflectance at Normal Incidence
  0.6041,                  !- Visible Transmittance at Normal Incidence
  0.3459,                  !- Front Side Visible Reflectance at Normal Incidence
  0.3459,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.8500,                  !- Front Side Infrared Hemispherical Emissivity
  0.8500,                  !- Back Side Infrared Hemispherical Emissivity
  2.3904;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM,                 !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}
 
WindowMaterial:Glazing,
  Theoretical Glass [65],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.6469,                  !- Solar Transmittance at Normal Incidence
  0.3031,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3031,                  !- Back Side Solar Reflectance at Normal Incidence
  0.7094,                  !- Visible Transmittance at Normal Incidence
  0.2406,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2406,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.8500,                  !- Front Side Infrared Hemispherical Emissivity
  0.8500,                  !- Back Side Infrared Hemispherical Emissivity
  2.4179;                  !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Theoretical Glass [94],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.3840,                  !- Solar Transmittance at Normal Incidence
  0.5660,                  !- Front Side Solar Reflectance at Normal Incidence
  0.5660,                  !- Back Side Solar Reflectance at Normal Incidence
  0.4110,                  !- Visible Transmittance at Normal Incidence
  0.5390,                  !- Front Side Visible Reflectance at Normal Incidence
  0.5390,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9000,                  !- Front Side Infrared Hemispherical Emissivity
  0.9000,                  !- Back Side Infrared Hemispherical Emissivity
  0.0206;                  !- Conductivity {W/m-K}
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [12],    !- Name
  MediumRough,             !- Roughness
  0.0967,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [64],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [64];  !- Layer 3
 
ComponentCost:LineItem,
  south:SouthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  SouthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [65],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [65];  !- Layer 3
 
ComponentCost:LineItem,
  east:EastWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  EastWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [65],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [65];  !- Layer 3
 
ComponentCost:LineItem,
  north:NorthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  NorthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [65],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [65];  !- Layer 3
 
ComponentCost:LineItem,
  west:WestWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  WestWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [94];  !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [12],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Roof_Attic_Insulation,   !- Name
  MediumRough,             !- Roughness
  0.2806,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  Roof_Attic_Insulation,   !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation [4],    !- Name
  MediumRough,             !- Roughness
  0.0995,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation [4],    !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def Climate_6[]
 
WindowMaterial:Glazing,
  Theoretical Glass [64],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.5521,                  !- Solar Transmittance at Normal Incidence
  0.3979,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3979,                  !- Back Side Solar Reflectance at Normal Incidence
  0.6041,                  !- Visible Transmittance at Normal Incidence
  0.3459,                  !- Front Side Visible Reflectance at Normal Incidence
  0.3459,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.8500,                  !- Front Side Infrared Hemispherical Emissivity
  0.8500,                  !- Back Side Infrared Hemispherical Emissivity
  2.3904;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM,                 !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}
 
WindowMaterial:Glazing,
  Theoretical Glass [65],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.6469,                  !- Solar Transmittance at Normal Incidence
  0.3031,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3031,                  !- Back Side Solar Reflectance at Normal Incidence
  0.7094,                  !- Visible Transmittance at Normal Incidence
  0.2406,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2406,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.8500,                  !- Front Side Infrared Hemispherical Emissivity
  0.8500,                  !- Back Side Infrared Hemispherical Emissivity
  2.4179;                  !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Theoretical Glass [94],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.3840,                  !- Solar Transmittance at Normal Incidence
  0.5660,                  !- Front Side Solar Reflectance at Normal Incidence
  0.5660,                  !- Back Side Solar Reflectance at Normal Incidence
  0.4110,                  !- Visible Transmittance at Normal Incidence
  0.5390,                  !- Front Side Visible Reflectance at Normal Incidence
  0.5390,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9000,                  !- Front Side Infrared Hemispherical Emissivity
  0.9000,                  !- Back Side Infrared Hemispherical Emissivity
  0.0206;                  !- Conductivity {W/m-K}
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [12],    !- Name
  MediumRough,             !- Roughness
  0.0967,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [64],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [64];  !- Layer 3
 
ComponentCost:LineItem,
  south:SouthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  SouthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [65],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [65];  !- Layer 3
 
ComponentCost:LineItem,
  east:EastWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  EastWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [65],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [65];  !- Layer 3
 
ComponentCost:LineItem,
  north:NorthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  NorthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [65],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [65];  !- Layer 3
 
ComponentCost:LineItem,
  west:WestWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  WestWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [94];  !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [12],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Roof_Attic_Insulation,   !- Name
  MediumRough,             !- Roughness
  0.2806,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  Roof_Attic_Insulation,   !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation [4],    !- Name
  MediumRough,             !- Roughness
  0.0995,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation [4],    !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def Climate_7[]
 
WindowMaterial:Glazing,
  Theoretical Glass [65],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.6469,                  !- Solar Transmittance at Normal Incidence
  0.3031,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3031,                  !- Back Side Solar Reflectance at Normal Incidence
  0.7094,                  !- Visible Transmittance at Normal Incidence
  0.2406,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2406,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.8500,                  !- Front Side Infrared Hemispherical Emissivity
  0.8500,                  !- Back Side Infrared Hemispherical Emissivity
  2.4179;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM,                 !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}
 
WindowMaterial:Glazing,
  Theoretical Glass [71],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.7686,                  !- Solar Transmittance at Normal Incidence
  0.1814,                  !- Front Side Solar Reflectance at Normal Incidence
  0.1814,                  !- Back Side Solar Reflectance at Normal Incidence
  0.8378,                  !- Visible Transmittance at Normal Incidence
  0.1122,                  !- Front Side Visible Reflectance at Normal Incidence
  0.1122,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.8500,                  !- Front Side Infrared Hemispherical Emissivity
  0.8500,                  !- Back Side Infrared Hemispherical Emissivity
  2.3262;                  !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Theoretical Glass [51],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.6316,                  !- Solar Transmittance at Normal Incidence
  0.3184,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3184,                  !- Back Side Solar Reflectance at Normal Incidence
  0.7067,                  !- Visible Transmittance at Normal Incidence
  0.2433,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2433,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9300,                  !- Front Side Infrared Hemispherical Emissivity
  0.9300,                  !- Back Side Infrared Hemispherical Emissivity
  0.0297;                  !- Conductivity {W/m-K}
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [12],    !- Name
  MediumRough,             !- Roughness
  0.0967,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [65],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [65];  !- Layer 3
 
ComponentCost:LineItem,
  south:SouthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  SouthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [65],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [65];  !- Layer 3
 
ComponentCost:LineItem,
  east:EastWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  EastWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [71],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [71];  !- Layer 3
 
ComponentCost:LineItem,
  north:NorthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  NorthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [65],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [65];  !- Layer 3
 
ComponentCost:LineItem,
  west:WestWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  WestWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [51];  !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [12],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Roof_Attic_Insulation,   !- Name
  MediumRough,             !- Roughness
  0.2806,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  Roof_Attic_Insulation,   !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation [4],    !- Name
  MediumRough,             !- Roughness
  0.0995,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation [4],    !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def Climate_8[]
 
WindowMaterial:Glazing,
  Theoretical Glass [70],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.6495,                  !- Solar Transmittance at Normal Incidence
  0.3005,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3005,                  !- Back Side Solar Reflectance at Normal Incidence
  0.7054,                  !- Visible Transmittance at Normal Incidence
  0.2446,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2446,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9000,                  !- Front Side Infrared Hemispherical Emissivity
  0.9000,                  !- Back Side Infrared Hemispherical Emissivity
  0.0735;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM,                 !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}
 
WindowMaterial:Glazing,
  Theoretical Glass [72],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.7698,                  !- Solar Transmittance at Normal Incidence
  0.1802,                  !- Front Side Solar Reflectance at Normal Incidence
  0.1802,                  !- Back Side Solar Reflectance at Normal Incidence
  0.8354,                  !- Visible Transmittance at Normal Incidence
  0.1146,                  !- Front Side Visible Reflectance at Normal Incidence
  0.1146,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9000,                  !- Front Side Infrared Hemispherical Emissivity
  0.9000,                  !- Back Side Infrared Hemispherical Emissivity
  0.0735;                  !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,
  Theoretical Glass [50],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.4830,                  !- Solar Transmittance at Normal Incidence
  0.4670,                  !- Front Side Solar Reflectance at Normal Incidence
  0.4670,                  !- Back Side Solar Reflectance at Normal Incidence
  0.5287,                  !- Visible Transmittance at Normal Incidence
  0.4213,                  !- Front Side Visible Reflectance at Normal Incidence
  0.4213,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9100,                  !- Front Side Infrared Hemispherical Emissivity
  0.9100,                  !- Back Side Infrared Hemispherical Emissivity
  0.0207;                  !- Conductivity {W/m-K}
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation [7],     !- Name
  MediumRough,             !- Roughness
  0.1668,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [19],    !- Name
  MediumRough,             !- Roughness
  0.1164,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [70],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [70];  !- Layer 3
 
ComponentCost:LineItem,
  south:SouthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  SouthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [70],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [70];  !- Layer 3
 
ComponentCost:LineItem,
  east:EastWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  EastWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [72],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [72];  !- Layer 3
 
ComponentCost:LineItem,
  north:NorthWin1,         !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  NorthWin1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [70],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [70];  !- Layer 3
 
ComponentCost:LineItem,
  west:WestWin1,           !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  WestWin1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [50];  !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation [7],     !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [19],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Roof_Attic_Insulation,   !- Name
  MediumRough,             !- Roughness
  0.2806,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  Roof_Attic_Insulation,   !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation [5],    !- Name
  MediumRough,             !- Roughness
  0.1141,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation [5],    !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def NR_BT_ECM_Climate_1_2[]
! U-Value = 0.45
! SHGC = 0.31
 
WindowMaterial:Glazing,
  Theoretical Glass [78],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.4721,                  !- Solar Transmittance at Normal Incidence
  0.4779,                  !- Front Side Solar Reflectance at Normal Incidence
  0.4779,                  !- Back Side Solar Reflectance at Normal Incidence
  0.5054,                  !- Visible Transmittance at Normal Incidence
  0.4446,                  !- Front Side Visible Reflectance at Normal Incidence
  0.4446,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9500,                  !- Front Side Infrared Hemispherical Emissivity
  0.9500,                  !- Back Side Infrared Hemispherical Emissivity
  0.0396;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  Custom Gas for Code mininum_1,  !- Name
  Air,                     !- Gas Type
  0.0030;                  !- Thickness {m}
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [12],    !- Name
  MediumRough,             !- Roughness
  0.1429,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [12],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  AtticRoof_Insulation,    !- Name
  MediumRough,             !- Roughness
  0.3311,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  AtticRoof_Insulation,    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.0015,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def NR_BT_ECM_Climate_3[]
! U-Value = 0.45
! SHGC = 0.31
 
WindowMaterial:Glazing,
  Theoretical Glass [78],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.4721,                  !- Solar Transmittance at Normal Incidence
  0.4779,                  !- Front Side Solar Reflectance at Normal Incidence
  0.4779,                  !- Back Side Solar Reflectance at Normal Incidence
  0.5054,                  !- Visible Transmittance at Normal Incidence
  0.4446,                  !- Front Side Visible Reflectance at Normal Incidence
  0.4446,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9500,                  !- Front Side Infrared Hemispherical Emissivity
  0.9500,                  !- Back Side Infrared Hemispherical Emissivity
  0.0396;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  Custom Gas for Code mininum_1,  !- Name
  Air,                     !- Gas Type
  0.0030;                  !- Thickness {m}
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [12],    !- Name
  MediumRough,             !- Roughness
  0.1429,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [12],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  AtticRoof_Insulation,    !- Name
  MediumRough,             !- Roughness
  0.3311,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  AtticRoof_Insulation,    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.0546,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def NR_BT_ECM_Climate_4_5[]
! U-Value = 0.42
! SHGC = 0.46
 
WindowMaterial:Glazing,
  Theoretical Glass [82],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.6227,                  !- Solar Transmittance at Normal Incidence
  0.3273,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3273,                  !- Back Side Solar Reflectance at Normal Incidence
  0.6720,                  !- Visible Transmittance at Normal Incidence
  0.2780,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2780,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9400,                  !- Front Side Infrared Hemispherical Emissivity
  0.9400,                  !- Back Side Infrared Hemispherical Emissivity
  0.0452;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM_1,               !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [12],    !- Name
  MediumRough,             !- Roughness
  0.1825,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [12],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  AtticRoof_Insulation,    !- Name
  MediumRough,             !- Roughness
  0.4174,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  AtticRoof_Insulation,    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.1339,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def NR_BT_ECM_Climate_6[]
! U-Value = 0.42
! SHGC = 0.46
 
WindowMaterial:Glazing,
  Theoretical Glass [82],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.6227,                  !- Solar Transmittance at Normal Incidence
  0.3273,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3273,                  !- Back Side Solar Reflectance at Normal Incidence
  0.6720,                  !- Visible Transmittance at Normal Incidence
  0.2780,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2780,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9400,                  !- Front Side Infrared Hemispherical Emissivity
  0.9400,                  !- Back Side Infrared Hemispherical Emissivity
  0.0452;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM_1,               !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [12],    !- Name
  MediumRough,             !- Roughness
  0.1825,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [12],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  AtticRoof_Insulation,    !- Name
  MediumRough,             !- Roughness
  0.5037,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  AtticRoof_Insulation,    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.1339,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def NR_BT_ECM_Climate_7[]
! U-Value = 0.33
! SHGC = 0.32
 
WindowMaterial:Glazing,
  Theoretical Glass [85],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.6491,                  !- Solar Transmittance at Normal Incidence
  0.3009,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3009,                  !- Back Side Solar Reflectance at Normal Incidence
  0.7094,                  !- Visible Transmittance at Normal Incidence
  0.2406,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2406,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.8000,                  !- Front Side Infrared Hemispherical Emissivity
  0.8000,                  !- Back Side Infrared Hemispherical Emissivity
  0.0453;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM_1,            !- Name
  Argon,                   !- Gas Type
  0.0127;                  !- Thickness {m}
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [24],    !- Name
  MediumRough,             !- Roughness
  0.1825,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [24],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  AtticRoof_Insulation,    !- Name
  MediumRough,             !- Roughness
  0.5037,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  AtticRoof_Insulation,    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.1339,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def NR_BT_ECM_Climate_8[]
! U-Value = 0.33
! SHGC = 0.32
 
WindowMaterial:Glazing,
  Theoretical Glass [85],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.6491,                  !- Solar Transmittance at Normal Incidence
  0.3009,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3009,                  !- Back Side Solar Reflectance at Normal Incidence
  0.7094,                  !- Visible Transmittance at Normal Incidence
  0.2406,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2406,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.8000,                  !- Front Side Infrared Hemispherical Emissivity
  0.8000,                  !- Back Side Infrared Hemispherical Emissivity
  0.0453;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM_1,            !- Name
  Argon,                   !- Gas Type
  0.0127;                  !- Thickness {m}
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [24],    !- Name
  MediumRough,             !- Roughness
  0.1825,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [24],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  AtticRoof_Insulation,    !- Name
  MediumRough,             !- Roughness
  0.5037,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  AtticRoof_Insulation,    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.1339,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def NR_PP_ECM_Climate_1_2[]
! U-Value = 0.45
! SHGC = 0.31
 
WindowMaterial:Glazing,
  Theoretical Glass [78],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.4721,                  !- Solar Transmittance at Normal Incidence
  0.4779,                  !- Front Side Solar Reflectance at Normal Incidence
  0.4779,                  !- Back Side Solar Reflectance at Normal Incidence
  0.5054,                  !- Visible Transmittance at Normal Incidence
  0.4446,                  !- Front Side Visible Reflectance at Normal Incidence
  0.4446,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9500,                  !- Front Side Infrared Hemispherical Emissivity
  0.9500,                  !- Back Side Infrared Hemispherical Emissivity
  0.0396;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  Custom Gas for Code mininum_1,  !- Name
  Air,                     !- Gas Type
  0.0030;                  !- Thickness {m}
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [12],    !- Name
  MediumRough,             !- Roughness
  0.1429,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [12],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  AtticRoof_Insulation,    !- Name
  MediumRough,             !- Roughness
  0.3311,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  AtticRoof_Insulation,    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.0015,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def NR_PP_ECM_Climate_3[]
! U-Value = 0.45
! SHGC = 0.31
 
WindowMaterial:Glazing,
  Theoretical Glass [78],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.4721,                  !- Solar Transmittance at Normal Incidence
  0.4779,                  !- Front Side Solar Reflectance at Normal Incidence
  0.4779,                  !- Back Side Solar Reflectance at Normal Incidence
  0.5054,                  !- Visible Transmittance at Normal Incidence
  0.4446,                  !- Front Side Visible Reflectance at Normal Incidence
  0.4446,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9500,                  !- Front Side Infrared Hemispherical Emissivity
  0.9500,                  !- Back Side Infrared Hemispherical Emissivity
  0.0396;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  Custom Gas for Code mininum_1,  !- Name
  Air,                     !- Gas Type
  0.0030;                  !- Thickness {m}
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [78],  !- Outside Layer
  Custom Gas for Code mininum_1,  !- Layer 2
  Theoretical Glass [78];  !- Layer 3
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [12],    !- Name
  MediumRough,             !- Roughness
  0.1429,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [12],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  AtticRoof_Insulation,    !- Name
  MediumRough,             !- Roughness
  0.3311,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  AtticRoof_Insulation,    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.0546,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def NR_PP_ECM_Climate_4_5[]
! U-Value = 0.42
! SHGC = 0.46
 
WindowMaterial:Glazing,
  Theoretical Glass [82],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.6227,                  !- Solar Transmittance at Normal Incidence
  0.3273,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3273,                  !- Back Side Solar Reflectance at Normal Incidence
  0.6720,                  !- Visible Transmittance at Normal Incidence
  0.2780,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2780,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9400,                  !- Front Side Infrared Hemispherical Emissivity
  0.9400,                  !- Back Side Infrared Hemispherical Emissivity
  0.0452;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM_1,               !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [12],    !- Name
  MediumRough,             !- Roughness
  0.1825,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [12],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  AtticRoof_Insulation,    !- Name
  MediumRough,             !- Roughness
  0.4174,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  AtticRoof_Insulation,    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.1339,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def NR_PP_ECM_Climate_6[]
! U-Value = 0.42
! SHGC = 0.46
 
WindowMaterial:Glazing,
  Theoretical Glass [82],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.6227,                  !- Solar Transmittance at Normal Incidence
  0.3273,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3273,                  !- Back Side Solar Reflectance at Normal Incidence
  0.6720,                  !- Visible Transmittance at Normal Incidence
  0.2780,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2780,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9400,                  !- Front Side Infrared Hemispherical Emissivity
  0.9400,                  !- Back Side Infrared Hemispherical Emissivity
  0.0452;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM_1,               !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [82],  !- Outside Layer
  AIR 6MM_1,               !- Layer 2
  Theoretical Glass [82];  !- Layer 3
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [12],    !- Name
  MediumRough,             !- Roughness
  0.1825,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [12],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  AtticRoof_Insulation,    !- Name
  MediumRough,             !- Roughness
  0.5037,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  AtticRoof_Insulation,    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.1339,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def NR_PP_ECM_Climate_7[]
! U-Value = 0.33
! SHGC = 0.32
 
WindowMaterial:Glazing,
  Theoretical Glass [85],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.6491,                  !- Solar Transmittance at Normal Incidence
  0.3009,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3009,                  !- Back Side Solar Reflectance at Normal Incidence
  0.7094,                  !- Visible Transmittance at Normal Incidence
  0.2406,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2406,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.8000,                  !- Front Side Infrared Hemispherical Emissivity
  0.8000,                  !- Back Side Infrared Hemispherical Emissivity
  0.0453;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM_1,            !- Name
  Argon,                   !- Gas Type
  0.0127;                  !- Thickness {m}
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [24],    !- Name
  MediumRough,             !- Roughness
  0.1825,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [24],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  AtticRoof_Insulation,    !- Name
  MediumRough,             !- Roughness
  0.5037,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  AtticRoof_Insulation,    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.1339,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def NR_PP_ECM_Climate_8[]
! U-Value = 0.33
! SHGC = 0.32
 
WindowMaterial:Glazing,
  Theoretical Glass [85],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.6491,                  !- Solar Transmittance at Normal Incidence
  0.3009,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3009,                  !- Back Side Solar Reflectance at Normal Incidence
  0.7094,                  !- Visible Transmittance at Normal Incidence
  0.2406,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2406,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.8000,                  !- Front Side Infrared Hemispherical Emissivity
  0.8000,                  !- Back Side Infrared Hemispherical Emissivity
  0.0453;                  !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  ARGON 13MM_1,            !- Name
  Argon,                   !- Gas Type
  0.0127;                  !- Thickness {m}
 
Construction,
  SouthWin1,               !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Construction,
  NorthWin1,               !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Construction,
  EastWin1,                !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Construction,
  WestWin1,                !- Name
  Theoretical Glass [85],  !- Outside Layer
  ARGON 13MM_1,            !- Layer 2
  Theoretical Glass [85];  !- Layer 3
 
Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  1121.2900,               !- Density {kg/m3}
  1460.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.1250,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.0060,                 !- Conductivity {W/m-K}
  7680.0000,               !- Density {kg/m3}
  418.4000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance
 
Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  800.0000,                !- Density {kg/m3}
  1090.0000,               !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.5000;                  !- Visible Absorptance
 
Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  Wall Insulation [24],    !- Name
  MediumRough,             !- Roughness
  0.1825,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.1600,                  !- Conductivity {W/m-K}
  784.9000,                !- Density {kg/m3}
  830.0000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.9200,                  !- Solar Absorptance
  0.9200;                  !- Visible Absorptance
 
Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.3110,                  !- Conductivity {W/m-K}
  2240.0000,               !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.8000;                  !- Visible Absorptance
 
WindowMaterial:Glazing,
  Theoretical Glass [5],   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0030,                  !- Thickness {m}
  0.1790,                  !- Solar Transmittance at Normal Incidence
  0.7710,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7710,                  !- Back Side Solar Reflectance at Normal Incidence
  0.1761,                  !- Visible Transmittance at Normal Incidence
  0.7739,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7739,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,                  !- Infrared Transmittance at Normal Incidence
  0.9990,                  !- Front Side Infrared Hemispherical Emissivity
  0.9990,                  !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}
 
Construction,
  Skylight1,               !- Name
  Theoretical Glass [5];   !- Outside Layer
 
ComponentCost:LineItem,
  SkylightConst:Skylight1, !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Skylight1,               !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  Roof1,                   !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3
 
ComponentCost:LineItem,
  roofs:Roof1,             !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  Roof1,                   !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  IntWall1,                !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2
 
ComponentCost:LineItem,
  int-walls:IntWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  IntWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtWall1,                !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [24],    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  ext-walls:ExtWall1,      !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtWall1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Construction,
  ExtSlab1,                !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2
 
ComponentCost:LineItem,
  ext-slab:ExtSlab1,       !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExtSlab1,                !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  AtticRoof_Insulation,    !- Name
  MediumRough,             !- Roughness
  0.5037,                  !- Thickness {m}
  0.0490,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  AtticRoof1,              !- Name
  1/2IN Gypsum,            !- Outside Layer
  AtticRoof_Insulation,    !- Layer 2
  1/2IN Gypsum;            !- Layer 3
 
ComponentCost:LineItem,
  Attic-Roof:AtticRoof1,   !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  AtticRoof1,              !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
Material,
  Floor Insulation,        !- Name
  MediumRough,             !- Roughness
  0.1339,                  !- Thickness {m}
  0.0450,                  !- Conductivity {W/m-K}
  265.0000,                !- Density {kg/m3}
  836.8000,                !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance
 
Construction,
  ExposedFloor1,           !- Name
  Floor Insulation,        !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3
 
ComponentCost:LineItem,
  exposed-floor:ExposedFloor1,  !- Name
  ,                        !- Type
  CONSTRUCTION,            !- Line Item Type
  ExposedFloor1,           !- Item Name
  ,                        !- Object End Use Key
  ,                        !- Cost per Each {$}
  1.0000,                  !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ,                        !- Quantity {dimensionless}
  ,                        !- Annual Operation, Maintenance and Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Cost {$}
  ,                        !- Recurring Minor Maintenance or Repair Time Interval {years}
  ,                        !- Recurring Major Maintenance or Repair Cost {$}
  ,                        !- Recurring Major Maintenance or Repair Time Interval {years}
  ,                        !- Expected Life {years}
  ;                        !- Residual Value at Replacement {$}
 
##enddef

##def 1989Climate_8A-5[]
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  Window,                  !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
##enddef

##def 1989Climate_8A-10[]
 
WindowMaterial:Glazing,
  CLEAR 6MM(1),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Window,                  !- Name
  CLEAR 6MM(1);            !- Outside Layer
 
##enddef

##def 1989Climate_8A-12[]
 
WindowMaterial:Glazing,
  CLEAR 6MM(1),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Window,                  !- Name
  CLEAR 6MM(1);            !- Outside Layer
 
##enddef

##def 1989Climate_8A-15[]
 
WindowMaterial:Glazing,
  CLEAR 6MM(1),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Window,                  !- Name
  CLEAR 6MM(1);            !- Outside Layer
 
##enddef

##def 1989Climate_8A-18[]
 
WindowMaterial:Glazing,
  CLEAR 6MM(1),            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .006,                    !- Thickness {m}
  .775,                    !- Solar Transmittance at Normal Incidence
  .071,                    !- Front Side Solar Reflectance at Normal Incidence
  .071,                    !- Back Side Solar Reflectance at Normal Incidence
  .881,                    !- Visible Transmittance at Normal Incidence
  .080,                    !- Front Side Visible Reflectance at Normal Incidence
  .080,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
Construction,
  Window,                  !- Name
  CLEAR 6MM(1);            !- Outside Layer
 
##enddef

##def 1989Climate_8A-19[]
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  Window,                  !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
##enddef

##def 1989Climate_8A-23[]
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  Window,                  !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
##enddef

##def 1989Climate_8A-24[]
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  Window,                  !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
##enddef

##def 1989Climate_8A-25[]
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  Window,                  !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
##enddef

##def 1989Climate_8A-26[]
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  Window,                  !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
##enddef

##def 1989Climate_8A-28[]
 
WindowMaterial:Glazing,
  CLEAR 3MM(37),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 6MM(37),             !- Name
  Air,                     !- Gas Type
  .0063;                   !- Thickness {m}
 
Construction,
  Window,                  !- Name
  CLEAR 3MM(37),           !- Outside Layer
  AIR 6MM(37),             !- Layer 2
  CLEAR 3MM(37);           !- Layer 3
 
##enddef

##def 1989Climate_8A-32[]
 
WindowMaterial:Glazing,
  CLEAR 3MM(38),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(38),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
Construction,
  Window,                  !- Name
  CLEAR 3MM(38),           !- Outside Layer
  AIR 13MM(38),            !- Layer 2
  CLEAR 3MM(38);           !- Layer 3
 
##enddef

##def 1989Climate_8A-33[]
 
WindowMaterial:Glazing,
  CLEAR 3MM(38),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(38),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
Construction,
  Window,                  !- Name
  CLEAR 3MM(38),           !- Outside Layer
  AIR 13MM(38),            !- Layer 2
  CLEAR 3MM(38);           !- Layer 3
 
##enddef

##def 1989Climate_8A-36[]
 
WindowMaterial:Glazing,
  CLEAR 3MM(38),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(38),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
Construction,
  Window,                  !- Name
  CLEAR 3MM(38),           !- Outside Layer
  AIR 13MM(38),            !- Layer 2
  CLEAR 3MM(38);           !- Layer 3
 
##enddef

##def 1989Climate_8A-38[]
 
WindowMaterial:Glazing,
  CLEAR 3MM(38),           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  .003,                    !- Thickness {m}
  .837,                    !- Solar Transmittance at Normal Incidence
  .075,                    !- Front Side Solar Reflectance at Normal Incidence
  .075,                    !- Back Side Solar Reflectance at Normal Incidence
  .898,                    !- Visible Transmittance at Normal Incidence
  .081,                    !- Front Side Visible Reflectance at Normal Incidence
  .081,                    !- Back Side Visible Reflectance at Normal Incidence
  .0,                      !- Infrared Transmittance at Normal Incidence
  .84,                     !- Front Side Infrared Hemispherical Emissivity
  .84,                     !- Back Side Infrared Hemispherical Emissivity
  .9;                      !- Conductivity {W/m-K}
 
WindowMaterial:Gas,
  AIR 13MM(38),            !- Name
  Air,                     !- Gas Type
  .0127;                   !- Thickness {m}
 
Construction,
  Window,                  !- Name
  CLEAR 3MM(38),           !- Outside Layer
  AIR 13MM(38),            !- Layer 2
  CLEAR 3MM(38);           !- Layer 3
 
##enddef

