##def 110-10x11[name,inlet_node,outlet_node]

  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.008,                   !- Maximum Flow Rate {m3/s}
    110,                     !- Number of Bore Holes
    83.820,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    #{ground_temp},                   !- Ground Temperature {C}
    0.008,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.2136245120,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -15.0766117669,          !- G-Function Ln(T/Ts) Value 2
    -01.3203297170,          !- G-Function G Value 2
    -14.9395990217,          !- G-Function Ln(T/Ts) Value 3
    -01.2728552414,          !- G-Function G Value 3
    -14.8025862766,          !- G-Function Ln(T/Ts) Value 4
    -01.2233615057,          !- G-Function G Value 4
    -14.6655735314,          !- G-Function Ln(T/Ts) Value 5
    -01.1716791635,          !- G-Function G Value 5
    -14.5285607863,          !- G-Function Ln(T/Ts) Value 6
    -01.1177023106,          !- G-Function G Value 6
    -14.3915480412,          !- G-Function Ln(T/Ts) Value 7
    -01.0613690639,          !- G-Function G Value 7
    -14.2545352960,          !- G-Function Ln(T/Ts) Value 8
    -01.0026516859,          !- G-Function G Value 8
    -14.1175225509,          !- G-Function Ln(T/Ts) Value 9
    -00.9415504542,          !- G-Function G Value 9
    -13.9805098057,          !- G-Function Ln(T/Ts) Value 10
    -00.8780889193,          !- G-Function G Value 10
    -13.8434970606,          !- G-Function Ln(T/Ts) Value 11
    -00.8123094856,          !- G-Function G Value 11
    -13.7064843154,          !- G-Function Ln(T/Ts) Value 12
    -00.7442689095,          !- G-Function G Value 12
    -13.5694715703,          !- G-Function Ln(T/Ts) Value 13
    -00.6740337684,          !- G-Function G Value 13
    -13.4324588252,          !- G-Function Ln(T/Ts) Value 14
    -00.6016762989,          !- G-Function G Value 14
    -13.2954460800,          !- G-Function Ln(T/Ts) Value 15
    -00.5272712305,          !- G-Function G Value 15
    -13.1584333349,          !- G-Function Ln(T/Ts) Value 16
    -00.4508942665,          !- G-Function G Value 16
    -13.0214205897,          !- G-Function Ln(T/Ts) Value 17
    -00.3726226822,          !- G-Function G Value 17
    -12.8844078446,          !- G-Function Ln(T/Ts) Value 18
    -00.2925381338,          !- G-Function G Value 18
    -12.7473950994,          !- G-Function Ln(T/Ts) Value 19
    -00.2107312946,          !- G-Function G Value 19
    -12.6103823543,          !- G-Function Ln(T/Ts) Value 20
    -00.1273074961,          !- G-Function G Value 20
    -12.4733696092,          !- G-Function Ln(T/Ts) Value 21
    -00.0423922688,          !- G-Function G Value 21
    -12.3363568640,          !- G-Function Ln(T/Ts) Value 22
    00.0438643731,           !- G-Function G Value 22
    -12.1993441189,          !- G-Function Ln(T/Ts) Value 23
    00.1312858511,           !- G-Function G Value 23
    -12.0623313737,          !- G-Function Ln(T/Ts) Value 24
    00.2196697165,           !- G-Function G Value 24
    -11.9253186286,          !- G-Function Ln(T/Ts) Value 25
    00.3087912180,           !- G-Function G Value 25
    -11.7883058834,          !- G-Function Ln(T/Ts) Value 26
    00.3984094049,           !- G-Function G Value 26
    -11.6512931383,          !- G-Function Ln(T/Ts) Value 27
    00.4882750972,           !- G-Function G Value 27
    -11.5142803931,          !- G-Function Ln(T/Ts) Value 28
    00.5781398634,           !- G-Function G Value 28
    -11.3772676480,          !- G-Function Ln(T/Ts) Value 29
    00.6677651115,           !- G-Function G Value 29
    -11.2402549029,          !- G-Function Ln(T/Ts) Value 30
    00.7569304665,           !- G-Function G Value 30
    -11.1032421577,          !- G-Function Ln(T/Ts) Value 31
    00.8454407719,           !- G-Function G Value 31
    -10.9662294126,          !- G-Function Ln(T/Ts) Value 32
    00.9331312531,           !- G-Function G Value 32
    -10.8292166674,          !- G-Function Ln(T/Ts) Value 33
    01.0198706084,           !- G-Function G Value 33
    -10.6922039223,          !- G-Function Ln(T/Ts) Value 34
    01.1055620100,           !- G-Function G Value 34
    -10.5551911771,          !- G-Function Ln(T/Ts) Value 35
    01.1901421918,           !- G-Function G Value 35
    -10.4181784320,          !- G-Function Ln(T/Ts) Value 36
    01.2735789485,           !- G-Function G Value 36
    -10.2811656869,          !- G-Function Ln(T/Ts) Value 37
    01.3558674643,           !- G-Function G Value 37
    -10.1441529417,          !- G-Function Ln(T/Ts) Value 38
    01.4370259241,           !- G-Function G Value 38
    -10.0071401966,          !- G-Function Ln(T/Ts) Value 39
    01.5170908381,           !- G-Function G Value 39
    -09.8701274514,          !- G-Function Ln(T/Ts) Value 40
    01.5961124497,           !- G-Function G Value 40
    -09.7331147063,          !- G-Function Ln(T/Ts) Value 41
    01.6741505043,           !- G-Function G Value 41
    -09.5961019611,          !- G-Function Ln(T/Ts) Value 42
    01.7512705627,           !- G-Function G Value 42
    -09.4590892160,          !- G-Function Ln(T/Ts) Value 43
    01.8275409450,           !- G-Function G Value 43
    -09.3220764709,          !- G-Function Ln(T/Ts) Value 44
    01.9030303219,           !- G-Function G Value 44
    -09.1850637257,          !- G-Function Ln(T/Ts) Value 45
    01.9778059086,           !- G-Function G Value 45
    -09.0480509806,          !- G-Function Ln(T/Ts) Value 46
    02.0519321900,           !- G-Function G Value 46
    -08.9110382354,          !- G-Function Ln(T/Ts) Value 47
    02.1254700836,           !- G-Function G Value 47
    -08.7740254903,          !- G-Function Ln(T/Ts) Value 48
    02.1984764509,           !- G-Function G Value 48
    -08.6370127451,          !- G-Function Ln(T/Ts) Value 49
    02.2710038729,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4071912767,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7438818719,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0399955231,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3927358828,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7328120242,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.2724385173,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.1608803661,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.1509107735,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.5198483483,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    10.5841450068,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    12.4208102744,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    15.5881913365,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    18.2554573134,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    25.8555619499,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    34.5434080914,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    37.2056950658,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    39.7645977153,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    42.3092685881,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    44.3787754434,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    46.1713312305,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    47.7496223899,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    49.0858827674,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    50.1329657920,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    51.2652250348,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    52.0178826555,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    52.3830608922,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    52.9954782576;           !- G-Function G Value 76
 
##enddef
##def 130-10x13[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.008,                   !- Maximum Flow Rate {m3/s}
    130,                     !- Number of Bore Holes
    83.820,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    #{ground_temp},                   !- Ground Temperature {C}
    0.008,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.2136245120,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -15.0766117669,          !- G-Function Ln(T/Ts) Value 2
    -01.3203297170,          !- G-Function G Value 2
    -14.9395990217,          !- G-Function Ln(T/Ts) Value 3
    -01.2728552414,          !- G-Function G Value 3
    -14.8025862766,          !- G-Function Ln(T/Ts) Value 4
    -01.2233615057,          !- G-Function G Value 4
    -14.6655735314,          !- G-Function Ln(T/Ts) Value 5
    -01.1716791635,          !- G-Function G Value 5
    -14.5285607863,          !- G-Function Ln(T/Ts) Value 6
    -01.1177023106,          !- G-Function G Value 6
    -14.3915480412,          !- G-Function Ln(T/Ts) Value 7
    -01.0613690639,          !- G-Function G Value 7
    -14.2545352960,          !- G-Function Ln(T/Ts) Value 8
    -01.0026516859,          !- G-Function G Value 8
    -14.1175225509,          !- G-Function Ln(T/Ts) Value 9
    -00.9415504542,          !- G-Function G Value 9
    -13.9805098057,          !- G-Function Ln(T/Ts) Value 10
    -00.8780889193,          !- G-Function G Value 10
    -13.8434970606,          !- G-Function Ln(T/Ts) Value 11
    -00.8123094856,          !- G-Function G Value 11
    -13.7064843154,          !- G-Function Ln(T/Ts) Value 12
    -00.7442689095,          !- G-Function G Value 12
    -13.5694715703,          !- G-Function Ln(T/Ts) Value 13
    -00.6740337684,          !- G-Function G Value 13
    -13.4324588252,          !- G-Function Ln(T/Ts) Value 14
    -00.6016762989,          !- G-Function G Value 14
    -13.2954460800,          !- G-Function Ln(T/Ts) Value 15
    -00.5272712305,          !- G-Function G Value 15
    -13.1584333349,          !- G-Function Ln(T/Ts) Value 16
    -00.4508942665,          !- G-Function G Value 16
    -13.0214205897,          !- G-Function Ln(T/Ts) Value 17
    -00.3726226822,          !- G-Function G Value 17
    -12.8844078446,          !- G-Function Ln(T/Ts) Value 18
    -00.2925381338,          !- G-Function G Value 18
    -12.7473950994,          !- G-Function Ln(T/Ts) Value 19
    -00.2107312946,          !- G-Function G Value 19
    -12.6103823543,          !- G-Function Ln(T/Ts) Value 20
    -00.1273074961,          !- G-Function G Value 20
    -12.4733696092,          !- G-Function Ln(T/Ts) Value 21
    -00.0423922688,          !- G-Function G Value 21
    -12.3363568640,          !- G-Function Ln(T/Ts) Value 22
    00.0438643731,           !- G-Function G Value 22
    -12.1993441189,          !- G-Function Ln(T/Ts) Value 23
    00.1312858511,           !- G-Function G Value 23
    -12.0623313737,          !- G-Function Ln(T/Ts) Value 24
    00.2196697165,           !- G-Function G Value 24
    -11.9253186286,          !- G-Function Ln(T/Ts) Value 25
    00.3087912180,           !- G-Function G Value 25
    -11.7883058834,          !- G-Function Ln(T/Ts) Value 26
    00.3984094049,           !- G-Function G Value 26
    -11.6512931383,          !- G-Function Ln(T/Ts) Value 27
    00.4882750972,           !- G-Function G Value 27
    -11.5142803931,          !- G-Function Ln(T/Ts) Value 28
    00.5781398634,           !- G-Function G Value 28
    -11.3772676480,          !- G-Function Ln(T/Ts) Value 29
    00.6677651115,           !- G-Function G Value 29
    -11.2402549029,          !- G-Function Ln(T/Ts) Value 30
    00.7569304665,           !- G-Function G Value 30
    -11.1032421577,          !- G-Function Ln(T/Ts) Value 31
    00.8454407719,           !- G-Function G Value 31
    -10.9662294126,          !- G-Function Ln(T/Ts) Value 32
    00.9331312531,           !- G-Function G Value 32
    -10.8292166674,          !- G-Function Ln(T/Ts) Value 33
    01.0198706084,           !- G-Function G Value 33
    -10.6922039223,          !- G-Function Ln(T/Ts) Value 34
    01.1055620100,           !- G-Function G Value 34
    -10.5551911771,          !- G-Function Ln(T/Ts) Value 35
    01.1901421918,           !- G-Function G Value 35
    -10.4181784320,          !- G-Function Ln(T/Ts) Value 36
    01.2735789485,           !- G-Function G Value 36
    -10.2811656869,          !- G-Function Ln(T/Ts) Value 37
    01.3558674643,           !- G-Function G Value 37
    -10.1441529417,          !- G-Function Ln(T/Ts) Value 38
    01.4370259241,           !- G-Function G Value 38
    -10.0071401966,          !- G-Function Ln(T/Ts) Value 39
    01.5170908381,           !- G-Function G Value 39
    -09.8701274514,          !- G-Function Ln(T/Ts) Value 40
    01.5961124497,           !- G-Function G Value 40
    -09.7331147063,          !- G-Function Ln(T/Ts) Value 41
    01.6741505043,           !- G-Function G Value 41
    -09.5961019611,          !- G-Function Ln(T/Ts) Value 42
    01.7512705627,           !- G-Function G Value 42
    -09.4590892160,          !- G-Function Ln(T/Ts) Value 43
    01.8275409450,           !- G-Function G Value 43
    -09.3220764709,          !- G-Function Ln(T/Ts) Value 44
    01.9030303219,           !- G-Function G Value 44
    -09.1850637257,          !- G-Function Ln(T/Ts) Value 45
    01.9778059086,           !- G-Function G Value 45
    -09.0480509806,          !- G-Function Ln(T/Ts) Value 46
    02.0519321900,           !- G-Function G Value 46
    -08.9110382354,          !- G-Function Ln(T/Ts) Value 47
    02.1254700836,           !- G-Function G Value 47
    -08.7740254903,          !- G-Function Ln(T/Ts) Value 48
    02.1984764509,           !- G-Function G Value 48
    -08.6370127451,          !- G-Function Ln(T/Ts) Value 49
    02.2710038729,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4071912767,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7757006481,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0717115297,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4245463320,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7649956935,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3068314700,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.2022205953,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.2039829070,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.6163036865,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    10.7330631958,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    12.6261739753,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    15.9103472783,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    18.6932422658,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    26.6999429587,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    35.9601832472,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    38.8216963029,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    41.5640152499,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    44.3228871083,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    46.5726366334,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    48.5262251734,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    50.2493981932,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    51.7112558296,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    52.7689187806,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    53.9908833844,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    54.8194786029,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    55.2213128229,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    55.8982133224;           !- G-Function G Value 76
 
##enddef
##def 25-5x5[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.008,                   !- Maximum Flow Rate {m3/s}
    25,                      !- Number of Bore Holes
    83.820,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    #{ground_temp},                  !- Ground Temperature {C}
    0.008,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.2136245120,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -15.0766117669,          !- G-Function Ln(T/Ts) Value 2
    -01.3203297170,          !- G-Function G Value 2
    -14.9395990217,          !- G-Function Ln(T/Ts) Value 3
    -01.2728552414,          !- G-Function G Value 3
    -14.8025862766,          !- G-Function Ln(T/Ts) Value 4
    -01.2233615057,          !- G-Function G Value 4
    -14.6655735314,          !- G-Function Ln(T/Ts) Value 5
    -01.1716791635,          !- G-Function G Value 5
    -14.5285607863,          !- G-Function Ln(T/Ts) Value 6
    -01.1177023106,          !- G-Function G Value 6
    -14.3915480412,          !- G-Function Ln(T/Ts) Value 7
    -01.0613690639,          !- G-Function G Value 7
    -14.2545352960,          !- G-Function Ln(T/Ts) Value 8
    -01.0026516859,          !- G-Function G Value 8
    -14.1175225509,          !- G-Function Ln(T/Ts) Value 9
    -00.9415504542,          !- G-Function G Value 9
    -13.9805098057,          !- G-Function Ln(T/Ts) Value 10
    -00.8780889193,          !- G-Function G Value 10
    -13.8434970606,          !- G-Function Ln(T/Ts) Value 11
    -00.8123094856,          !- G-Function G Value 11
    -13.7064843154,          !- G-Function Ln(T/Ts) Value 12
    -00.7442689095,          !- G-Function G Value 12
    -13.5694715703,          !- G-Function Ln(T/Ts) Value 13
    -00.6740337684,          !- G-Function G Value 13
    -13.4324588252,          !- G-Function Ln(T/Ts) Value 14
    -00.6016762989,          !- G-Function G Value 14
    -13.2954460800,          !- G-Function Ln(T/Ts) Value 15
    -00.5272712305,          !- G-Function G Value 15
    -13.1584333349,          !- G-Function Ln(T/Ts) Value 16
    -00.4508942665,          !- G-Function G Value 16
    -13.0214205897,          !- G-Function Ln(T/Ts) Value 17
    -00.3726226822,          !- G-Function G Value 17
    -12.8844078446,          !- G-Function Ln(T/Ts) Value 18
    -00.2925381338,          !- G-Function G Value 18
    -12.7473950994,          !- G-Function Ln(T/Ts) Value 19
    -00.2107312946,          !- G-Function G Value 19
    -12.6103823543,          !- G-Function Ln(T/Ts) Value 20
    -00.1273074961,          !- G-Function G Value 20
    -12.4733696092,          !- G-Function Ln(T/Ts) Value 21
    -00.0423922688,          !- G-Function G Value 21
    -12.3363568640,          !- G-Function Ln(T/Ts) Value 22
    00.0438643731,           !- G-Function G Value 22
    -12.1993441189,          !- G-Function Ln(T/Ts) Value 23
    00.1312858511,           !- G-Function G Value 23
    -12.0623313737,          !- G-Function Ln(T/Ts) Value 24
    00.2196697165,           !- G-Function G Value 24
    -11.9253186286,          !- G-Function Ln(T/Ts) Value 25
    00.3087912180,           !- G-Function G Value 25
    -11.7883058834,          !- G-Function Ln(T/Ts) Value 26
    00.3984094049,           !- G-Function G Value 26
    -11.6512931383,          !- G-Function Ln(T/Ts) Value 27
    00.4882750972,           !- G-Function G Value 27
    -11.5142803931,          !- G-Function Ln(T/Ts) Value 28
    00.5781398634,           !- G-Function G Value 28
    -11.3772676480,          !- G-Function Ln(T/Ts) Value 29
    00.6677651115,           !- G-Function G Value 29
    -11.2402549029,          !- G-Function Ln(T/Ts) Value 30
    00.7569304665,           !- G-Function G Value 30
    -11.1032421577,          !- G-Function Ln(T/Ts) Value 31
    00.8454407719,           !- G-Function G Value 31
    -10.9662294126,          !- G-Function Ln(T/Ts) Value 32
    00.9331312531,           !- G-Function G Value 32
    -10.8292166674,          !- G-Function Ln(T/Ts) Value 33
    01.0198706084,           !- G-Function G Value 33
    -10.6922039223,          !- G-Function Ln(T/Ts) Value 34
    01.1055620100,           !- G-Function G Value 34
    -10.5551911771,          !- G-Function Ln(T/Ts) Value 35
    01.1901421918,           !- G-Function G Value 35
    -10.4181784320,          !- G-Function Ln(T/Ts) Value 36
    01.2735789485,           !- G-Function G Value 36
    -10.2811656869,          !- G-Function Ln(T/Ts) Value 37
    01.3558674643,           !- G-Function G Value 37
    -10.1441529417,          !- G-Function Ln(T/Ts) Value 38
    01.4370259241,           !- G-Function G Value 38
    -10.0071401966,          !- G-Function Ln(T/Ts) Value 39
    01.5170908381,           !- G-Function G Value 39
    -09.8701274514,          !- G-Function Ln(T/Ts) Value 40
    01.5961124497,           !- G-Function G Value 40
    -09.7331147063,          !- G-Function Ln(T/Ts) Value 41
    01.6741505043,           !- G-Function G Value 41
    -09.5961019611,          !- G-Function Ln(T/Ts) Value 42
    01.7512705627,           !- G-Function G Value 42
    -09.4590892160,          !- G-Function Ln(T/Ts) Value 43
    01.8275409450,           !- G-Function G Value 43
    -09.3220764709,          !- G-Function Ln(T/Ts) Value 44
    01.9030303219,           !- G-Function G Value 44
    -09.1850637257,          !- G-Function Ln(T/Ts) Value 45
    01.9778059086,           !- G-Function G Value 45
    -09.0480509806,          !- G-Function Ln(T/Ts) Value 46
    02.0519321900,           !- G-Function G Value 46
    -08.9110382354,          !- G-Function Ln(T/Ts) Value 47
    02.1254700836,           !- G-Function G Value 47
    -08.7740254903,          !- G-Function Ln(T/Ts) Value 48
    02.1984764509,           !- G-Function G Value 48
    -08.6370127451,          !- G-Function Ln(T/Ts) Value 49
    02.2710038729,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4071912767,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7511912767,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0471101399,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3990827510,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7333778489,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.2446657360,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.0335355779,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.8291305002,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.6619461703,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.0922103649,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    10.2818884841,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    12.1837196059,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    13.6635620589,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    17.4169782259,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    21.1849798621,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    22.2575152799,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    23.2536470742,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    24.2207788684,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    24.9921013552,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    25.6520455472,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    26.2316388333,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    26.7226378032,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    27.0888801834,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    27.5058791532,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    27.7893649437,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    27.9273375548,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    28.1539856187;           !- G-Function G Value 76
 
##enddef
##def 50-5x10[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.008,                   !- Maximum Flow Rate {m3/s}
    50,                      !- Number of Bore Holes
    83.820,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    #{ground_temp},                   !- Ground Temperature {C}
    0.008,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.2136245120,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -15.0766117669,          !- G-Function Ln(T/Ts) Value 2
    -01.3203297170,          !- G-Function G Value 2
    -14.9395990217,          !- G-Function Ln(T/Ts) Value 3
    -01.2728552414,          !- G-Function G Value 3
    -14.8025862766,          !- G-Function Ln(T/Ts) Value 4
    -01.2233615057,          !- G-Function G Value 4
    -14.6655735314,          !- G-Function Ln(T/Ts) Value 5
    -01.1716791635,          !- G-Function G Value 5
    -14.5285607863,          !- G-Function Ln(T/Ts) Value 6
    -01.1177023106,          !- G-Function G Value 6
    -14.3915480412,          !- G-Function Ln(T/Ts) Value 7
    -01.0613690639,          !- G-Function G Value 7
    -14.2545352960,          !- G-Function Ln(T/Ts) Value 8
    -01.0026516859,          !- G-Function G Value 8
    -14.1175225509,          !- G-Function Ln(T/Ts) Value 9
    -00.9415504542,          !- G-Function G Value 9
    -13.9805098057,          !- G-Function Ln(T/Ts) Value 10
    -00.8780889193,          !- G-Function G Value 10
    -13.8434970606,          !- G-Function Ln(T/Ts) Value 11
    -00.8123094856,          !- G-Function G Value 11
    -13.7064843154,          !- G-Function Ln(T/Ts) Value 12
    -00.7442689095,          !- G-Function G Value 12
    -13.5694715703,          !- G-Function Ln(T/Ts) Value 13
    -00.6740337684,          !- G-Function G Value 13
    -13.4324588252,          !- G-Function Ln(T/Ts) Value 14
    -00.6016762989,          !- G-Function G Value 14
    -13.2954460800,          !- G-Function Ln(T/Ts) Value 15
    -00.5272712305,          !- G-Function G Value 15
    -13.1584333349,          !- G-Function Ln(T/Ts) Value 16
    -00.4508942665,          !- G-Function G Value 16
    -13.0214205897,          !- G-Function Ln(T/Ts) Value 17
    -00.3726226822,          !- G-Function G Value 17
    -12.8844078446,          !- G-Function Ln(T/Ts) Value 18
    -00.2925381338,          !- G-Function G Value 18
    -12.7473950994,          !- G-Function Ln(T/Ts) Value 19
    -00.2107312946,          !- G-Function G Value 19
    -12.6103823543,          !- G-Function Ln(T/Ts) Value 20
    -00.1273074961,          !- G-Function G Value 20
    -12.4733696092,          !- G-Function Ln(T/Ts) Value 21
    -00.0423922688,          !- G-Function G Value 21
    -12.3363568640,          !- G-Function Ln(T/Ts) Value 22
    00.0438643731,           !- G-Function G Value 22
    -12.1993441189,          !- G-Function Ln(T/Ts) Value 23
    00.1312858511,           !- G-Function G Value 23
    -12.0623313737,          !- G-Function Ln(T/Ts) Value 24
    00.2196697165,           !- G-Function G Value 24
    -11.9253186286,          !- G-Function Ln(T/Ts) Value 25
    00.3087912180,           !- G-Function G Value 25
    -11.7883058834,          !- G-Function Ln(T/Ts) Value 26
    00.3984094049,           !- G-Function G Value 26
    -11.6512931383,          !- G-Function Ln(T/Ts) Value 27
    00.4882750972,           !- G-Function G Value 27
    -11.5142803931,          !- G-Function Ln(T/Ts) Value 28
    00.5781398634,           !- G-Function G Value 28
    -11.3772676480,          !- G-Function Ln(T/Ts) Value 29
    00.6677651115,           !- G-Function G Value 29
    -11.2402549029,          !- G-Function Ln(T/Ts) Value 30
    00.7569304665,           !- G-Function G Value 30
    -11.1032421577,          !- G-Function Ln(T/Ts) Value 31
    00.8454407719,           !- G-Function G Value 31
    -10.9662294126,          !- G-Function Ln(T/Ts) Value 32
    00.9331312531,           !- G-Function G Value 32
    -10.8292166674,          !- G-Function Ln(T/Ts) Value 33
    01.0198706084,           !- G-Function G Value 33
    -10.6922039223,          !- G-Function Ln(T/Ts) Value 34
    01.1055620100,           !- G-Function G Value 34
    -10.5551911771,          !- G-Function Ln(T/Ts) Value 35
    01.1901421918,           !- G-Function G Value 35
    -10.4181784320,          !- G-Function Ln(T/Ts) Value 36
    01.2735789485,           !- G-Function G Value 36
    -10.2811656869,          !- G-Function Ln(T/Ts) Value 37
    01.3558674643,           !- G-Function G Value 37
    -10.1441529417,          !- G-Function Ln(T/Ts) Value 38
    01.4370259241,           !- G-Function G Value 38
    -10.0071401966,          !- G-Function Ln(T/Ts) Value 39
    01.5170908381,           !- G-Function G Value 39
    -09.8701274514,          !- G-Function Ln(T/Ts) Value 40
    01.5961124497,           !- G-Function G Value 40
    -09.7331147063,          !- G-Function Ln(T/Ts) Value 41
    01.6741505043,           !- G-Function G Value 41
    -09.5961019611,          !- G-Function Ln(T/Ts) Value 42
    01.7512705627,           !- G-Function G Value 42
    -09.4590892160,          !- G-Function Ln(T/Ts) Value 43
    01.8275409450,           !- G-Function G Value 43
    -09.3220764709,          !- G-Function Ln(T/Ts) Value 44
    01.9030303219,           !- G-Function G Value 44
    -09.1850637257,          !- G-Function Ln(T/Ts) Value 45
    01.9778059086,           !- G-Function G Value 45
    -09.0480509806,          !- G-Function Ln(T/Ts) Value 46
    02.0519321900,           !- G-Function G Value 46
    -08.9110382354,          !- G-Function Ln(T/Ts) Value 47
    02.1254700836,           !- G-Function G Value 47
    -08.7740254903,          !- G-Function Ln(T/Ts) Value 48
    02.1984764509,           !- G-Function G Value 48
    -08.6370127451,          !- G-Function Ln(T/Ts) Value 49
    02.2710038729,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4071912767,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7511912767,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0471101399,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3995421826,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7365938702,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.2607458426,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.0956673722,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.9619072681,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.0464681967,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.7470182182,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    11.2061180790,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    13.6239032698,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    15.5765406087,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    20.8136447720,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    26.4208232853,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    28.0783220432,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    29.6397975326,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    31.1824900734,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    32.4272404824,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    33.5013702164,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    34.4483660960,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    35.2525790270,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    35.8530901462,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    36.5361955816,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    37.0000586368,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    37.2253010170,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    37.6007320295;           !- G-Function G Value 76
 
##enddef
##def 5x5[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.008,                   !- Maximum Flow Rate {m3/s}
    25,                      !- Number of Bore Holes
    83.820,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    #{ground_temp},                  !- Ground Temperature {C}
    0.008,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.2136245120,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -15.0766117669,          !- G-Function Ln(T/Ts) Value 2
    -01.3203297170,          !- G-Function G Value 2
    -14.9395990217,          !- G-Function Ln(T/Ts) Value 3
    -01.2728552414,          !- G-Function G Value 3
    -14.8025862766,          !- G-Function Ln(T/Ts) Value 4
    -01.2233615057,          !- G-Function G Value 4
    -14.6655735314,          !- G-Function Ln(T/Ts) Value 5
    -01.1716791635,          !- G-Function G Value 5
    -14.5285607863,          !- G-Function Ln(T/Ts) Value 6
    -01.1177023106,          !- G-Function G Value 6
    -14.3915480412,          !- G-Function Ln(T/Ts) Value 7
    -01.0613690639,          !- G-Function G Value 7
    -14.2545352960,          !- G-Function Ln(T/Ts) Value 8
    -01.0026516859,          !- G-Function G Value 8
    -14.1175225509,          !- G-Function Ln(T/Ts) Value 9
    -00.9415504542,          !- G-Function G Value 9
    -13.9805098057,          !- G-Function Ln(T/Ts) Value 10
    -00.8780889193,          !- G-Function G Value 10
    -13.8434970606,          !- G-Function Ln(T/Ts) Value 11
    -00.8123094856,          !- G-Function G Value 11
    -13.7064843154,          !- G-Function Ln(T/Ts) Value 12
    -00.7442689095,          !- G-Function G Value 12
    -13.5694715703,          !- G-Function Ln(T/Ts) Value 13
    -00.6740337684,          !- G-Function G Value 13
    -13.4324588252,          !- G-Function Ln(T/Ts) Value 14
    -00.6016762989,          !- G-Function G Value 14
    -13.2954460800,          !- G-Function Ln(T/Ts) Value 15
    -00.5272712305,          !- G-Function G Value 15
    -13.1584333349,          !- G-Function Ln(T/Ts) Value 16
    -00.4508942665,          !- G-Function G Value 16
    -13.0214205897,          !- G-Function Ln(T/Ts) Value 17
    -00.3726226822,          !- G-Function G Value 17
    -12.8844078446,          !- G-Function Ln(T/Ts) Value 18
    -00.2925381338,          !- G-Function G Value 18
    -12.7473950994,          !- G-Function Ln(T/Ts) Value 19
    -00.2107312946,          !- G-Function G Value 19
    -12.6103823543,          !- G-Function Ln(T/Ts) Value 20
    -00.1273074961,          !- G-Function G Value 20
    -12.4733696092,          !- G-Function Ln(T/Ts) Value 21
    -00.0423922688,          !- G-Function G Value 21
    -12.3363568640,          !- G-Function Ln(T/Ts) Value 22
    00.0438643731,           !- G-Function G Value 22
    -12.1993441189,          !- G-Function Ln(T/Ts) Value 23
    00.1312858511,           !- G-Function G Value 23
    -12.0623313737,          !- G-Function Ln(T/Ts) Value 24
    00.2196697165,           !- G-Function G Value 24
    -11.9253186286,          !- G-Function Ln(T/Ts) Value 25
    00.3087912180,           !- G-Function G Value 25
    -11.7883058834,          !- G-Function Ln(T/Ts) Value 26
    00.3984094049,           !- G-Function G Value 26
    -11.6512931383,          !- G-Function Ln(T/Ts) Value 27
    00.4882750972,           !- G-Function G Value 27
    -11.5142803931,          !- G-Function Ln(T/Ts) Value 28
    00.5781398634,           !- G-Function G Value 28
    -11.3772676480,          !- G-Function Ln(T/Ts) Value 29
    00.6677651115,           !- G-Function G Value 29
    -11.2402549029,          !- G-Function Ln(T/Ts) Value 30
    00.7569304665,           !- G-Function G Value 30
    -11.1032421577,          !- G-Function Ln(T/Ts) Value 31
    00.8454407719,           !- G-Function G Value 31
    -10.9662294126,          !- G-Function Ln(T/Ts) Value 32
    00.9331312531,           !- G-Function G Value 32
    -10.8292166674,          !- G-Function Ln(T/Ts) Value 33
    01.0198706084,           !- G-Function G Value 33
    -10.6922039223,          !- G-Function Ln(T/Ts) Value 34
    01.1055620100,           !- G-Function G Value 34
    -10.5551911771,          !- G-Function Ln(T/Ts) Value 35
    01.1901421918,           !- G-Function G Value 35
    -10.4181784320,          !- G-Function Ln(T/Ts) Value 36
    01.2735789485,           !- G-Function G Value 36
    -10.2811656869,          !- G-Function Ln(T/Ts) Value 37
    01.3558674643,           !- G-Function G Value 37
    -10.1441529417,          !- G-Function Ln(T/Ts) Value 38
    01.4370259241,           !- G-Function G Value 38
    -10.0071401966,          !- G-Function Ln(T/Ts) Value 39
    01.5170908381,           !- G-Function G Value 39
    -09.8701274514,          !- G-Function Ln(T/Ts) Value 40
    01.5961124497,           !- G-Function G Value 40
    -09.7331147063,          !- G-Function Ln(T/Ts) Value 41
    01.6741505043,           !- G-Function G Value 41
    -09.5961019611,          !- G-Function Ln(T/Ts) Value 42
    01.7512705627,           !- G-Function G Value 42
    -09.4590892160,          !- G-Function Ln(T/Ts) Value 43
    01.8275409450,           !- G-Function G Value 43
    -09.3220764709,          !- G-Function Ln(T/Ts) Value 44
    01.9030303219,           !- G-Function G Value 44
    -09.1850637257,          !- G-Function Ln(T/Ts) Value 45
    01.9778059086,           !- G-Function G Value 45
    -09.0480509806,          !- G-Function Ln(T/Ts) Value 46
    02.0519321900,           !- G-Function G Value 46
    -08.9110382354,          !- G-Function Ln(T/Ts) Value 47
    02.1254700836,           !- G-Function G Value 47
    -08.7740254903,          !- G-Function Ln(T/Ts) Value 48
    02.1984764509,           !- G-Function G Value 48
    -08.6370127451,          !- G-Function Ln(T/Ts) Value 49
    02.2710038729,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4071912767,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7511912767,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0471101399,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3990827510,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7333778489,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.2446657360,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.0335355779,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.8291305002,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.6619461703,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.0922103649,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    10.2818884841,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    12.1837196059,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    13.6635620589,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    17.4169782259,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    21.1849798621,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    22.2575152799,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    23.2536470742,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    24.2207788684,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    24.9921013552,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    25.6520455472,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    26.2316388333,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    26.7226378032,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    27.0888801834,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    27.5058791532,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    27.7893649437,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    27.9273375548,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    28.1539856187;           !- G-Function G Value 76
 
##enddef
##def 70-5x14[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.008,                   !- Maximum Flow Rate {m3/s}
    70,                      !- Number of Bore Holes
    83.820,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    #{ground_temp},                   !- Ground Temperature {C}
    0.008,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.2136245120,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -15.0766117669,          !- G-Function Ln(T/Ts) Value 2
    -01.3203297170,          !- G-Function G Value 2
    -14.9395990217,          !- G-Function Ln(T/Ts) Value 3
    -01.2728552414,          !- G-Function G Value 3
    -14.8025862766,          !- G-Function Ln(T/Ts) Value 4
    -01.2233615057,          !- G-Function G Value 4
    -14.6655735314,          !- G-Function Ln(T/Ts) Value 5
    -01.1716791635,          !- G-Function G Value 5
    -14.5285607863,          !- G-Function Ln(T/Ts) Value 6
    -01.1177023106,          !- G-Function G Value 6
    -14.3915480412,          !- G-Function Ln(T/Ts) Value 7
    -01.0613690639,          !- G-Function G Value 7
    -14.2545352960,          !- G-Function Ln(T/Ts) Value 8
    -01.0026516859,          !- G-Function G Value 8
    -14.1175225509,          !- G-Function Ln(T/Ts) Value 9
    -00.9415504542,          !- G-Function G Value 9
    -13.9805098057,          !- G-Function Ln(T/Ts) Value 10
    -00.8780889193,          !- G-Function G Value 10
    -13.8434970606,          !- G-Function Ln(T/Ts) Value 11
    -00.8123094856,          !- G-Function G Value 11
    -13.7064843154,          !- G-Function Ln(T/Ts) Value 12
    -00.7442689095,          !- G-Function G Value 12
    -13.5694715703,          !- G-Function Ln(T/Ts) Value 13
    -00.6740337684,          !- G-Function G Value 13
    -13.4324588252,          !- G-Function Ln(T/Ts) Value 14
    -00.6016762989,          !- G-Function G Value 14
    -13.2954460800,          !- G-Function Ln(T/Ts) Value 15
    -00.5272712305,          !- G-Function G Value 15
    -13.1584333349,          !- G-Function Ln(T/Ts) Value 16
    -00.4508942665,          !- G-Function G Value 16
    -13.0214205897,          !- G-Function Ln(T/Ts) Value 17
    -00.3726226822,          !- G-Function G Value 17
    -12.8844078446,          !- G-Function Ln(T/Ts) Value 18
    -00.2925381338,          !- G-Function G Value 18
    -12.7473950994,          !- G-Function Ln(T/Ts) Value 19
    -00.2107312946,          !- G-Function G Value 19
    -12.6103823543,          !- G-Function Ln(T/Ts) Value 20
    -00.1273074961,          !- G-Function G Value 20
    -12.4733696092,          !- G-Function Ln(T/Ts) Value 21
    -00.0423922688,          !- G-Function G Value 21
    -12.3363568640,          !- G-Function Ln(T/Ts) Value 22
    00.0438643731,           !- G-Function G Value 22
    -12.1993441189,          !- G-Function Ln(T/Ts) Value 23
    00.1312858511,           !- G-Function G Value 23
    -12.0623313737,          !- G-Function Ln(T/Ts) Value 24
    00.2196697165,           !- G-Function G Value 24
    -11.9253186286,          !- G-Function Ln(T/Ts) Value 25
    00.3087912180,           !- G-Function G Value 25
    -11.7883058834,          !- G-Function Ln(T/Ts) Value 26
    00.3984094049,           !- G-Function G Value 26
    -11.6512931383,          !- G-Function Ln(T/Ts) Value 27
    00.4882750972,           !- G-Function G Value 27
    -11.5142803931,          !- G-Function Ln(T/Ts) Value 28
    00.5781398634,           !- G-Function G Value 28
    -11.3772676480,          !- G-Function Ln(T/Ts) Value 29
    00.6677651115,           !- G-Function G Value 29
    -11.2402549029,          !- G-Function Ln(T/Ts) Value 30
    00.7569304665,           !- G-Function G Value 30
    -11.1032421577,          !- G-Function Ln(T/Ts) Value 31
    00.8454407719,           !- G-Function G Value 31
    -10.9662294126,          !- G-Function Ln(T/Ts) Value 32
    00.9331312531,           !- G-Function G Value 32
    -10.8292166674,          !- G-Function Ln(T/Ts) Value 33
    01.0198706084,           !- G-Function G Value 33
    -10.6922039223,          !- G-Function Ln(T/Ts) Value 34
    01.1055620100,           !- G-Function G Value 34
    -10.5551911771,          !- G-Function Ln(T/Ts) Value 35
    01.1901421918,           !- G-Function G Value 35
    -10.4181784320,          !- G-Function Ln(T/Ts) Value 36
    01.2735789485,           !- G-Function G Value 36
    -10.2811656869,          !- G-Function Ln(T/Ts) Value 37
    01.3558674643,           !- G-Function G Value 37
    -10.1441529417,          !- G-Function Ln(T/Ts) Value 38
    01.4370259241,           !- G-Function G Value 38
    -10.0071401966,          !- G-Function Ln(T/Ts) Value 39
    01.5170908381,           !- G-Function G Value 39
    -09.8701274514,          !- G-Function Ln(T/Ts) Value 40
    01.5961124497,           !- G-Function G Value 40
    -09.7331147063,          !- G-Function Ln(T/Ts) Value 41
    01.6741505043,           !- G-Function G Value 41
    -09.5961019611,          !- G-Function Ln(T/Ts) Value 42
    01.7512705627,           !- G-Function G Value 42
    -09.4590892160,          !- G-Function Ln(T/Ts) Value 43
    01.8275409450,           !- G-Function G Value 43
    -09.3220764709,          !- G-Function Ln(T/Ts) Value 44
    01.9030303219,           !- G-Function G Value 44
    -09.1850637257,          !- G-Function Ln(T/Ts) Value 45
    01.9778059086,           !- G-Function G Value 45
    -09.0480509806,          !- G-Function Ln(T/Ts) Value 46
    02.0519321900,           !- G-Function G Value 46
    -08.9110382354,          !- G-Function Ln(T/Ts) Value 47
    02.1254700836,           !- G-Function G Value 47
    -08.7740254903,          !- G-Function Ln(T/Ts) Value 48
    02.1984764509,           !- G-Function G Value 48
    -08.6370127451,          !- G-Function Ln(T/Ts) Value 49
    02.2710038729,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4071912767,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7511912767,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0471101399,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3995421826,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7375127334,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.2658807272,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.1137474788,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.0004457762,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.1622733837,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.9493061053,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    11.4987263927,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    14.0975043727,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    16.2244864368,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    22.0530842075,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    28.4725646054,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    30.4099486569,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    32.2548236495,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    34.0963751250,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    35.5936345931,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    36.8963281640,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    38.0508615216,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    39.0367478453,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    39.7765277035,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    40.6219830147,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    41.1980884501,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    41.4786817362,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    41.9482202443;           !- G-Function G Value 76
 
##enddef
##def 90-5x18[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.008,                   !- Maximum Flow Rate {m3/s}
    90,                      !- Number of Bore Holes
    83.820,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    #{ground_temp},                   !- Ground Temperature {C}
    0.008,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.2136245120,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -15.0766117669,          !- G-Function Ln(T/Ts) Value 2
    -01.3203297170,          !- G-Function G Value 2
    -14.9395990217,          !- G-Function Ln(T/Ts) Value 3
    -01.2728552414,          !- G-Function G Value 3
    -14.8025862766,          !- G-Function Ln(T/Ts) Value 4
    -01.2233615057,          !- G-Function G Value 4
    -14.6655735314,          !- G-Function Ln(T/Ts) Value 5
    -01.1716791635,          !- G-Function G Value 5
    -14.5285607863,          !- G-Function Ln(T/Ts) Value 6
    -01.1177023106,          !- G-Function G Value 6
    -14.3915480412,          !- G-Function Ln(T/Ts) Value 7
    -01.0613690639,          !- G-Function G Value 7
    -14.2545352960,          !- G-Function Ln(T/Ts) Value 8
    -01.0026516859,          !- G-Function G Value 8
    -14.1175225509,          !- G-Function Ln(T/Ts) Value 9
    -00.9415504542,          !- G-Function G Value 9
    -13.9805098057,          !- G-Function Ln(T/Ts) Value 10
    -00.8780889193,          !- G-Function G Value 10
    -13.8434970606,          !- G-Function Ln(T/Ts) Value 11
    -00.8123094856,          !- G-Function G Value 11
    -13.7064843154,          !- G-Function Ln(T/Ts) Value 12
    -00.7442689095,          !- G-Function G Value 12
    -13.5694715703,          !- G-Function Ln(T/Ts) Value 13
    -00.6740337684,          !- G-Function G Value 13
    -13.4324588252,          !- G-Function Ln(T/Ts) Value 14
    -00.6016762989,          !- G-Function G Value 14
    -13.2954460800,          !- G-Function Ln(T/Ts) Value 15
    -00.5272712305,          !- G-Function G Value 15
    -13.1584333349,          !- G-Function Ln(T/Ts) Value 16
    -00.4508942665,          !- G-Function G Value 16
    -13.0214205897,          !- G-Function Ln(T/Ts) Value 17
    -00.3726226822,          !- G-Function G Value 17
    -12.8844078446,          !- G-Function Ln(T/Ts) Value 18
    -00.2925381338,          !- G-Function G Value 18
    -12.7473950994,          !- G-Function Ln(T/Ts) Value 19
    -00.2107312946,          !- G-Function G Value 19
    -12.6103823543,          !- G-Function Ln(T/Ts) Value 20
    -00.1273074961,          !- G-Function G Value 20
    -12.4733696092,          !- G-Function Ln(T/Ts) Value 21
    -00.0423922688,          !- G-Function G Value 21
    -12.3363568640,          !- G-Function Ln(T/Ts) Value 22
    00.0438643731,           !- G-Function G Value 22
    -12.1993441189,          !- G-Function Ln(T/Ts) Value 23
    00.1312858511,           !- G-Function G Value 23
    -12.0623313737,          !- G-Function Ln(T/Ts) Value 24
    00.2196697165,           !- G-Function G Value 24
    -11.9253186286,          !- G-Function Ln(T/Ts) Value 25
    00.3087912180,           !- G-Function G Value 25
    -11.7883058834,          !- G-Function Ln(T/Ts) Value 26
    00.3984094049,           !- G-Function G Value 26
    -11.6512931383,          !- G-Function Ln(T/Ts) Value 27
    00.4882750972,           !- G-Function G Value 27
    -11.5142803931,          !- G-Function Ln(T/Ts) Value 28
    00.5781398634,           !- G-Function G Value 28
    -11.3772676480,          !- G-Function Ln(T/Ts) Value 29
    00.6677651115,           !- G-Function G Value 29
    -11.2402549029,          !- G-Function Ln(T/Ts) Value 30
    00.7569304665,           !- G-Function G Value 30
    -11.1032421577,          !- G-Function Ln(T/Ts) Value 31
    00.8454407719,           !- G-Function G Value 31
    -10.9662294126,          !- G-Function Ln(T/Ts) Value 32
    00.9331312531,           !- G-Function G Value 32
    -10.8292166674,          !- G-Function Ln(T/Ts) Value 33
    01.0198706084,           !- G-Function G Value 33
    -10.6922039223,          !- G-Function Ln(T/Ts) Value 34
    01.1055620100,           !- G-Function G Value 34
    -10.5551911771,          !- G-Function Ln(T/Ts) Value 35
    01.1901421918,           !- G-Function G Value 35
    -10.4181784320,          !- G-Function Ln(T/Ts) Value 36
    01.2735789485,           !- G-Function G Value 36
    -10.2811656869,          !- G-Function Ln(T/Ts) Value 37
    01.3558674643,           !- G-Function G Value 37
    -10.1441529417,          !- G-Function Ln(T/Ts) Value 38
    01.4370259241,           !- G-Function G Value 38
    -10.0071401966,          !- G-Function Ln(T/Ts) Value 39
    01.5170908381,           !- G-Function G Value 39
    -09.8701274514,          !- G-Function Ln(T/Ts) Value 40
    01.5961124497,           !- G-Function G Value 40
    -09.7331147063,          !- G-Function Ln(T/Ts) Value 41
    01.6741505043,           !- G-Function G Value 41
    -09.5961019611,          !- G-Function Ln(T/Ts) Value 42
    01.7512705627,           !- G-Function G Value 42
    -09.4590892160,          !- G-Function Ln(T/Ts) Value 43
    01.8275409450,           !- G-Function G Value 43
    -09.3220764709,          !- G-Function Ln(T/Ts) Value 44
    01.9030303219,           !- G-Function G Value 44
    -09.1850637257,          !- G-Function Ln(T/Ts) Value 45
    01.9778059086,           !- G-Function G Value 45
    -09.0480509806,          !- G-Function Ln(T/Ts) Value 46
    02.0519321900,           !- G-Function G Value 46
    -08.9110382354,          !- G-Function Ln(T/Ts) Value 47
    02.1254700836,           !- G-Function G Value 47
    -08.7740254903,          !- G-Function Ln(T/Ts) Value 48
    02.1984764509,           !- G-Function G Value 48
    -08.6370127451,          !- G-Function Ln(T/Ts) Value 49
    02.2710038729,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4071912767,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7511912767,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0471101399,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3995421826,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7379721650,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.2686373169,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.1234766796,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.0222824726,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.2276485882,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    10.0643547025,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    11.6665295194,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    14.3732759901,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    16.6057133654,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    22.8041628600,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    29.7631673446,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    31.8943839720,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    33.9375783610,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    35.9932058228,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    37.6765423071,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    39.1486648304,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    40.4609790763,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    41.5880793612,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    42.4370468217,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    43.4131491667,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    44.0817941404,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    44.4087383323,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    44.9598437677;           !- G-Function G Value 76
 
##enddef
##def Albuquerque_average_rock[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.004,                   !- Maximum Flow Rate {m3/s}
    32,                      !- Number of Bore Holes
    82.320,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    2.423,                   !- Ground Thermal Conductivity {W/m-K}
    2343000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    15.000,                  !- Ground Temperature {C}
    0.004,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -14.7021667361,          !- G-Function Ln(T/Ts) Value 1
    -01.4231832875,          !- G-Function G Value 1
    -14.5755919048,          !- G-Function Ln(T/Ts) Value 2
    -01.3583472190,          !- G-Function G Value 2
    -14.4490170734,          !- G-Function Ln(T/Ts) Value 3
    -01.2928232481,          !- G-Function G Value 3
    -14.3224422421,          !- G-Function Ln(T/Ts) Value 4
    -01.2261319193,          !- G-Function G Value 4
    -14.1958674107,          !- G-Function Ln(T/Ts) Value 5
    -01.1580062931,          !- G-Function G Value 5
    -14.0692925794,          !- G-Function Ln(T/Ts) Value 6
    -01.0882911554,          !- G-Function G Value 6
    -13.9427177480,          !- G-Function Ln(T/Ts) Value 7
    -01.0169002057,          !- G-Function G Value 7
    -13.8161429167,          !- G-Function Ln(T/Ts) Value 8
    -00.9437943087,          !- G-Function G Value 8
    -13.6895680853,          !- G-Function Ln(T/Ts) Value 9
    -00.8689690853,          !- G-Function G Value 9
    -13.5629932540,          !- G-Function Ln(T/Ts) Value 10
    -00.7924473589,          !- G-Function G Value 10
    -13.4364184226,          !- G-Function Ln(T/Ts) Value 11
    -00.7142745479,          !- G-Function G Value 11
    -13.3098435913,          !- G-Function Ln(T/Ts) Value 12
    -00.6345160981,          !- G-Function G Value 12
    -13.1832687599,          !- G-Function Ln(T/Ts) Value 13
    -00.5532563940,          !- G-Function G Value 13
    -13.0566939286,          !- G-Function Ln(T/Ts) Value 14
    -00.4705986617,          !- G-Function G Value 14
    -12.9301190972,          !- G-Function Ln(T/Ts) Value 15
    -00.3866653460,          !- G-Function G Value 15
    -12.8035442659,          !- G-Function Ln(T/Ts) Value 16
    -00.3015984272,          !- G-Function G Value 16
    -12.6769694345,          !- G-Function Ln(T/Ts) Value 17
    -00.2155591809,          !- G-Function G Value 17
    -12.5503946032,          !- G-Function Ln(T/Ts) Value 18
    -00.1287269825,          !- G-Function G Value 18
    -12.4238197718,          !- G-Function Ln(T/Ts) Value 19
    -00.0412969189,          !- G-Function G Value 19
    -12.2972449405,          !- G-Function Ln(T/Ts) Value 20
    00.0465238557,           !- G-Function G Value 20
    -12.1706701091,          !- G-Function Ln(T/Ts) Value 21
    00.1345208977,           !- G-Function G Value 21
    -12.0440952778,          !- G-Function Ln(T/Ts) Value 22
    00.2224781123,           !- G-Function G Value 22
    -11.9175204464,          !- G-Function Ln(T/Ts) Value 23
    00.3101838650,           !- G-Function G Value 23
    -11.7909456151,          !- G-Function Ln(T/Ts) Value 24
    00.3974371223,           !- G-Function G Value 24
    -11.6643707837,          !- G-Function Ln(T/Ts) Value 25
    00.4840531709,           !- G-Function G Value 25
    -11.5377959524,          !- G-Function Ln(T/Ts) Value 26
    00.5698685140,           !- G-Function G Value 26
    -11.4112211210,          !- G-Function Ln(T/Ts) Value 27
    00.6547446276,           !- G-Function G Value 27
    -11.2846462897,          !- G-Function Ln(T/Ts) Value 28
    00.7385703747,           !- G-Function G Value 28
    -11.1580714583,          !- G-Function Ln(T/Ts) Value 29
    00.8212630050,           !- G-Function G Value 29
    -11.0314966270,          !- G-Function Ln(T/Ts) Value 30
    00.9027677896,           !- G-Function G Value 30
    -10.9049217956,          !- G-Function Ln(T/Ts) Value 31
    00.9830564500,           !- G-Function G Value 31
    -10.7783469643,          !- G-Function Ln(T/Ts) Value 32
    01.0621246214,           !- G-Function G Value 32
    -10.6517721329,          !- G-Function Ln(T/Ts) Value 33
    01.1399886379,           !- G-Function G Value 33
    -10.5251973016,          !- G-Function Ln(T/Ts) Value 34
    01.2166819372,           !- G-Function G Value 34
    -10.3986224702,          !- G-Function Ln(T/Ts) Value 35
    01.2922513642,           !- G-Function G Value 35
    -10.2720476389,          !- G-Function Ln(T/Ts) Value 36
    01.3667536090,           !- G-Function G Value 36
    -10.1454728075,          !- G-Function Ln(T/Ts) Value 37
    01.4402519553,           !- G-Function G Value 37
    -10.0188979762,          !- G-Function Ln(T/Ts) Value 38
    01.5128134545,           !- G-Function G Value 38
    -09.8923231448,          !- G-Function Ln(T/Ts) Value 39
    01.5845065796,           !- G-Function G Value 39
    -09.7657483135,          !- G-Function Ln(T/Ts) Value 40
    01.6553993666,           !- G-Function G Value 40
    -09.6391734821,          !- G-Function Ln(T/Ts) Value 41
    01.7255580124,           !- G-Function G Value 41
    -09.5125986508,          !- G-Function Ln(T/Ts) Value 42
    01.7950458776,           !- G-Function G Value 42
    -09.3860238194,          !- G-Function Ln(T/Ts) Value 43
    01.8639228287,           !- G-Function G Value 43
    -09.2594489881,          !- G-Function Ln(T/Ts) Value 44
    01.9322448535,           !- G-Function G Value 44
    -09.1328741567,          !- G-Function Ln(T/Ts) Value 45
    02.0000638885,           !- G-Function G Value 45
    -09.0062993254,          !- G-Function Ln(T/Ts) Value 46
    02.0674278006,           !- G-Function G Value 46
    -08.8797244940,          !- G-Function Ln(T/Ts) Value 47
    02.1343804813,           !- G-Function G Value 47
    -08.7531496627,          !- G-Function Ln(T/Ts) Value 48
    02.2009620129,           !- G-Function G Value 48
    -08.6265748313,          !- G-Function Ln(T/Ts) Value 49
    02.2672088821,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3891383904,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7331383904,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0285717773,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3797724190,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7081094956,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1869248966,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.8792924545,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.5372988537,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    06.9854320443,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    08.0795090674,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    08.9802088891,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    10.4231574986,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    11.5582602080,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    14.5315779796,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    17.7513853235,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    18.7288379616,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    19.6676870703,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    20.6143692450,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    21.3941798332,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    22.0809888171,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    22.6987624891,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    23.2348010096,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    23.6429711522,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    24.1177079080,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    24.4473098331,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    24.6092440221,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    24.8793451450;           !- G-Function G Value 76
 
##enddef
##def Albuquerque_heavy_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.004,                   !- Maximum Flow Rate {m3/s}
    32,                      !- Number of Bore Holes
    82.320,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    15.000,                  !- Ground Temperature {C}
    0.004,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.1775187395,          !- G-Function Ln(T/Ts) Value 1
    -00.7663283686,          !- G-Function G Value 1
    -15.0412428469,          !- G-Function Ln(T/Ts) Value 2
    -00.7289717592,          !- G-Function G Value 2
    -14.9049669542,          !- G-Function Ln(T/Ts) Value 3
    -00.6911133733,          !- G-Function G Value 3
    -14.7686910616,          !- G-Function Ln(T/Ts) Value 4
    -00.6524665427,          !- G-Function G Value 4
    -14.6324151689,          !- G-Function Ln(T/Ts) Value 5
    -00.6128731217,          !- G-Function G Value 5
    -14.4961392763,          !- G-Function Ln(T/Ts) Value 6
    -00.5722409937,          !- G-Function G Value 6
    -14.3598633836,          !- G-Function Ln(T/Ts) Value 7
    -00.5305161969,          !- G-Function G Value 7
    -14.2235874910,          !- G-Function Ln(T/Ts) Value 8
    -00.4876667056,          !- G-Function G Value 8
    -14.0873115984,          !- G-Function Ln(T/Ts) Value 9
    -00.4436705436,          !- G-Function G Value 9
    -13.9510357057,          !- G-Function Ln(T/Ts) Value 10
    -00.3985056656,          !- G-Function G Value 10
    -13.8147598131,          !- G-Function Ln(T/Ts) Value 11
    -00.3521410787,          !- G-Function G Value 11
    -13.6784839204,          !- G-Function Ln(T/Ts) Value 12
    -00.3045297226,          !- G-Function G Value 12
    -13.5422080278,          !- G-Function Ln(T/Ts) Value 13
    -00.2556040890,          !- G-Function G Value 13
    -13.4059321351,          !- G-Function Ln(T/Ts) Value 14
    -00.2052754965,          !- G-Function G Value 14
    -13.2696562425,          !- G-Function Ln(T/Ts) Value 15
    -00.1534374644,          !- G-Function G Value 15
    -13.1333803499,          !- G-Function Ln(T/Ts) Value 16
    -00.0999729077,          !- G-Function G Value 16
    -12.9971044572,          !- G-Function Ln(T/Ts) Value 17
    -00.0447641466,          !- G-Function G Value 17
    -12.8608285646,          !- G-Function Ln(T/Ts) Value 18
    00.0122957825,           !- G-Function G Value 18
    -12.7245526719,          !- G-Function Ln(T/Ts) Value 19
    00.0712921819,           !- G-Function G Value 19
    -12.5882767793,          !- G-Function Ln(T/Ts) Value 20
    00.1322795613,           !- G-Function G Value 20
    -12.4520008866,          !- G-Function Ln(T/Ts) Value 21
    00.1952752838,           !- G-Function G Value 21
    -12.3157249940,          !- G-Function Ln(T/Ts) Value 22
    00.2602563707,           !- G-Function G Value 22
    -12.1794491014,          !- G-Function Ln(T/Ts) Value 23
    00.3271593381,           !- G-Function G Value 23
    -12.0431732087,          !- G-Function Ln(T/Ts) Value 24
    00.3958826018,           !- G-Function G Value 24
    -11.9068973161,          !- G-Function Ln(T/Ts) Value 25
    00.4662908477,           !- G-Function G Value 25
    -11.7706214234,          !- G-Function Ln(T/Ts) Value 26
    00.5382207714,           !- G-Function G Value 26
    -11.6343455308,          !- G-Function Ln(T/Ts) Value 27
    00.6114876753,           !- G-Function G Value 27
    -11.4980696381,          !- G-Function Ln(T/Ts) Value 28
    00.6858924994,           !- G-Function G Value 28
    -11.3617937455,          !- G-Function Ln(T/Ts) Value 29
    00.7612289315,           !- G-Function G Value 29
    -11.2255178529,          !- G-Function Ln(T/Ts) Value 30
    00.8372902805,           !- G-Function G Value 30
    -11.0892419602,          !- G-Function Ln(T/Ts) Value 31
    00.9138758203,           !- G-Function G Value 31
    -10.9529660676,          !- G-Function Ln(T/Ts) Value 32
    00.9907963423,           !- G-Function G Value 32
    -10.8166901749,          !- G-Function Ln(T/Ts) Value 33
    01.0678786980,           !- G-Function G Value 33
    -10.6804142823,          !- G-Function Ln(T/Ts) Value 34
    01.1449691835,           !- G-Function G Value 34
    -10.5441383896,          !- G-Function Ln(T/Ts) Value 35
    01.2219356965,           !- G-Function G Value 35
    -10.4078624970,          !- G-Function Ln(T/Ts) Value 36
    01.2986686868,           !- G-Function G Value 36
    -10.2715866044,          !- G-Function Ln(T/Ts) Value 37
    01.3750810058,           !- G-Function G Value 37
    -10.1353107117,          !- G-Function Ln(T/Ts) Value 38
    01.4511068252,           !- G-Function G Value 38
    -09.9990348191,          !- G-Function Ln(T/Ts) Value 39
    01.5266998403,           !- G-Function G Value 39
    -09.8627589264,          !- G-Function Ln(T/Ts) Value 40
    01.6018309892,           !- G-Function G Value 40
    -09.7264830338,          !- G-Function Ln(T/Ts) Value 41
    01.6764859133,           !- G-Function G Value 41
    -09.5902071411,          !- G-Function Ln(T/Ts) Value 42
    01.7506623560,           !- G-Function G Value 42
    -09.4539312485,          !- G-Function Ln(T/Ts) Value 43
    01.8243676567,           !- G-Function G Value 43
    -09.3176553559,          !- G-Function Ln(T/Ts) Value 44
    01.8976164538,           !- G-Function G Value 44
    -09.1813794632,          !- G-Function Ln(T/Ts) Value 45
    01.9704286643,           !- G-Function G Value 45
    -09.0451035706,          !- G-Function Ln(T/Ts) Value 46
    02.0428277718,           !- G-Function G Value 46
    -08.9088276779,          !- G-Function Ln(T/Ts) Value 47
    02.1148394235,           !- G-Function G Value 47
    -08.7725517853,          !- G-Function Ln(T/Ts) Value 48
    02.1864903175,           !- G-Function G Value 48
    -08.6362758926,          !- G-Function Ln(T/Ts) Value 49
    02.2578073473,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3891383904,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7331383904,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0285717773,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3797724190,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7081094956,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1869248966,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.8792924545,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.5372988537,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    06.9854320443,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    08.0795090674,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    08.9802088891,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    10.4231574986,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    11.5582602080,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    14.5315779796,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    17.7513853235,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    18.7288379616,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    19.6676870703,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    20.6143692450,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    21.3941798332,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    22.0809888171,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    22.6987624891,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    23.2348010096,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    23.6429711522,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    24.1177079080,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    24.4473098331,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    24.6092440221,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    24.8793451450;           !- G-Function G Value 76
 
##enddef
##def Albuquerque_light_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.004,                   !- Maximum Flow Rate {m3/s}
    32,                      !- Number of Bore Holes
    82.320,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    0.866,                   !- Ground Thermal Conductivity {W/m-K}
    1675000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    15.000,                  !- Ground Temperature {C}
    0.004,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.3960020881,          !- G-Function Ln(T/Ts) Value 1
    -00.5126588736,          !- G-Function G Value 1
    -15.2552673516,          !- G-Function Ln(T/Ts) Value 2
    -00.4869351650,          !- G-Function G Value 2
    -15.1145326151,          !- G-Function Ln(T/Ts) Value 3
    -00.4608296989,          !- G-Function G Value 3
    -14.9737978786,          !- G-Function Ln(T/Ts) Value 4
    -00.4341416488,          !- G-Function G Value 4
    -14.8330631421,          !- G-Function Ln(T/Ts) Value 5
    -00.4067600162,          !- G-Function G Value 5
    -14.6923284056,          !- G-Function Ln(T/Ts) Value 6
    -00.3786188303,          !- G-Function G Value 6
    -14.5515936691,          !- G-Function Ln(T/Ts) Value 7
    -00.3496761619,          !- G-Function G Value 7
    -14.4108589326,          !- G-Function Ln(T/Ts) Value 8
    -00.3199005014,          !- G-Function G Value 8
    -14.2701241962,          !- G-Function Ln(T/Ts) Value 9
    -00.2892592457,          !- G-Function G Value 9
    -14.1293894597,          !- G-Function Ln(T/Ts) Value 10
    -00.2577076793,          !- G-Function G Value 10
    -13.9886547232,          !- G-Function Ln(T/Ts) Value 11
    -00.2251786366,          !- G-Function G Value 11
    -13.8479199867,          !- G-Function Ln(T/Ts) Value 12
    -00.1915740755,          !- G-Function G Value 12
    -13.7071852502,          !- G-Function Ln(T/Ts) Value 13
    -00.1567601967,          !- G-Function G Value 13
    -13.5664505137,          !- G-Function Ln(T/Ts) Value 14
    -00.1205674740,          !- G-Function G Value 14
    -13.4257157772,          !- G-Function Ln(T/Ts) Value 15
    -00.0827961329,          !- G-Function G Value 15
    -13.2849810407,          !- G-Function Ln(T/Ts) Value 16
    -00.0432265053,          !- G-Function G Value 16
    -13.1442463042,          !- G-Function Ln(T/Ts) Value 17
    -00.0016326814,          !- G-Function G Value 17
    -13.0035115677,          !- G-Function Ln(T/Ts) Value 18
    00.0422026901,           !- G-Function G Value 18
    -12.8627768312,          !- G-Function Ln(T/Ts) Value 19
    00.0884745841,           !- G-Function G Value 19
    -12.7220420947,          !- G-Function Ln(T/Ts) Value 20
    00.1373443446,           !- G-Function G Value 20
    -12.5813073583,          !- G-Function Ln(T/Ts) Value 21
    00.1889317501,           !- G-Function G Value 21
    -12.4405726218,          !- G-Function Ln(T/Ts) Value 22
    00.2433103612,           !- G-Function G Value 22
    -12.2998378853,          !- G-Function Ln(T/Ts) Value 23
    00.3005056011,           !- G-Function G Value 23
    -12.1591031488,          !- G-Function Ln(T/Ts) Value 24
    00.3604948558,           !- G-Function G Value 24
    -12.0183684123,          !- G-Function Ln(T/Ts) Value 25
    00.4232090044,           !- G-Function G Value 25
    -11.8776336758,          !- G-Function Ln(T/Ts) Value 26
    00.4885350465,           !- G-Function G Value 26
    -11.7368989393,          !- G-Function Ln(T/Ts) Value 27
    00.5563197192,           !- G-Function G Value 27
    -11.5961642028,          !- G-Function Ln(T/Ts) Value 28
    00.6263741305,           !- G-Function G Value 28
    -11.4554294663,          !- G-Function Ln(T/Ts) Value 29
    00.6984794387,           !- G-Function G Value 29
    -11.3146947298,          !- G-Function Ln(T/Ts) Value 30
    00.7723935269,           !- G-Function G Value 30
    -11.1739599933,          !- G-Function Ln(T/Ts) Value 31
    00.8478584968,           !- G-Function G Value 31
    -11.0332252568,          !- G-Function Ln(T/Ts) Value 32
    00.9246086793,           !- G-Function G Value 32
    -10.8924905204,          !- G-Function Ln(T/Ts) Value 33
    01.0023787583,           !- G-Function G Value 33
    -10.7517557839,          !- G-Function Ln(T/Ts) Value 34
    01.0809115584,           !- G-Function G Value 34
    -10.6110210474,          !- G-Function Ln(T/Ts) Value 35
    01.1599650457,           !- G-Function G Value 35
    -10.4702863109,          !- G-Function Ln(T/Ts) Value 36
    01.2393181517,           !- G-Function G Value 36
    -10.3295515744,          !- G-Function Ln(T/Ts) Value 37
    01.3187751361,           !- G-Function G Value 37
    -10.1888168379,          !- G-Function Ln(T/Ts) Value 38
    01.3981683367,           !- G-Function G Value 38
    -10.0480821014,          !- G-Function Ln(T/Ts) Value 39
    01.4773593036,           !- G-Function G Value 39
    -09.9073473649,          !- G-Function Ln(T/Ts) Value 40
    01.5562384475,           !- G-Function G Value 40
    -09.7666126284,          !- G-Function Ln(T/Ts) Value 41
    01.6347234413,           !- G-Function G Value 41
    -09.6258778919,          !- G-Function Ln(T/Ts) Value 42
    01.7127566827,           !- G-Function G Value 42
    -09.4851431554,          !- G-Function Ln(T/Ts) Value 43
    01.7903021496,           !- G-Function G Value 43
    -09.3444084189,          !- G-Function Ln(T/Ts) Value 44
    01.8673419644,           !- G-Function G Value 44
    -09.2036736825,          !- G-Function Ln(T/Ts) Value 45
    01.9438729405,           !- G-Function G Value 45
    -09.0629389460,          !- G-Function Ln(T/Ts) Value 46
    02.0199033201,           !- G-Function G Value 46
    -08.9222042095,          !- G-Function Ln(T/Ts) Value 47
    02.0954498435,           !- G-Function G Value 47
    -08.7814694730,          !- G-Function Ln(T/Ts) Value 48
    02.1705352280,           !- G-Function G Value 48
    -08.6407347365,          !- G-Function Ln(T/Ts) Value 49
    02.2451860797,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3891383904,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7331383904,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0285717773,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3797724190,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7081094956,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1869248966,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.8792924545,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.5372988537,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    06.9854320443,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    08.0795090674,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    08.9802088891,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    10.4231574986,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    11.5582602080,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    14.5315779796,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    17.7513853235,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    18.7288379616,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    19.6676870703,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    20.6143692450,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    21.3941798332,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    22.0809888171,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    22.6987624891,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    23.2348010096,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    23.6429711522,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    24.1177079080,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    24.4473098331,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    24.6092440221,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    24.8793451450;           !- G-Function G Value 76
 
##enddef
##def Baltimore_average_rock[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.005,                   !- Maximum Flow Rate {m3/s}
    36,                      !- Number of Bore Holes
    80.184,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    2.423,                   !- Ground Thermal Conductivity {W/m-K}
    2343000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    13.889,                  !- Ground Temperature {C}
    0.005,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -14.6495706262,          !- G-Function Ln(T/Ts) Value 1
    -01.4231832875,          !- G-Function G Value 1
    -14.5240691849,          !- G-Function Ln(T/Ts) Value 2
    -01.3588745082,          !- G-Function G Value 2
    -14.3985677435,          !- G-Function Ln(T/Ts) Value 3
    -01.2939007330,          !- G-Function G Value 3
    -14.2730663022,          !- G-Function Ln(T/Ts) Value 4
    -01.2277883406,          !- G-Function G Value 4
    -14.1475648608,          !- G-Function Ln(T/Ts) Value 5
    -01.1602729659,          !- G-Function G Value 5
    -14.0220634195,          !- G-Function Ln(T/Ts) Value 6
    -01.0912002341,          !- G-Function G Value 6
    -13.8965619781,          !- G-Function Ln(T/Ts) Value 7
    -01.0204835758,          !- G-Function G Value 7
    -13.7710605368,          !- G-Function Ln(T/Ts) Value 8
    -00.9480827921,          !- G-Function G Value 8
    -13.6455590954,          !- G-Function Ln(T/Ts) Value 9
    -00.8739918201,          !- G-Function G Value 9
    -13.5200576541,          !- G-Function Ln(T/Ts) Value 10
    -00.7982312690,          !- G-Function G Value 10
    -13.3945562127,          !- G-Function Ln(T/Ts) Value 11
    -00.7208438401,          !- G-Function G Value 11
    -13.2690547714,          !- G-Function Ln(T/Ts) Value 12
    -00.6418917356,          !- G-Function G Value 12
    -13.1435533300,          !- G-Function Ln(T/Ts) Value 13
    -00.5614555171,          !- G-Function G Value 13
    -13.0180518887,          !- G-Function Ln(T/Ts) Value 14
    -00.4796339496,          !- G-Function G Value 14
    -12.8925504473,          !- G-Function Ln(T/Ts) Value 15
    -00.3965443466,          !- G-Function G Value 15
    -12.7670490060,          !- G-Function Ln(T/Ts) Value 16
    -00.3123229092,          !- G-Function G Value 16
    -12.6415475646,          !- G-Function Ln(T/Ts) Value 17
    -00.2271245826,          !- G-Function G Value 17
    -12.5160461233,          !- G-Function Ln(T/Ts) Value 18
    -00.1411220406,          !- G-Function G Value 18
    -12.3905446819,          !- G-Function Ln(T/Ts) Value 19
    -00.0545035520,          !- G-Function G Value 19
    -12.2650432406,          !- G-Function Ln(T/Ts) Value 20
    00.0325303517,           !- G-Function G Value 20
    -12.1395417992,          !- G-Function Ln(T/Ts) Value 21
    00.1197713148,           !- G-Function G Value 21
    -12.0140403579,          !- G-Function Ln(T/Ts) Value 22
    00.2070084628,           !- G-Function G Value 22
    -11.8885389165,          !- G-Function Ln(T/Ts) Value 23
    00.2940342230,           !- G-Function G Value 23
    -11.7630374751,          !- G-Function Ln(T/Ts) Value 24
    00.3806502439,           !- G-Function G Value 24
    -11.6375360338,          !- G-Function Ln(T/Ts) Value 25
    00.4666729892,           !- G-Function G Value 25
    -11.5120345924,          !- G-Function Ln(T/Ts) Value 26
    00.5519386107,           !- G-Function G Value 26
    -11.3865331511,          !- G-Function Ln(T/Ts) Value 27
    00.6363067881,           !- G-Function G Value 27
    -11.2610317097,          !- G-Function Ln(T/Ts) Value 28
    00.7196633193,           !- G-Function G Value 28
    -11.1355302684,          !- G-Function Ln(T/Ts) Value 29
    00.8019213684,           !- G-Function G Value 29
    -11.0100288270,          !- G-Function Ln(T/Ts) Value 30
    00.8830213944,           !- G-Function G Value 30
    -10.8845273857,          !- G-Function Ln(T/Ts) Value 31
    00.9629298914,           !- G-Function G Value 31
    -10.7590259443,          !- G-Function Ln(T/Ts) Value 32
    01.0416371494,           !- G-Function G Value 32
    -10.6335245030,          !- G-Function Ln(T/Ts) Value 33
    01.1191543029,           !- G-Function G Value 33
    -10.5080230616,          !- G-Function Ln(T/Ts) Value 34
    01.1955099462,           !- G-Function G Value 34
    -10.3825216203,          !- G-Function Ln(T/Ts) Value 35
    01.2707465888,           !- G-Function G Value 35
    -10.2570201789,          !- G-Function Ln(T/Ts) Value 36
    01.3449171827,           !- G-Function G Value 36
    -10.1315187376,          !- G-Function Ln(T/Ts) Value 37
    01.4180819068,           !- G-Function G Value 37
    -10.0060172962,          !- G-Function Ln(T/Ts) Value 38
    01.4903053307,           !- G-Function G Value 38
    -09.8805158549,          !- G-Function Ln(T/Ts) Value 39
    01.5616540262,           !- G-Function G Value 39
    -09.7550144135,          !- G-Function Ln(T/Ts) Value 40
    01.6321946444,           !- G-Function G Value 40
    -09.6295129722,          !- G-Function Ln(T/Ts) Value 41
    01.7019924394,           !- G-Function G Value 41
    -09.5040115308,          !- G-Function Ln(T/Ts) Value 42
    01.7711101947,           !- G-Function G Value 42
    -09.3785100895,          !- G-Function Ln(T/Ts) Value 43
    01.8396074926,           !- G-Function G Value 43
    -09.2530086481,          !- G-Function Ln(T/Ts) Value 44
    01.9075402647,           !- G-Function G Value 44
    -09.1275072068,          !- G-Function Ln(T/Ts) Value 45
    01.9749605627,           !- G-Function G Value 45
    -09.0020057654,          !- G-Function Ln(T/Ts) Value 46
    02.0419164949,           !- G-Function G Value 46
    -08.8765043241,          !- G-Function Ln(T/Ts) Value 47
    02.1084522817,           !- G-Function G Value 47
    -08.7510028827,          !- G-Function Ln(T/Ts) Value 48
    02.1746083932,           !- G-Function G Value 48
    -08.6255014414,          !- G-Function Ln(T/Ts) Value 49
    02.2404217398,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3628403355,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7068403355,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0022357822,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3529811431,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6786624146,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1473419679,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.8174051124,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.4505947175,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    06.8626484979,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    07.9372419690,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    08.8261415396,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    10.2570478114,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    11.3880468666,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    14.3744201489,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    17.6507538263,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    18.6549097543,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    19.6253844107,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    20.6078590672,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    21.4223936033,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    22.1424829505,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    22.7929635347,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    23.3610216963,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    23.7950528819,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    24.3028977272,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    24.6566928303,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    24.8312063183,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    25.1244879335;           !- G-Function G Value 76
 
##enddef
##def Baltimore_heavy_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.005,                   !- Maximum Flow Rate {m3/s}
    36,                      !- Number of Bore Holes
    80.184,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    13.889,                  !- Ground Temperature {C}
    0.005,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.1249226296,          !- G-Function Ln(T/Ts) Value 1
    -00.7663283686,          !- G-Function G Value 1
    -14.9897201270,          !- G-Function Ln(T/Ts) Value 2
    -00.7292537349,          !- G-Function G Value 2
    -14.8545176243,          !- G-Function Ln(T/Ts) Value 3
    -00.6916915521,          !- G-Function G Value 3
    -14.7193151217,          !- G-Function Ln(T/Ts) Value 4
    -00.6533583226,          !- G-Function G Value 4
    -14.5841126190,          !- G-Function Ln(T/Ts) Value 5
    -00.6140972907,          !- G-Function G Value 5
    -14.4489101164,          !- G-Function Ln(T/Ts) Value 6
    -00.5738168539,          !- G-Function G Value 6
    -14.3137076137,          !- G-Function Ln(T/Ts) Value 7
    -00.5324631416,          !- G-Function G Value 7
    -14.1785051111,          !- G-Function Ln(T/Ts) Value 8
    -00.4900041343,          !- G-Function G Value 8
    -14.0433026084,          !- G-Function Ln(T/Ts) Value 9
    -00.4464180961,          !- G-Function G Value 9
    -13.9081001058,          !- G-Function Ln(T/Ts) Value 10
    -00.4016837586,          !- G-Function G Value 10
    -13.7728976032,          !- G-Function Ln(T/Ts) Value 11
    -00.3557716807,          !- G-Function G Value 11
    -13.6376951005,          !- G-Function Ln(T/Ts) Value 12
    -00.3086372403,          !- G-Function G Value 12
    -13.5024925979,          !- G-Function Ln(T/Ts) Value 13
    -00.2602161721,          !- G-Function G Value 13
    -13.3672900952,          !- G-Function Ln(T/Ts) Value 14
    -00.2104235484,          !- G-Function G Value 14
    -13.2320875926,          !- G-Function Ln(T/Ts) Value 15
    -00.1591566711,          !- G-Function G Value 15
    -13.0968850899,          !- G-Function Ln(T/Ts) Value 16
    -00.1063016780,          !- G-Function G Value 16
    -12.9616825873,          !- G-Function Ln(T/Ts) Value 17
    -00.0517429676,          !- G-Function G Value 17
    -12.8264800846,          !- G-Function Ln(T/Ts) Value 18
    00.0046259603,           !- G-Function G Value 18
    -12.6912775820,          !- G-Function Ln(T/Ts) Value 19
    00.0628918355,           !- G-Function G Value 19
    -12.5560750793,          !- G-Function Ln(T/Ts) Value 20
    00.1231125354,           !- G-Function G Value 20
    -12.4208725767,          !- G-Function Ln(T/Ts) Value 21
    00.1853105725,           !- G-Function G Value 21
    -12.2856700741,          !- G-Function Ln(T/Ts) Value 22
    00.2494695846,           !- G-Function G Value 22
    -12.1504675714,          !- G-Function Ln(T/Ts) Value 23
    00.3155337667,           !- G-Function G Value 23
    -12.0152650688,          !- G-Function Ln(T/Ts) Value 24
    00.3834098361,           !- G-Function G Value 24
    -11.8800625661,          !- G-Function Ln(T/Ts) Value 25
    00.4529709694,           !- G-Function G Value 25
    -11.7448600635,          !- G-Function Ln(T/Ts) Value 26
    00.5240621367,           !- G-Function G Value 26
    -11.6096575608,          !- G-Function Ln(T/Ts) Value 27
    00.5965063320,           !- G-Function G Value 27
    -11.4744550582,          !- G-Function Ln(T/Ts) Value 28
    00.6701112864,           !- G-Function G Value 28
    -11.3392525555,          !- G-Function Ln(T/Ts) Value 29
    00.7446763178,           !- G-Function G Value 29
    -11.2040500529,          !- G-Function Ln(T/Ts) Value 30
    00.8199990140,           !- G-Function G Value 30
    -11.0688475503,          !- G-Function Ln(T/Ts) Value 31
    00.8958814669,           !- G-Function G Value 31
    -10.9336450476,          !- G-Function Ln(T/Ts) Value 32
    00.9721358027,           !- G-Function G Value 32
    -10.7984425450,          !- G-Function Ln(T/Ts) Value 33
    01.0485887910,           !- G-Function G Value 33
    -10.6632400423,          !- G-Function Ln(T/Ts) Value 34
    01.1250853740,           !- G-Function G Value 34
    -10.5280375397,          !- G-Function Ln(T/Ts) Value 35
    01.2014910316,           !- G-Function G Value 35
    -10.3928350370,          !- G-Function Ln(T/Ts) Value 36
    01.2776929822,           !- G-Function G Value 36
    -10.2576325344,          !- G-Function Ln(T/Ts) Value 37
    01.3536002995,           !- G-Function G Value 37
    -10.1224300317,          !- G-Function Ln(T/Ts) Value 38
    01.4291430911,           !- G-Function G Value 38
    -09.9872275291,          !- G-Function Ln(T/Ts) Value 39
    01.5042709375,           !- G-Function G Value 39
    -09.8520250264,          !- G-Function Ln(T/Ts) Value 40
    01.5789508053,           !- G-Function G Value 40
    -09.7168225238,          !- G-Function Ln(T/Ts) Value 41
    01.6531646546,           !- G-Function G Value 41
    -09.5816200212,          !- G-Function Ln(T/Ts) Value 42
    01.7269069359,           !- G-Function G Value 42
    -09.4464175185,          !- G-Function Ln(T/Ts) Value 43
    01.8001821371,           !- G-Function G Value 43
    -09.3112150159,          !- G-Function Ln(T/Ts) Value 44
    01.8730025013,           !- G-Function G Value 44
    -09.1760125132,          !- G-Function Ln(T/Ts) Value 45
    01.9453859924,           !- G-Function G Value 45
    -09.0408100106,          !- G-Function Ln(T/Ts) Value 46
    02.0173545497,           !- G-Function G Value 46
    -08.9056075079,          !- G-Function Ln(T/Ts) Value 47
    02.0889326393,           !- G-Function G Value 47
    -08.7704050053,          !- G-Function Ln(T/Ts) Value 48
    02.1601460906,           !- G-Function G Value 48
    -08.6352025026,          !- G-Function Ln(T/Ts) Value 49
    02.2310211910,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3628403355,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7068403355,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0022357822,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3529811431,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6786624146,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1473419679,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.8174051124,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.4505947175,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    06.8626484979,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    07.9372419690,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    08.8261415396,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    10.2570478114,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    11.3880468666,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    14.3744201489,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    17.6507538263,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    18.6549097543,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    19.6253844107,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    20.6078590672,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    21.4223936033,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    22.1424829505,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    22.7929635347,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    23.3610216963,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    23.7950528819,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    24.3028977272,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    24.6566928303,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    24.8312063183,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    25.1244879335;           !- G-Function G Value 76
 
##enddef
##def Baltimore_light_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.005,                   !- Maximum Flow Rate {m3/s}
    36,                      !- Number of Bore Holes
    80.184,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    0.866,                   !- Ground Thermal Conductivity {W/m-K}
    1675000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    13.889,                  !- Ground Temperature {C}
    0.005,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.3434059782,          !- G-Function Ln(T/Ts) Value 1
    -00.5126588736,          !- G-Function G Value 1
    -15.2037446317,          !- G-Function Ln(T/Ts) Value 2
    -00.4871231405,          !- G-Function G Value 2
    -15.0640832852,          !- G-Function Ln(T/Ts) Value 3
    -00.4612157804,          !- G-Function G Value 3
    -14.9244219387,          !- G-Function Ln(T/Ts) Value 4
    -00.4347381086,          !- G-Function G Value 4
    -14.7847605922,          !- G-Function Ln(T/Ts) Value 5
    -00.4075800916,          !- G-Function G Value 5
    -14.6450992457,          !- G-Function Ln(T/Ts) Value 6
    -00.3796762012,          !- G-Function G Value 6
    -14.5054378992,          !- G-Function Ln(T/Ts) Value 7
    -00.3509848081,          !- G-Function G Value 7
    -14.3657765527,          !- G-Function Ln(T/Ts) Value 8
    -00.3214749049,          !- G-Function G Value 8
    -14.2261152062,          !- G-Function Ln(T/Ts) Value 9
    -00.2911149614,          !- G-Function G Value 9
    -14.0864538598,          !- G-Function Ln(T/Ts) Value 10
    -00.2598622757,          !- G-Function G Value 10
    -13.9467925133,          !- G-Function Ln(T/Ts) Value 11
    -00.2276529304,          !- G-Function G Value 11
    -13.8071311668,          !- G-Function Ln(T/Ts) Value 12
    -00.1943934854,          !- G-Function G Value 12
    -13.6674698203,          !- G-Function Ln(T/Ts) Value 13
    -00.1599559599,          !- G-Function G Value 13
    -13.5278084738,          !- G-Function Ln(T/Ts) Value 14
    -00.1241774449,          !- G-Function G Value 14
    -13.3881471273,          !- G-Function Ln(T/Ts) Value 15
    -00.0868649349,          !- G-Function G Value 15
    -13.2484857808,          !- G-Function Ln(T/Ts) Value 16
    -00.0478049282,          !- G-Function G Value 16
    -13.1088244343,          !- G-Function Ln(T/Ts) Value 17
    -00.0067763682,          !- G-Function G Value 17
    -12.9691630878,          !- G-Function Ln(T/Ts) Value 18
    00.0364350923,           !- G-Function G Value 18
    -12.8295017413,          !- G-Function Ln(T/Ts) Value 19
    00.0820235630,           !- G-Function G Value 19
    -12.6898403948,          !- G-Function Ln(T/Ts) Value 20
    00.1301517066,           !- G-Function G Value 20
    -12.5501790483,          !- G-Function Ln(T/Ts) Value 21
    00.1809426673,           !- G-Function G Value 21
    -12.4105177018,          !- G-Function Ln(T/Ts) Value 22
    00.2344751862,           !- G-Function G Value 22
    -12.2708563553,          !- G-Function Ln(T/Ts) Value 23
    00.2907814226,           !- G-Function G Value 23
    -12.1311950088,          !- G-Function Ln(T/Ts) Value 24
    00.3498468023,           !- G-Function G Value 24
    -11.9915336623,          !- G-Function Ln(T/Ts) Value 25
    00.4116113036,           !- G-Function G Value 25
    -11.8518723159,          !- G-Function Ln(T/Ts) Value 26
    00.4759718212,           !- G-Function G Value 26
    -11.7122109694,          !- G-Function Ln(T/Ts) Value 27
    00.5427854786,           !- G-Function G Value 27
    -11.5725496229,          !- G-Function Ln(T/Ts) Value 28
    00.6118739024,           !- G-Function G Value 28
    -11.4328882764,          !- G-Function Ln(T/Ts) Value 29
    00.6830284952,           !- G-Function G Value 29
    -11.2932269299,          !- G-Function Ln(T/Ts) Value 30
    00.7560166796,           !- G-Function G Value 30
    -11.1535655834,          !- G-Function Ln(T/Ts) Value 31
    00.8305889710,           !- G-Function G Value 31
    -11.0139042369,          !- G-Function Ln(T/Ts) Value 32
    00.9064866157,           !- G-Function G Value 32
    -10.8742428904,          !- G-Function Ln(T/Ts) Value 33
    00.9834494297,           !- G-Function G Value 33
    -10.7345815439,          !- G-Function Ln(T/Ts) Value 34
    01.0612234153,           !- G-Function G Value 34
    -10.5949201974,          !- G-Function Ln(T/Ts) Value 35
    01.1395677225,           !- G-Function G Value 35
    -10.4552588509,          !- G-Function Ln(T/Ts) Value 36
    01.2182605687,           !- G-Function G Value 36
    -10.3155975044,          !- G-Function Ln(T/Ts) Value 37
    01.2971038163,           !- G-Function G Value 37
    -10.1759361579,          !- G-Function Ln(T/Ts) Value 38
    01.3759260323,           !- G-Function G Value 38
    -10.0362748114,          !- G-Function Ln(T/Ts) Value 39
    01.4545839891,           !- G-Function G Value 39
    -09.8966134649,          !- G-Function Ln(T/Ts) Value 40
    01.5329626988,           !- G-Function G Value 40
    -09.7569521184,          !- G-Function Ln(T/Ts) Value 41
    01.6109741840,           !- G-Function G Value 41
    -09.6172907720,          !- G-Function Ln(T/Ts) Value 42
    01.6885552605,           !- G-Function G Value 42
    -09.4776294255,          !- G-Function Ln(T/Ts) Value 43
    01.7656646480,           !- G-Function G Value 43
    -09.3379680790,          !- G-Function Ln(T/Ts) Value 44
    01.8422797142,           !- G-Function G Value 44
    -09.1983067325,          !- G-Function Ln(T/Ts) Value 45
    01.9183931278,           !- G-Function G Value 45
    -09.0586453860,          !- G-Function Ln(T/Ts) Value 46
    01.9940096391,           !- G-Function G Value 46
    -08.9189840395,          !- G-Function Ln(T/Ts) Value 47
    02.0691431411,           !- G-Function G Value 47
    -08.7793226930,          !- G-Function Ln(T/Ts) Value 48
    02.1438141046,           !- G-Function G Value 48
    -08.6396613465,          !- G-Function Ln(T/Ts) Value 49
    02.2180474248,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3628403355,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7068403355,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0022357822,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3529811431,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6786624146,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1473419679,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.8174051124,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.4505947175,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    06.8626484979,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    07.9372419690,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    08.8261415396,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    10.2570478114,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    11.3880468666,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    14.3744201489,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    17.6507538263,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    18.6549097543,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    19.6253844107,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    20.6078590672,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    21.4223936033,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    22.1424829505,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    22.7929635347,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    23.3610216963,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    23.7950528819,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    24.3028977272,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    24.6566928303,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    24.8312063183,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    25.1244879335;           !- G-Function G Value 76
 
##enddef
##def BarracksAlbuquerque[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.005,                   !- Maximum Flow Rate {m3/s}
    84,                      !- Number of Bore Holes
    77.154,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    11.111,                  !- Ground Temperature {C}
    0.005,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.0478886982,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -14.9142583166,          !- G-Function Ln(T/Ts) Value 2
    -01.3214352123,          !- G-Function G Value 2
    -14.7806279350,          !- G-Function Ln(T/Ts) Value 3
    -01.2751676338,          !- G-Function G Value 3
    -14.6469975534,          !- G-Function Ln(T/Ts) Value 4
    -01.2269935316,          !- G-Function G Value 4
    -14.5133671718,          !- G-Function Ln(T/Ts) Value 5
    -01.1767495671,          !- G-Function G Value 5
    -14.3797367902,          !- G-Function Ln(T/Ts) Value 6
    -01.1243324527,          !- G-Function G Value 6
    -14.2461064086,          !- G-Function Ln(T/Ts) Value 7
    -01.0696803020,          !- G-Function G Value 7
    -14.1124760270,          !- G-Function Ln(T/Ts) Value 8
    -01.0127631889,          !- G-Function G Value 8
    -13.9788456454,          !- G-Function Ln(T/Ts) Value 9
    -00.9535773836,          !- G-Function G Value 9
    -13.8452152638,          !- G-Function Ln(T/Ts) Value 10
    -00.8921410178,          !- G-Function G Value 10
    -13.7115848822,          !- G-Function Ln(T/Ts) Value 11
    -00.8284901453,          !- G-Function G Value 11
    -13.5779545006,          !- G-Function Ln(T/Ts) Value 12
    -00.7626747647,          !- G-Function G Value 12
    -13.4443241190,          !- G-Function Ln(T/Ts) Value 13
    -00.6947547710,          !- G-Function G Value 13
    -13.3106937374,          !- G-Function Ln(T/Ts) Value 14
    -00.6247961144,          !- G-Function G Value 14
    -13.1770633558,          !- G-Function Ln(T/Ts) Value 15
    -00.5528676595,          !- G-Function G Value 15
    -13.0434329743,          !- G-Function Ln(T/Ts) Value 16
    -00.4790393160,          !- G-Function G Value 16
    -12.9098025927,          !- G-Function Ln(T/Ts) Value 17
    -00.4033819096,          !- G-Function G Value 17
    -12.7761722111,          !- G-Function Ln(T/Ts) Value 18
    -00.3259689952,          !- G-Function G Value 18
    -12.6425418295,          !- G-Function Ln(T/Ts) Value 19
    -00.2468804359,          !- G-Function G Value 19
    -12.5089114479,          !- G-Function Ln(T/Ts) Value 20
    -00.1662071813,          !- G-Function G Value 20
    -12.3752810663,          !- G-Function Ln(T/Ts) Value 21
    -00.0840563774,          !- G-Function G Value 21
    -12.2416506847,          !- G-Function Ln(T/Ts) Value 22
    -00.0005558203,          !- G-Function G Value 22
    -12.1080203031,          !- G-Function Ln(T/Ts) Value 23
    00.0841431582,           !- G-Function G Value 23
    -11.9743899215,          !- G-Function Ln(T/Ts) Value 24
    00.1698650240,           !- G-Function G Value 24
    -11.8407595399,          !- G-Function Ln(T/Ts) Value 25
    00.2564118759,           !- G-Function G Value 25
    -11.7071291583,          !- G-Function Ln(T/Ts) Value 26
    00.3435676849,           !- G-Function G Value 26
    -11.5734987767,          !- G-Function Ln(T/Ts) Value 27
    00.4311045031,           !- G-Function G Value 27
    -11.4398683951,          !- G-Function Ln(T/Ts) Value 28
    00.5187899937,           !- G-Function G Value 28
    -11.3062380135,          !- G-Function Ln(T/Ts) Value 29
    00.6063955269,           !- G-Function G Value 29
    -11.1726076319,          !- G-Function Ln(T/Ts) Value 30
    00.6937040962,           !- G-Function G Value 30
    -11.0389772503,          !- G-Function Ln(T/Ts) Value 31
    00.7805174014,           !- G-Function G Value 31
    -10.9053468687,          !- G-Function Ln(T/Ts) Value 32
    00.8666615910,           !- G-Function G Value 32
    -10.7717164871,          !- G-Function Ln(T/Ts) Value 33
    00.9519913328,           !- G-Function G Value 33
    -10.6380861055,          !- G-Function Ln(T/Ts) Value 34
    01.0363920684,           !- G-Function G Value 34
    -10.5044557239,          !- G-Function Ln(T/Ts) Value 35
    01.1197804823,           !- G-Function G Value 35
    -10.3708253423,          !- G-Function Ln(T/Ts) Value 36
    01.2021033680,           !- G-Function G Value 36
    -10.2371949607,          !- G-Function Ln(T/Ts) Value 37
    01.2833351874,           !- G-Function G Value 37
    -10.1035645791,          !- G-Function Ln(T/Ts) Value 38
    01.3634746845,           !- G-Function G Value 38
    -09.9699341976,          !- G-Function Ln(T/Ts) Value 39
    01.4425409387,           !- G-Function G Value 39
    -09.8363038160,          !- G-Function Ln(T/Ts) Value 40
    01.5205692142,           !- G-Function G Value 40
    -09.7026734344,          !- G-Function Ln(T/Ts) Value 41
    01.5976069118,           !- G-Function G Value 41
    -09.5690430528,          !- G-Function Ln(T/Ts) Value 42
    01.6737098495,           !- G-Function G Value 42
    -09.4354126712,          !- G-Function Ln(T/Ts) Value 43
    01.7489390203,           !- G-Function G Value 43
    -09.3017822896,          !- G-Function Ln(T/Ts) Value 44
    01.8233578989,           !- G-Function G Value 44
    -09.1681519080,          !- G-Function Ln(T/Ts) Value 45
    01.8970303063,           !- G-Function G Value 45
    -09.0345215264,          !- G-Function Ln(T/Ts) Value 46
    01.9700187991,           !- G-Function G Value 46
    -08.9008911448,          !- G-Function Ln(T/Ts) Value 47
    02.0423835182,           !- G-Function G Value 47
    -08.7672607632,          !- G-Function Ln(T/Ts) Value 48
    02.1141814225,           !- G-Function G Value 48
    -08.6336303816,          !- G-Function Ln(T/Ts) Value 49
    02.1854658303,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3243233698,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.6683233698,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    02.9640031268,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3147614258,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6430106123,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1305239564,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.8836305972,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.6556872275,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.6195466372,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.2873746943,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    10.7596440612,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    13.2806469944,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    15.3848799114,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    21.3303981442,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    28.1058579033,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    30.1882847870,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    32.1927752417,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    34.2013110424,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    35.8460343021,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    37.2779267957,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    38.5492694953,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    39.6351605783,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    40.4489399234,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    41.3771180534,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    42.0088838380,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    42.3155967910,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    42.8315257345;           !- G-Function G Value 76
 
##enddef
##def BarracksBaltimore[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    84,                      !- Number of Bore Holes
    74.295,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    13.889,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -14.9723685364,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -14.8402793826,          !- G-Function Ln(T/Ts) Value 2
    -01.3219391457,          !- G-Function G Value 2
    -14.7081902288,          !- G-Function Ln(T/Ts) Value 3
    -01.2762206270,          !- G-Function G Value 3
    -14.5761010750,          !- G-Function Ln(T/Ts) Value 4
    -01.2286458336,          !- G-Function G Value 4
    -14.4440119212,          !- G-Function Ln(T/Ts) Value 5
    -01.1790541715,          !- G-Function G Value 5
    -14.3119227674,          !- G-Function Ln(T/Ts) Value 6
    -01.1273435959,          !- G-Function G Value 6
    -14.1798336136,          !- G-Function Ln(T/Ts) Value 7
    -01.0734523104,          !- G-Function G Value 7
    -14.0477444598,          !- G-Function Ln(T/Ts) Value 8
    -01.0173495173,          !- G-Function G Value 8
    -13.9156553060,          !- G-Function Ln(T/Ts) Value 9
    -00.9590298103,          !- G-Function G Value 9
    -13.7835661522,          !- G-Function Ln(T/Ts) Value 10
    -00.8985090096,          !- G-Function G Value 10
    -13.6514769984,          !- G-Function Ln(T/Ts) Value 11
    -00.8358204226,          !- G-Function G Value 11
    -13.5193878446,          !- G-Function Ln(T/Ts) Value 12
    -00.7710110889,          !- G-Function G Value 12
    -13.3872986908,          !- G-Function Ln(T/Ts) Value 13
    -00.7041379456,          !- G-Function G Value 13
    -13.2552095370,          !- G-Function Ln(T/Ts) Value 14
    -00.6352641405,          !- G-Function G Value 14
    -13.1231203832,          !- G-Function Ln(T/Ts) Value 15
    -00.5644559342,          !- G-Function G Value 15
    -12.9910312294,          !- G-Function Ln(T/Ts) Value 16
    -00.4917807204,          !- G-Function G Value 16
    -12.8589420756,          !- G-Function Ln(T/Ts) Value 17
    -00.4173066233,          !- G-Function G Value 17
    -12.7268529218,          !- G-Function Ln(T/Ts) Value 18
    -00.3411039088,          !- G-Function G Value 18
    -12.5947637680,          !- G-Function Ln(T/Ts) Value 19
    -00.2632481089,          !- G-Function G Value 19
    -12.4626746141,          !- G-Function Ln(T/Ts) Value 20
    -00.1838243926,          !- G-Function G Value 20
    -12.3305854603,          !- G-Function Ln(T/Ts) Value 21
    -00.1029324236,          !- G-Function G Value 21
    -12.1984963065,          !- G-Function Ln(T/Ts) Value 22
    -00.0206907937,          !- G-Function G Value 22
    -12.0664071527,          !- G-Function Ln(T/Ts) Value 23
    00.0627598438,           !- G-Function G Value 23
    -11.9343179989,          !- G-Function Ln(T/Ts) Value 24
    00.1472556074,           !- G-Function G Value 24
    -11.8022288451,          !- G-Function Ln(T/Ts) Value 25
    00.2326105362,           !- G-Function G Value 25
    -11.6701396913,          !- G-Function Ln(T/Ts) Value 26
    00.3186200437,           !- G-Function G Value 26
    -11.5380505375,          !- G-Function Ln(T/Ts) Value 27
    00.4050663468,           !- G-Function G Value 27
    -11.4059613837,          !- G-Function Ln(T/Ts) Value 28
    00.4917253114,           !- G-Function G Value 28
    -11.2738722299,          !- G-Function Ln(T/Ts) Value 29
    00.5783740294,           !- G-Function G Value 29
    -11.1417830761,          !- G-Function Ln(T/Ts) Value 30
    00.6647984283,           !- G-Function G Value 30
    -11.0096939223,          !- G-Function Ln(T/Ts) Value 31
    00.7508002756,           !- G-Function G Value 31
    -10.8776047685,          !- G-Function Ln(T/Ts) Value 32
    00.8362030624,           !- G-Function G Value 32
    -10.7455156147,          !- G-Function Ln(T/Ts) Value 33
    00.9208564068,           !- G-Function G Value 33
    -10.6134264609,          !- G-Function Ln(T/Ts) Value 34
    01.0046387852,           !- G-Function G Value 34
    -10.4813373071,          !- G-Function Ln(T/Ts) Value 35
    01.0874585664,           !- G-Function G Value 35
    -10.3492481533,          !- G-Function Ln(T/Ts) Value 36
    01.1692534706,           !- G-Function G Value 36
    -10.2171589995,          !- G-Function Ln(T/Ts) Value 37
    01.2499886930,           !- G-Function G Value 37
    -10.0850698457,          !- G-Function Ln(T/Ts) Value 38
    01.3296540084,           !- G-Function G Value 38
    -09.9529806919,          !- G-Function Ln(T/Ts) Value 39
    01.4082602098,           !- G-Function G Value 39
    -09.8208915380,          !- G-Function Ln(T/Ts) Value 40
    01.4858352256,           !- G-Function G Value 40
    -09.6888023842,          !- G-Function Ln(T/Ts) Value 41
    01.5624202201,           !- G-Function G Value 41
    -09.5567132304,          !- G-Function Ln(T/Ts) Value 42
    01.6380659213,           !- G-Function G Value 42
    -09.4246240766,          !- G-Function Ln(T/Ts) Value 43
    01.7128293416,           !- G-Function G Value 43
    -09.2925349228,          !- G-Function Ln(T/Ts) Value 44
    01.7867709909,           !- G-Function G Value 44
    -09.1604457690,          !- G-Function Ln(T/Ts) Value 45
    01.8599526131,           !- G-Function G Value 45
    -09.0283566152,          !- G-Function Ln(T/Ts) Value 46
    01.9324354323,           !- G-Function G Value 46
    -08.8962674614,          !- G-Function Ln(T/Ts) Value 47
    02.0042788601,           !- G-Function G Value 47
    -08.7641783076,          !- G-Function Ln(T/Ts) Value 48
    02.0755395985,           !- G-Function G Value 48
    -08.6320891538,          !- G-Function Ln(T/Ts) Value 49
    02.1462710663,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.2865632889,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.6305632889,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    02.9261340934,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.2761297244,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.5995305219,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.0661249739,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.7684052441,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.4761798624,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.3052649519,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    08.8690977877,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    10.2558938691,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    12.6437022942,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    14.6461190412,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    20.3487275351,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    26.9178311402,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    28.9495406060,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    30.9138820413,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    32.8846657789,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    34.5039486151,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    35.9145408827,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    37.1691593639,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    38.2420850920,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    39.0466034692,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    39.9649758686,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    40.5903679282,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    40.8939212569,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    41.4048928588;           !- G-Function G Value 76
 
##enddef
##def BarracksBoise[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    120,                     !- Number of Bore Holes
    78.379,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    11.111,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.0794014611,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -14.9451279619,          !- G-Function Ln(T/Ts) Value 2
    -01.3212249698,          !- G-Function G Value 2
    -14.8108544627,          !- G-Function Ln(T/Ts) Value 3
    -01.2747281191,          !- G-Function G Value 3
    -14.6765809635,          !- G-Function Ln(T/Ts) Value 4
    -01.2263035694,          !- G-Function G Value 4
    -14.5423074643,          !- G-Function Ln(T/Ts) Value 5
    -01.1757868382,          !- G-Function G Value 5
    -14.4080339651,          !- G-Function Ln(T/Ts) Value 6
    -01.1230741281,          !- G-Function G Value 6
    -14.2737604659,          !- G-Function Ln(T/Ts) Value 7
    -01.0681035321,          !- G-Function G Value 7
    -14.1394869667,          !- G-Function Ln(T/Ts) Value 8
    -01.0108455105,          !- G-Function G Value 8
    -14.0052134675,          !- G-Function Ln(T/Ts) Value 9
    -00.9512970606,          !- G-Function G Value 9
    -13.8709399683,          !- G-Function Ln(T/Ts) Value 10
    -00.8894773075,          !- G-Function G Value 10
    -13.7366664691,          !- G-Function Ln(T/Ts) Value 11
    -00.8254234785,          !- G-Function G Value 11
    -13.6023929699,          !- G-Function Ln(T/Ts) Value 12
    -00.7591868292,          !- G-Function G Value 12
    -13.4681194706,          !- G-Function Ln(T/Ts) Value 13
    -00.6908285055,          !- G-Function G Value 13
    -13.3338459714,          !- G-Function Ln(T/Ts) Value 14
    -00.6204156383,          !- G-Function G Value 14
    -13.1995724722,          !- G-Function Ln(T/Ts) Value 15
    -00.5480181910,          !- G-Function G Value 15
    -13.0652989730,          !- G-Function Ln(T/Ts) Value 16
    -00.4737071443,          !- G-Function G Value 16
    -12.9310254738,          !- G-Function Ln(T/Ts) Value 17
    -00.3975544921,          !- G-Function G Value 17
    -12.7967519746,          !- G-Function Ln(T/Ts) Value 18
    -00.3196352322,          !- G-Function G Value 18
    -12.6624784754,          !- G-Function Ln(T/Ts) Value 19
    -00.2400311406,          !- G-Function G Value 19
    -12.5282049762,          !- G-Function Ln(T/Ts) Value 20
    -00.1588357175,          !- G-Function G Value 20
    -12.3939314770,          !- G-Function Ln(T/Ts) Value 21
    -00.0761593943,          !- G-Function G Value 21
    -12.2596579778,          !- G-Function Ln(T/Ts) Value 22
    00.0078660220,           !- G-Function G Value 22
    -12.1253844786,          !- G-Function Ln(T/Ts) Value 23
    00.0930845879,           !- G-Function G Value 23
    -11.9911109794,          !- G-Function Ln(T/Ts) Value 24
    00.1793157867,           !- G-Function G Value 24
    -11.8568374802,          !- G-Function Ln(T/Ts) Value 25
    00.2663566710,           !- G-Function G Value 25
    -11.7225639810,          !- G-Function Ln(T/Ts) Value 26
    00.3539864410,           !- G-Function G Value 26
    -11.5882904818,          !- G-Function Ln(T/Ts) Value 27
    00.4419729854,           !- G-Function G Value 27
    -11.4540169825,          !- G-Function Ln(T/Ts) Value 28
    00.5300806933,           !- G-Function G Value 28
    -11.3197434833,          !- G-Function Ln(T/Ts) Value 29
    00.6180787562,           !- G-Function G Value 29
    -11.1854699841,          !- G-Function Ln(T/Ts) Value 30
    00.7057491951,           !- G-Function G Value 30
    -11.0511964849,          !- G-Function Ln(T/Ts) Value 31
    00.7928939565,           !- G-Function G Value 31
    -10.9169229857,          !- G-Function Ln(T/Ts) Value 32
    00.8793405727,           !- G-Function G Value 32
    -10.7826494865,          !- G-Function Ln(T/Ts) Value 33
    00.9649460732,           !- G-Function G Value 33
    -10.6483759873,          !- G-Function Ln(T/Ts) Value 34
    01.0495990213,           !- G-Function G Value 34
    -10.5141024881,          !- G-Function Ln(T/Ts) Value 35
    01.1332197350,           !- G-Function G Value 35
    -10.3798289889,          !- G-Function Ln(T/Ts) Value 36
    01.2157588991,           !- G-Function G Value 36
    -10.2455554897,          !- G-Function Ln(T/Ts) Value 37
    01.2971948874,           !- G-Function G Value 37
    -10.1112819905,          !- G-Function Ln(T/Ts) Value 38
    01.3775301781,           !- G-Function G Value 38
    -09.9770084913,          !- G-Function Ln(T/Ts) Value 39
    01.4567872537,           !- G-Function G Value 39
    -09.8427349921,          !- G-Function Ln(T/Ts) Value 40
    01.5350043520,           !- G-Function G Value 40
    -09.7084614929,          !- G-Function Ln(T/Ts) Value 41
    01.6122313666,           !- G-Function G Value 41
    -09.5741879937,          !- G-Function Ln(T/Ts) Value 42
    01.6885261205,           !- G-Function G Value 42
    -09.4399144944,          !- G-Function Ln(T/Ts) Value 43
    01.7639511481,           !- G-Function G Value 43
    -09.3056409952,          !- G-Function Ln(T/Ts) Value 44
    01.8385710482,           !- G-Function G Value 44
    -09.1713674960,          !- G-Function Ln(T/Ts) Value 45
    01.9124504075,           !- G-Function G Value 45
    -09.0370939968,          !- G-Function Ln(T/Ts) Value 46
    01.9856522505,           !- G-Function G Value 46
    -08.9028204976,          !- G-Function Ln(T/Ts) Value 47
    02.0582369492,           !- G-Function G Value 47
    -08.7685469984,          !- G-Function Ln(T/Ts) Value 48
    02.1302615103,           !- G-Function G Value 48
    -08.6342734992,          !- G-Function Ln(T/Ts) Value 49
    02.2017791634,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3400797513,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.6840797513,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    02.9798049716,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3312441239,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6626042580,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1646483195,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.9618193209,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.7971585551,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.9601382402,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.8370336627,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    11.5213668531,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    14.4557782625,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    16.9502948344,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    24.1804601627,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    32.6408071957,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    35.2766169712,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    37.8227967849,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    40.3854182269,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    42.4849165893,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    44.3087147839,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    45.9213623703,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    47.2913863312,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    48.3118744970,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    49.4678018151,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    50.2463577108,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    50.6237291332,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    51.2599562837;           !- G-Function G Value 76
 
##enddef
##def BarracksBurlington[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.007,                   !- Maximum Flow Rate {m3/s}
    190,                     !- Number of Bore Holes
    83.698,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    8.056,                   !- Ground Temperature {C}
    0.007,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.2107133033,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -15.0737599706,          !- G-Function Ln(T/Ts) Value 2
    -01.3203491304,          !- G-Function G Value 2
    -14.9368066379,          !- G-Function Ln(T/Ts) Value 3
    -01.2728958775,          !- G-Function G Value 3
    -14.7998533052,          !- G-Function Ln(T/Ts) Value 4
    -01.2234253739,          !- G-Function G Value 4
    -14.6628999725,          !- G-Function Ln(T/Ts) Value 5
    -01.1717683786,          !- G-Function G Value 5
    -14.5259466397,          !- G-Function Ln(T/Ts) Value 6
    -01.1178190318,          !- G-Function G Value 6
    -14.3889933070,          !- G-Function Ln(T/Ts) Value 7
    -01.0615154481,          !- G-Function G Value 7
    -14.2520399743,          !- G-Function Ln(T/Ts) Value 8
    -01.0028298481,          !- G-Function G Value 8
    -14.1150866416,          !- G-Function Ln(T/Ts) Value 9
    -00.9417624350,          !- G-Function G Value 9
    -13.9781333089,          !- G-Function Ln(T/Ts) Value 10
    -00.8783366602,          !- G-Function G Value 10
    -13.8411799761,          !- G-Function Ln(T/Ts) Value 11
    -00.8125948123,          !- G-Function G Value 11
    -13.7042266434,          !- G-Function Ln(T/Ts) Value 12
    -00.7445935264,          !- G-Function G Value 12
    -13.5672733107,          !- G-Function Ln(T/Ts) Value 13
    -00.6743992600,          !- G-Function G Value 13
    -13.4303199780,          !- G-Function Ln(T/Ts) Value 14
    -00.6020841378,          !- G-Function G Value 14
    -13.2933666452,          !- G-Function Ln(T/Ts) Value 15
    -00.5277227843,          !- G-Function G Value 15
    -13.1564133125,          !- G-Function Ln(T/Ts) Value 16
    -00.4513907973,          !- G-Function G Value 16
    -13.0194599798,          !- G-Function Ln(T/Ts) Value 17
    -00.3731653321,          !- G-Function G Value 17
    -12.8825066471,          !- G-Function Ln(T/Ts) Value 18
    -00.2931278908,          !- G-Function G Value 18
    -12.7455533144,          !- G-Function Ln(T/Ts) Value 19
    -00.2113689403,          !- G-Function G Value 19
    -12.6085999816,          !- G-Function Ln(T/Ts) Value 20
    -00.1279935385,          !- G-Function G Value 20
    -12.4716466489,          !- G-Function Ln(T/Ts) Value 21
    -00.0431268687,          !- G-Function G Value 21
    -12.3346933162,          !- G-Function Ln(T/Ts) Value 22
    00.0430814686,           !- G-Function G Value 22
    -12.1977399835,          !- G-Function Ln(T/Ts) Value 23
    00.1304553593,           !- G-Function G Value 23
    -12.0607866508,          !- G-Function Ln(T/Ts) Value 24
    00.2187928416,           !- G-Function G Value 24
    -11.9238333180,          !- G-Function Ln(T/Ts) Value 25
    00.3078696407,           !- G-Function G Value 25
    -11.7868799853,          !- G-Function Ln(T/Ts) Value 26
    00.3974452388,           !- G-Function G Value 26
    -11.6499266526,          !- G-Function Ln(T/Ts) Value 27
    00.4872708126,           !- G-Function G Value 27
    -11.5129733199,          !- G-Function Ln(T/Ts) Value 28
    00.5770981879,           !- G-Function G Value 28
    -11.3760199871,          !- G-Function Ln(T/Ts) Value 29
    00.6666889145,           !- G-Function G Value 29
    -11.2390666544,          !- G-Function Ln(T/Ts) Value 30
    00.7558226385,           !- G-Function G Value 30
    -11.1021133217,          !- G-Function Ln(T/Ts) Value 31
    00.8443041085,           !- G-Function G Value 31
    -10.9651599890,          !- G-Function Ln(T/Ts) Value 32
    00.9319683526,           !- G-Function G Value 32
    -10.8282066563,          !- G-Function Ln(T/Ts) Value 33
    01.0186837892,           !- G-Function G Value 33
    -10.6912533235,          !- G-Function Ln(T/Ts) Value 34
    01.1043532526,           !- G-Function G Value 34
    -10.5542999908,          !- G-Function Ln(T/Ts) Value 35
    01.1889131060,           !- G-Function G Value 35
    -10.4173466581,          !- G-Function Ln(T/Ts) Value 36
    01.2723307657,           !- G-Function G Value 36
    -10.2803933254,          !- G-Function Ln(T/Ts) Value 37
    01.3546010505,           !- G-Function G Value 37
    -10.1434399927,          !- G-Function Ln(T/Ts) Value 38
    01.4357418095,           !- G-Function G Value 38
    -10.0064866599,          !- G-Function Ln(T/Ts) Value 39
    01.5157892580,           !- G-Function G Value 39
    -09.8695333272,          !- G-Function Ln(T/Ts) Value 40
    01.5947933908,           !- G-Function G Value 40
    -09.7325799945,          !- G-Function Ln(T/Ts) Value 41
    01.6728137536,           !- G-Function G Value 41
    -09.5956266618,          !- G-Function Ln(T/Ts) Value 42
    01.7499157530,           !- G-Function G Value 42
    -09.4586733290,          !- G-Function Ln(T/Ts) Value 43
    01.8261675969,           !- G-Function G Value 43
    -09.3217199963,          !- G-Function Ln(T/Ts) Value 44
    01.9016378795,           !- G-Function G Value 44
    -09.1847666636,          !- G-Function Ln(T/Ts) Value 45
    01.9763937695,           !- G-Function G Value 45
    -09.0478133309,          !- G-Function Ln(T/Ts) Value 46
    02.0504997288,           !- G-Function G Value 46
    -08.9108599982,          !- G-Function Ln(T/Ts) Value 47
    02.1240166698,           !- G-Function G Value 47
    -08.7739066654,          !- G-Function Ln(T/Ts) Value 48
    02.1970014631,           !- G-Function G Value 48
    -08.6369533327,          !- G-Function Ln(T/Ts) Value 49
    02.2695067077,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4057356724,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7719334063,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0678182356,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4207954559,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7616358381,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3063771049,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.2121948206,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.2313974606,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.7152114714,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    10.9222894672,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    12.9156280572,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    16.4139890421,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    19.4163081761,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    28.2360057000,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    38.7441597443,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    42.0630271408,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    45.2663544683,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    48.5354912966,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    51.2213402221,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    53.5715785733,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    55.6596712839,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    57.4434839267,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    58.7142811512,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    60.2200019097,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    61.2497661131,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    61.7517787327,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    62.6164148303;           !- G-Function G Value 76
 
##enddef
##def BarracksChicago[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.007,                   !- Maximum Flow Rate {m3/s}
    130,                     !- Number of Bore Holes
    79.556,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    10.561,                  !- Ground Temperature {C}
    0.007,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.1091997582,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -14.9743181305,          !- G-Function Ln(T/Ts) Value 2
    -01.3210261854,          !- G-Function G Value 2
    -14.8394365028,          !- G-Function Ln(T/Ts) Value 3
    -01.2743124477,          !- G-Function G Value 3
    -14.7045548751,          !- G-Function Ln(T/Ts) Value 4
    -01.2256508754,          !- G-Function G Value 4
    -14.5696732473,          !- G-Function Ln(T/Ts) Value 5
    -01.1748759048,          !- G-Function G Value 5
    -14.4347916196,          !- G-Function Ln(T/Ts) Value 6
    -01.1218832619,          !- G-Function G Value 6
    -14.2999099919,          !- G-Function Ln(T/Ts) Value 7
    -01.0666110289,          !- G-Function G Value 7
    -14.1650283642,          !- G-Function Ln(T/Ts) Value 8
    -01.0090300446,          !- G-Function G Value 8
    -14.0301467365,          !- G-Function Ln(T/Ts) Value 9
    -00.9491380084,          !- G-Function G Value 9
    -13.8952651087,          !- G-Function Ln(T/Ts) Value 10
    -00.8869550009,          !- G-Function G Value 10
    -13.7603834810,          !- G-Function Ln(T/Ts) Value 11
    -00.8225193735,          !- G-Function G Value 11
    -13.6255018533,          !- G-Function Ln(T/Ts) Value 12
    -00.7558835830,          !- G-Function G Value 12
    -13.4906202256,          !- G-Function Ln(T/Ts) Value 13
    -00.6871099663,          !- G-Function G Value 13
    -13.3557385979,          !- G-Function Ln(T/Ts) Value 14
    -00.6162667774,          !- G-Function G Value 14
    -13.2208569702,          !- G-Function Ln(T/Ts) Value 15
    -00.5434250252,          !- G-Function G Value 15
    -13.0859753424,          !- G-Function Ln(T/Ts) Value 16
    -00.4686567157,          !- G-Function G Value 16
    -12.9510937147,          !- G-Function Ln(T/Ts) Value 17
    -00.3920349715,          !- G-Function G Value 17
    -12.8162120870,          !- G-Function Ln(T/Ts) Value 18
    -00.3136361949,          !- G-Function G Value 18
    -12.6813304593,          !- G-Function Ln(T/Ts) Value 19
    -00.2335440302,          !- G-Function G Value 19
    -12.5464488316,          !- G-Function Ln(T/Ts) Value 20
    -00.1518544676,          !- G-Function G Value 20
    -12.4115672038,          !- G-Function Ln(T/Ts) Value 21
    -00.0686811344,          !- G-Function G Value 21
    -12.2766855761,          !- G-Function Ln(T/Ts) Value 22
    00.0158402771,           !- G-Function G Value 22
    -12.1418039484,          !- G-Function Ln(T/Ts) Value 23
    00.1015493795,           !- G-Function G Value 23
    -12.0069223207,          !- G-Function Ln(T/Ts) Value 24
    00.1882608837,           !- G-Function G Value 24
    -11.8720406930,          !- G-Function Ln(T/Ts) Value 25
    00.2757670405,           !- G-Function G Value 25
    -11.7371590652,          !- G-Function Ln(T/Ts) Value 26
    00.3638425480,           !- G-Function G Value 26
    -11.6022774375,          !- G-Function Ln(T/Ts) Value 27
    00.4522514070,           !- G-Function G Value 27
    -11.4673958098,          !- G-Function Ln(T/Ts) Value 28
    00.5407549983,           !- G-Function G Value 28
    -11.3325141821,          !- G-Function Ln(T/Ts) Value 29
    00.6291205716,           !- G-Function G Value 29
    -11.1976325544,          !- G-Function Ln(T/Ts) Value 30
    00.7171293695,           !- G-Function G Value 30
    -11.0627509267,          !- G-Function Ln(T/Ts) Value 31
    00.8045837219,           !- G-Function G Value 31
    -10.9278692989,          !- G-Function Ln(T/Ts) Value 32
    00.8913126186,           !- G-Function G Value 32
    -10.7929876712,          !- G-Function Ln(T/Ts) Value 33
    00.9771754569,           !- G-Function G Value 33
    -10.6581060435,          !- G-Function Ln(T/Ts) Value 34
    01.0620638639,           !- G-Function G Value 34
    -10.5232244158,          !- G-Function Ln(T/Ts) Value 35
    01.1459016759,           !- G-Function G Value 35
    -10.3883427881,          !- G-Function Ln(T/Ts) Value 36
    01.2286433065,           !- G-Function G Value 36
    -10.2534611603,          !- G-Function Ln(T/Ts) Value 37
    01.3102708465,           !- G-Function G Value 37
    -10.1185795326,          !- G-Function Ln(T/Ts) Value 38
    01.3907902931,           !- G-Function G Value 38
    -09.9836979049,          !- G-Function Ln(T/Ts) Value 39
    01.4702273127,           !- G-Function G Value 39
    -09.8488162772,          !- G-Function Ln(T/Ts) Value 40
    01.5486229029,           !- G-Function G Value 40
    -09.7139346495,          !- G-Function Ln(T/Ts) Value 41
    01.6260292533,           !- G-Function G Value 41
    -09.5790530217,          !- G-Function Ln(T/Ts) Value 42
    01.7025060171,           !- G-Function G Value 42
    -09.4441713940,          !- G-Function Ln(T/Ts) Value 43
    01.7781171219,           !- G-Function G Value 43
    -09.3092897663,          !- G-Function Ln(T/Ts) Value 44
    01.8529281695,           !- G-Function G Value 44
    -09.1744081386,          !- G-Function Ln(T/Ts) Value 45
    01.9270044170,           !- G-Function G Value 45
    -09.0395265109,          !- G-Function Ln(T/Ts) Value 46
    02.0004092864,           !- G-Function G Value 46
    -08.9046448832,          !- G-Function Ln(T/Ts) Value 47
    02.0732033303,           !- G-Function G Value 47
    -08.7697632554,          !- G-Function Ln(T/Ts) Value 48
    02.1454435707,           !- G-Function G Value 48
    -08.6348816277,          !- G-Function Ln(T/Ts) Value 49
    02.2171831296,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3549788998,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7235247742,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0193904327,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3711013265,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7045886739,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.2161593686,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.0368222420,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.9374913528,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.1440414787,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    10.0899866274,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    11.8375890919,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    14.8854448459,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    17.4801240921,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    25.0128340249,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    33.8421630001,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    36.5961152097,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    39.2528562800,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    41.9315946196,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    44.1267635535,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    46.0351938147,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    47.7230555673,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    49.1578111843,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    50.2016011186,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    51.4047944288,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    52.2201091006,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    52.6153940858,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    53.2816660121;           !- G-Function G Value 76
 
##enddef
##def BarracksDuluth[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.008,                   !- Maximum Flow Rate {m3/s}
    330,                     !- Number of Bore Holes
    80.696,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    5.556,                   !- Ground Temperature {C}
    0.008,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.1376542856,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -15.0021919533,          !- G-Function Ln(T/Ts) Value 2
    -01.3208363831,          !- G-Function G Value 2
    -14.8667296209,          !- G-Function Ln(T/Ts) Value 3
    -01.2739154584,          !- G-Function G Value 3
    -14.7312672886,          !- G-Function Ln(T/Ts) Value 4
    -01.2250273697,          !- G-Function G Value 4
    -14.5958049562,          !- G-Function Ln(T/Ts) Value 5
    -01.1740055214,          !- G-Function G Value 5
    -14.4603426238,          !- G-Function Ln(T/Ts) Value 6
    -01.1207451890,          !- G-Function G Value 6
    -14.3248802915,          !- G-Function Ln(T/Ts) Value 7
    -01.0651844530,          !- G-Function G Value 7
    -14.1894179591,          !- G-Function Ln(T/Ts) Value 8
    -01.0072945247,          !- G-Function G Value 8
    -14.0539556268,          !- G-Function Ln(T/Ts) Value 9
    -00.9470737882,          !- G-Function G Value 9
    -13.9184932944,          !- G-Function Ln(T/Ts) Value 10
    -00.8845432507,          !- G-Function G Value 10
    -13.7830309620,          !- G-Function Ln(T/Ts) Value 11
    -00.8197423505,          !- G-Function G Value 11
    -13.6475686297,          !- G-Function Ln(T/Ts) Value 12
    -00.7527247019,          !- G-Function G Value 12
    -13.5121062973,          !- G-Function Ln(T/Ts) Value 13
    -00.6835537873,          !- G-Function G Value 13
    -13.3766439650,          !- G-Function Ln(T/Ts) Value 14
    -00.6122989387,          !- G-Function G Value 14
    -13.2411816326,          !- G-Function Ln(T/Ts) Value 15
    -00.5390321698,          !- G-Function G Value 15
    -13.1057193002,          !- G-Function Ln(T/Ts) Value 16
    -00.4638264776,          !- G-Function G Value 16
    -12.9702569679,          !- G-Function Ln(T/Ts) Value 17
    -00.3867560847,          !- G-Function G Value 17
    -12.8347946355,          !- G-Function Ln(T/Ts) Value 18
    -00.3078987729,          !- G-Function G Value 18
    -12.6993323032,          !- G-Function Ln(T/Ts) Value 19
    -00.2273400262,          !- G-Function G Value 19
    -12.5638699708,          !- G-Function Ln(T/Ts) Value 20
    -00.1451782839,          !- G-Function G Value 20
    -12.4284076384,          !- G-Function Ln(T/Ts) Value 21
    -00.0615303080,          !- G-Function G Value 21
    -12.2929453061,          !- G-Function Ln(T/Ts) Value 22
    00.0234644157,           !- G-Function G Value 22
    -12.1574829737,          !- G-Function Ln(T/Ts) Value 23
    00.1096411821,           !- G-Function G Value 23
    -12.0220206414,          !- G-Function Ln(T/Ts) Value 24
    00.1968100914,           !- G-Function G Value 24
    -11.8865583090,          !- G-Function Ln(T/Ts) Value 25
    00.2847587856,           !- G-Function G Value 25
    -11.7510959766,          !- G-Function Ln(T/Ts) Value 26
    00.3732576755,           !- G-Function G Value 26
    -11.6156336443,          !- G-Function Ln(T/Ts) Value 27
    00.4620670986,           !- G-Function G Value 27
    -11.4801713119,          !- G-Function Ln(T/Ts) Value 28
    00.5509456457,           !- G-Function G Value 28
    -11.3447089796,          !- G-Function Ln(T/Ts) Value 29
    00.6396588238,           !- G-Function G Value 29
    -11.2092466472,          !- G-Function Ln(T/Ts) Value 30
    00.7279872616,           !- G-Function G Value 30
    -11.0737843148,          !- G-Function Ln(T/Ts) Value 31
    00.8157337931,           !- G-Function G Value 31
    -10.9383219825,          !- G-Function Ln(T/Ts) Value 32
    00.9027289338,           !- G-Function G Value 32
    -10.8028596501,          !- G-Function Ln(T/Ts) Value 33
    00.9888344626,           !- G-Function G Value 33
    -10.6673973178,          !- G-Function Ln(T/Ts) Value 34
    01.0739450307,           !- G-Function G Value 34
    -10.5319349854,          !- G-Function Ln(T/Ts) Value 35
    01.1579879045,           !- G-Function G Value 35
    -10.3964726530,          !- G-Function Ln(T/Ts) Value 36
    01.2409210991,           !- G-Function G Value 36
    -10.2610103207,          !- G-Function Ln(T/Ts) Value 37
    01.3227302662,           !- G-Function G Value 37
    -10.1255479883,          !- G-Function Ln(T/Ts) Value 38
    01.4034247494,           !- G-Function G Value 38
    -09.9900856560,          !- G-Function Ln(T/Ts) Value 39
    01.4830332205,           !- G-Function G Value 39
    -09.8546233236,          !- G-Function Ln(T/Ts) Value 40
    01.5615992640,           !- G-Function G Value 40
    -09.7191609912,          !- G-Function Ln(T/Ts) Value 41
    01.6391772046,           !- G-Function G Value 41
    -09.5836986589,          !- G-Function Ln(T/Ts) Value 42
    01.7158283836,           !- G-Function G Value 42
    -09.4482363265,          !- G-Function Ln(T/Ts) Value 43
    01.7916180005,           !- G-Function G Value 43
    -09.3127739942,          !- G-Function Ln(T/Ts) Value 44
    01.8666125616,           !- G-Function G Value 44
    -09.1773116618,          !- G-Function Ln(T/Ts) Value 45
    01.9408779168,           !- G-Function G Value 45
    -09.0418493294,          !- G-Function Ln(T/Ts) Value 46
    02.0144778276,           !- G-Function G Value 46
    -08.9063869971,          !- G-Function Ln(T/Ts) Value 47
    02.0874729864,           !- G-Function G Value 47
    -08.7709246647,          !- G-Function Ln(T/Ts) Value 48
    02.1599204034,           !- G-Function G Value 48
    -08.6354623324,          !- G-Function Ln(T/Ts) Value 49
    02.2318730776,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3692061635,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.6843786299,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    02.9800943218,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3324119959,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6687396247,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1949406113,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.0579070379,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.0207135140,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.4188321898,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    10.5799106346,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    12.5539438067,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    16.0664387223,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    19.1253084539,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    28.3413275172,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    39.7461329896,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    43.4477123347,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    47.0805593153,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    50.8215989151,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    53.9284312126,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    56.6708687805,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    59.1313494276,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    61.2519884115,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    62.8500870937,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    64.6880056000,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    65.9367501989,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    66.5499114593,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    67.6324148476;           !- G-Function G Value 76
 
##enddef
##def BarracksElPaso[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.005,                   !- Maximum Flow Rate {m3/s}
    45,                      !- Number of Bore Holes
    78.803,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    19.439,                  !- Ground Temperature {C}
    0.005,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.0901831584,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -14.9556896245,          !- G-Function Ln(T/Ts) Value 2
    -01.3211530429,          !- G-Function G Value 2
    -14.8211960907,          !- G-Function Ln(T/Ts) Value 3
    -01.2745777275,          !- G-Function G Value 3
    -14.6867025569,          !- G-Function Ln(T/Ts) Value 4
    -01.2260674403,          !- G-Function G Value 4
    -14.5522090230,          !- G-Function Ln(T/Ts) Value 5
    -01.1754573073,          !- G-Function G Value 5
    -14.4177154892,          !- G-Function Ln(T/Ts) Value 6
    -01.1226433582,          !- G-Function G Value 6
    -14.2832219553,          !- G-Function Ln(T/Ts) Value 7
    -01.0675636811,          !- G-Function G Value 7
    -14.1487284215,          !- G-Function Ln(T/Ts) Value 8
    -01.0101888718,          !- G-Function G Value 8
    -14.0142348876,          !- G-Function Ln(T/Ts) Value 9
    -00.9505161799,          !- G-Function G Value 9
    -13.8797413538,          !- G-Function Ln(T/Ts) Value 10
    -00.8885650745,          !- G-Function G Value 10
    -13.7452478199,          !- G-Function Ln(T/Ts) Value 11
    -00.8243731879,          !- G-Function G Value 11
    -13.6107542861,          !- G-Function Ln(T/Ts) Value 12
    -00.7579922090,          !- G-Function G Value 12
    -13.4762607523,          !- G-Function Ln(T/Ts) Value 13
    -00.6894837137,          !- G-Function G Value 13
    -13.3417672184,          !- G-Function Ln(T/Ts) Value 14
    -00.6189152386,          !- G-Function G Value 14
    -13.2072736846,          !- G-Function Ln(T/Ts) Value 15
    -00.5463571245,          !- G-Function G Value 15
    -13.0727801507,          !- G-Function Ln(T/Ts) Value 16
    -00.4718807217,          !- G-Function G Value 16
    -12.9382866169,          !- G-Function Ln(T/Ts) Value 17
    -00.3955584298,          !- G-Function G Value 17
    -12.8037930830,          !- G-Function Ln(T/Ts) Value 18
    -00.3174657500,          !- G-Function G Value 18
    -12.6692995492,          !- G-Function Ln(T/Ts) Value 19
    -00.2376851277,          !- G-Function G Value 19
    -12.5348060153,          !- G-Function Ln(T/Ts) Value 20
    -00.1563109552,          !- G-Function G Value 20
    -12.4003124815,          !- G-Function Ln(T/Ts) Value 21
    -00.0734548101,          !- G-Function G Value 21
    -12.2658189477,          !- G-Function Ln(T/Ts) Value 22
    00.0107501052,           !- G-Function G Value 22
    -12.1313254138,          !- G-Function Ln(T/Ts) Value 23
    00.0961462486,           !- G-Function G Value 23
    -11.9968318800,          !- G-Function Ln(T/Ts) Value 24
    00.1825513833,           !- G-Function G Value 24
    -11.8623383461,          !- G-Function Ln(T/Ts) Value 25
    00.2697608275,           !- G-Function G Value 25
    -11.7278448123,          !- G-Function Ln(T/Ts) Value 26
    00.3575521515,           !- G-Function G Value 26
    -11.5933512784,          !- G-Function Ln(T/Ts) Value 27
    00.4456918313,           !- G-Function G Value 27
    -11.4588577446,          !- G-Function Ln(T/Ts) Value 28
    00.5339431576,           !- G-Function G Value 28
    -11.3243642107,          !- G-Function Ln(T/Ts) Value 29
    00.6220746058,           !- G-Function G Value 29
    -11.1898706769,          !- G-Function Ln(T/Ts) Value 30
    00.7098678992,           !- G-Function G Value 30
    -11.0553771431,          !- G-Function Ln(T/Ts) Value 31
    00.7971251062,           !- G-Function G Value 31
    -10.9208836092,          !- G-Function Ln(T/Ts) Value 32
    00.8836742699,           !- G-Function G Value 32
    -10.7863900754,          !- G-Function Ln(T/Ts) Value 33
    00.9693732612,           !- G-Function G Value 33
    -10.6518965415,          !- G-Function Ln(T/Ts) Value 34
    01.0541117398,           !- G-Function G Value 34
    -10.5174030077,          !- G-Function Ln(T/Ts) Value 35
    01.1378112876,           !- G-Function G Value 35
    -10.3829094738,          !- G-Function Ln(T/Ts) Value 36
    01.2204239333,           !- G-Function G Value 36
    -10.2484159400,          !- G-Function Ln(T/Ts) Value 37
    01.3019293939,           !- G-Function G Value 37
    -10.1139224061,          !- G-Function Ln(T/Ts) Value 38
    01.3823314222,           !- G-Function G Value 38
    -09.9794288723,          !- G-Function Ln(T/Ts) Value 39
    01.4616536570,           !- G-Function G Value 39
    -09.8449353384,          !- G-Function Ln(T/Ts) Value 40
    01.5399353405,           !- G-Function G Value 40
    -09.7104418046,          !- G-Function Ln(T/Ts) Value 41
    01.6172272040,           !- G-Function G Value 41
    -09.5759482708,          !- G-Function Ln(T/Ts) Value 42
    01.6935877400,           !- G-Function G Value 42
    -09.4414547369,          !- G-Function Ln(T/Ts) Value 43
    01.7690799943,           !- G-Function G Value 43
    -09.3069612031,          !- G-Function Ln(T/Ts) Value 44
    01.8437689354,           !- G-Function G Value 44
    -09.1724676692,          !- G-Function Ln(T/Ts) Value 45
    01.9177193982,           !- G-Function G Value 45
    -09.0379741354,          !- G-Function Ln(T/Ts) Value 46
    01.9909945564,           !- G-Function G Value 46
    -08.9034806015,          !- G-Function Ln(T/Ts) Value 47
    02.0636548512,           !- G-Function G Value 47
    -08.7689870677,          !- G-Function Ln(T/Ts) Value 48
    02.1357572983,           !- G-Function G Value 48
    -08.6344935338,          !- G-Function Ln(T/Ts) Value 49
    02.2073550909,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3454705999,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.6894705999,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    02.9852113749,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3363968000,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6655093503,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1559600144,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.9084563681,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.6709933227,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.5362890943,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.0663897260,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    10.3831513187,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    12.5747376639,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    14.3493894819,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    19.1279191440,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    24.2757324403,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    25.8005922423,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    27.2421536063,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    28.6630848951,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    29.8118289084,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    30.8022020716,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    31.6765005097,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    32.4181688726,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    32.9715775479,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    33.6009493233,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    34.0280614110,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    34.2354322611,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    34.5800996988;           !- G-Function G Value 76
 
##enddef
##def BarracksHelena[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.007,                   !- Maximum Flow Rate {m3/s}
    200,                     !- Number of Bore Holes
    78.270,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    7.222,                   !- Ground Temperature {C}
    0.007,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.0765995772,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -14.9423832593,          !- G-Function Ln(T/Ts) Value 2
    -01.3212436622,          !- G-Function G Value 2
    -14.8081669414,          !- G-Function Ln(T/Ts) Value 3
    -01.2747672005,          !- G-Function G Value 3
    -14.6739506235,          !- G-Function Ln(T/Ts) Value 4
    -01.2263649277,          !- G-Function G Value 4
    -14.5397343056,          !- G-Function Ln(T/Ts) Value 5
    -01.1758724626,          !- G-Function G Value 5
    -14.4055179877,          !- G-Function Ln(T/Ts) Value 6
    -01.1231860532,          !- G-Function G Value 6
    -14.2713016698,          !- G-Function Ln(T/Ts) Value 7
    -01.0682437938,          !- G-Function G Value 7
    -14.1370853519,          !- G-Function Ln(T/Ts) Value 8
    -01.0110161098,          !- G-Function G Value 8
    -14.0028690340,          !- G-Function Ln(T/Ts) Value 9
    -00.9514999331,          !- G-Function G Value 9
    -13.8686527161,          !- G-Function Ln(T/Ts) Value 10
    -00.8897143000,          !- G-Function G Value 10
    -13.7344363982,          !- G-Function Ln(T/Ts) Value 11
    -00.8256963326,          !- G-Function G Value 11
    -13.6002200803,          !- G-Function Ln(T/Ts) Value 12
    -00.7594971743,          !- G-Function G Value 12
    -13.4660037624,          !- G-Function Ln(T/Ts) Value 13
    -00.6911778594,          !- G-Function G Value 13
    -13.3317874445,          !- G-Function Ln(T/Ts) Value 14
    -00.6208054136,          !- G-Function G Value 14
    -13.1975711266,          !- G-Function Ln(T/Ts) Value 15
    -00.5484497022,          !- G-Function G Value 15
    -13.0633548087,          !- G-Function Ln(T/Ts) Value 16
    -00.4741816102,          !- G-Function G Value 16
    -12.9291384908,          !- G-Function Ln(T/Ts) Value 17
    -00.3980730266,          !- G-Function G Value 17
    -12.7949221729,          !- G-Function Ln(T/Ts) Value 18
    -00.3201988191,          !- G-Function G Value 18
    -12.6607058549,          !- G-Function Ln(T/Ts) Value 19
    -00.2406405910,          !- G-Function G Value 19
    -12.5264895370,          !- G-Function Ln(T/Ts) Value 20
    -00.1594916124,          !- G-Function G Value 20
    -12.3922732191,          !- G-Function Ln(T/Ts) Value 21
    -00.0768620186,          !- G-Function G Value 21
    -12.2580569012,          !- G-Function Ln(T/Ts) Value 22
    00.0071167441,           !- G-Function G Value 22
    -12.1238405833,          !- G-Function Ln(T/Ts) Value 23
    00.0922891458,           !- G-Function G Value 23
    -11.9896242654,          !- G-Function Ln(T/Ts) Value 24
    00.1784751157,           !- G-Function G Value 24
    -11.8554079475,          !- G-Function Ln(T/Ts) Value 25
    00.2654721563,           !- G-Function G Value 25
    -11.7211916296,          !- G-Function Ln(T/Ts) Value 26
    00.3530598917,           !- G-Function G Value 26
    -11.5869753117,          !- G-Function Ln(T/Ts) Value 27
    00.4410065787,           !- G-Function G Value 27
    -11.4527589938,          !- G-Function Ln(T/Ts) Value 28
    00.5290768938,           !- G-Function G Value 28
    -11.3185426759,          !- G-Function Ln(T/Ts) Value 29
    00.6170402169,           !- G-Function G Value 29
    -11.1843263580,          !- G-Function Ln(T/Ts) Value 30
    00.7046786495,           !- G-Function G Value 30
    -11.0501100401,          !- G-Function Ln(T/Ts) Value 31
    00.7917941094,           !- G-Function G Value 31
    -10.9158937222,          !- G-Function Ln(T/Ts) Value 32
    00.8782139994,           !- G-Function G Value 32
    -10.7816774043,          !- G-Function Ln(T/Ts) Value 33
    00.9637951330,           !- G-Function G Value 33
    -10.6474610864,          !- G-Function Ln(T/Ts) Value 34
    01.0484257909,           !- G-Function G Value 34
    -10.5132447685,          !- G-Function Ln(T/Ts) Value 35
    01.1320259645,           !- G-Function G Value 35
    -10.3790284506,          !- G-Function Ln(T/Ts) Value 36
    01.2145459902,           !- G-Function G Value 36
    -10.2448121327,          !- G-Function Ln(T/Ts) Value 37
    01.2959638933,           !- G-Function G Value 37
    -10.1105958148,          !- G-Function Ln(T/Ts) Value 38
    01.3762818202,           !- G-Function G Value 38
    -09.9763794969,          !- G-Function Ln(T/Ts) Value 39
    01.4555219525,           !- G-Function G Value 39
    -09.8421631790,          !- G-Function Ln(T/Ts) Value 40
    01.5337222657,           !- G-Function G Value 40
    -09.7079468611,          !- G-Function Ln(T/Ts) Value 41
    01.6109324346,           !- G-Function G Value 41
    -09.5737305432,          !- G-Function Ln(T/Ts) Value 42
    01.6872101066,           !- G-Function G Value 42
    -09.4395142253,          !- G-Function Ln(T/Ts) Value 43
    01.7626176821,           !- G-Function G Value 43
    -09.3052979074,          !- G-Function Ln(T/Ts) Value 44
    01.8372196625,           !- G-Function G Value 44
    -09.1710815895,          !- G-Function Ln(T/Ts) Value 45
    01.9110805687,           !- G-Function G Value 45
    -09.0368652716,          !- G-Function Ln(T/Ts) Value 46
    01.9842633858,           !- G-Function G Value 46
    -08.9026489537,          !- G-Function Ln(T/Ts) Value 47
    02.0568284667,           !- G-Function G Value 47
    -08.7684326358,          !- G-Function Ln(T/Ts) Value 48
    02.1288328155,           !- G-Function G Value 48
    -08.6342163179,          !- G-Function Ln(T/Ts) Value 49
    02.2003296706,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3386788093,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7010543227,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    02.9967361324,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3482475678,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6800693409,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1856086113,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.9943319654,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.8816124877,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.0952498868,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    10.0763544153,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    11.8761385056,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    15.0584660728,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    17.8080109206,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    25.9915896471,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    35.9339506892,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    39.1178572400,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    42.2217332404,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    45.3994401095,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    48.0295838245,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    50.3372659148,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    52.3972927279,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    54.1641415735,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    55.4421241634,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    56.9458470744,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    57.9725437275,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    58.4734872703,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    59.3407061629;           !- G-Function G Value 76
 
##enddef
##def BarracksHouston[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    130,                     !- Number of Bore Holes
    78.392,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    23.889,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.0797125394,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -14.9454326917,          !- G-Function Ln(T/Ts) Value 2
    -01.3212228945,          !- G-Function G Value 2
    -14.8111528439,          !- G-Function Ln(T/Ts) Value 3
    -01.2747237801,          !- G-Function G Value 3
    -14.6768729962,          !- G-Function Ln(T/Ts) Value 4
    -01.2262967570,          !- G-Function G Value 4
    -14.5425931484,          !- G-Function Ln(T/Ts) Value 5
    -01.1757773315,          !- G-Function G Value 5
    -14.4083133007,          !- G-Function Ln(T/Ts) Value 6
    -01.1230617012,          !- G-Function G Value 6
    -14.2740334529,          !- G-Function Ln(T/Ts) Value 7
    -01.0680879588,          !- G-Function G Value 7
    -14.1397536052,          !- G-Function Ln(T/Ts) Value 8
    -01.0108265687,          !- G-Function G Value 8
    -14.0054737575,          !- G-Function Ln(T/Ts) Value 9
    -00.9512745353,          !- G-Function G Value 9
    -13.8711939097,          !- G-Function Ln(T/Ts) Value 10
    -00.8894509937,          !- G-Function G Value 10
    -13.7369140620,          !- G-Function Ln(T/Ts) Value 11
    -00.8253931826,          !- G-Function G Value 11
    -13.6026342142,          !- G-Function Ln(T/Ts) Value 12
    -00.7591523705,          !- G-Function G Value 12
    -13.4683543665,          !- G-Function Ln(T/Ts) Value 13
    -00.6907897154,          !- G-Function G Value 13
    -13.3340745187,          !- G-Function Ln(T/Ts) Value 14
    -00.6203723601,          !- G-Function G Value 14
    -13.1997946710,          !- G-Function Ln(T/Ts) Value 15
    -00.5479702786,          !- G-Function G Value 15
    -13.0655148233,          !- G-Function Ln(T/Ts) Value 16
    -00.4736544624,          !- G-Function G Value 16
    -12.9312349755,          !- G-Function Ln(T/Ts) Value 17
    -00.3974969172,          !- G-Function G Value 17
    -12.7969551278,          !- G-Function Ln(T/Ts) Value 18
    -00.3195726550,          !- G-Function G Value 18
    -12.6626752800,          !- G-Function Ln(T/Ts) Value 19
    -00.2399634710,          !- G-Function G Value 19
    -12.5283954323,          !- G-Function Ln(T/Ts) Value 20
    -00.1587628913,          !- G-Function G Value 20
    -12.3941155845,          !- G-Function Ln(T/Ts) Value 21
    -00.0760813799,          !- G-Function G Value 21
    -12.2598357368,          !- G-Function Ln(T/Ts) Value 22
    00.0079492160,           !- G-Function G Value 22
    -12.1255558891,          !- G-Function Ln(T/Ts) Value 23
    00.0931729068,           !- G-Function G Value 23
    -11.9912760413,          !- G-Function Ln(T/Ts) Value 24
    00.1794091265,           !- G-Function G Value 24
    -11.8569961936,          !- G-Function Ln(T/Ts) Value 25
    00.2664548775,           !- G-Function G Value 25
    -11.7227163458,          !- G-Function Ln(T/Ts) Value 26
    00.3540893131,           !- G-Function G Value 26
    -11.5884364981,          !- G-Function Ln(T/Ts) Value 27
    00.4420802810,           !- G-Function G Value 27
    -11.4541566503,          !- G-Function Ln(T/Ts) Value 28
    00.5301921387,           !- G-Function G Value 28
    -11.3198768026,          !- G-Function Ln(T/Ts) Value 29
    00.6181940566,           !- G-Function G Value 29
    -11.1855969549,          !- G-Function Ln(T/Ts) Value 30
    00.7058680470,           !- G-Function G Value 30
    -11.0513171071,          !- G-Function Ln(T/Ts) Value 31
    00.7930160595,           !- G-Function G Value 31
    -10.9170372594,          !- G-Function Ln(T/Ts) Value 32
    00.8794656411,           !- G-Function G Value 32
    -10.7827574116,          !- G-Function Ln(T/Ts) Value 33
    00.9650738451,           !- G-Function G Value 33
    -10.6484775639,          !- G-Function Ln(T/Ts) Value 34
    01.0497292663,           !- G-Function G Value 34
    -10.5141977161,          !- G-Function Ln(T/Ts) Value 35
    01.1333522592,           !- G-Function G Value 35
    -10.3799178684,          !- G-Function Ln(T/Ts) Value 36
    01.2158935470,           !- G-Function G Value 36
    -10.2456380207,          !- G-Function Ln(T/Ts) Value 37
    01.2973315424,           !- G-Function G Value 37
    -10.1113581729,          !- G-Function Ln(T/Ts) Value 38
    01.3776687604,           !- G-Function G Value 38
    -09.9770783252,          !- G-Function Ln(T/Ts) Value 39
    01.4569277168,           !- G-Function G Value 39
    -09.8427984774,          !- G-Function Ln(T/Ts) Value 40
    01.5351466786,           !- G-Function G Value 40
    -09.7085186297,          !- G-Function Ln(T/Ts) Value 41
    01.6123755637,           !- G-Function G Value 41
    -09.5742387819,          !- G-Function Ln(T/Ts) Value 42
    01.6886722145,           !- G-Function G Value 42
    -09.4399589342,          !- G-Function Ln(T/Ts) Value 43
    01.7640991802,           !- G-Function G Value 43
    -09.3056790865,          !- G-Function Ln(T/Ts) Value 44
    01.8387210704,           !- G-Function G Value 44
    -09.1713992387,          !- G-Function Ln(T/Ts) Value 45
    01.9126024790,           !- G-Function G Value 45
    -09.0371193910,          !- G-Function Ln(T/Ts) Value 46
    01.9858064351,           !- G-Function G Value 46
    -08.9028395432,          !- G-Function Ln(T/Ts) Value 47
    02.0583933125,           !- G-Function G Value 47
    -08.7685596955,          !- G-Function Ln(T/Ts) Value 48
    02.1304201184,           !- G-Function G Value 48
    -08.6342798477,          !- G-Function Ln(T/Ts) Value 49
    02.2019400813,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3402352904,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7087914724,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0046161232,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3560096503,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6875310804,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1905555917,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.9901174401,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.8622400883,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.0106851762,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.9083961635,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    11.6149103289,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    14.5960352837,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    17.1375666071,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    24.5364321328,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    33.2440813748,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    35.9676608032,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    38.6002365920,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    41.2563470150,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    43.4361036087,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    45.3317821804,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    47.0096728196,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    48.4367754314,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    49.4766479355,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    50.6745406515,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    51.4861051935,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    51.8795408210,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    52.5428114755;           !- G-Function G Value 76
 
##enddef
##def BarracksMemphis[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    50,                      !- Number of Bore Holes
    80.601,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    15.561,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.1353110816,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -14.9998965697,          !- G-Function Ln(T/Ts) Value 2
    -01.3208520125,          !- G-Function G Value 2
    -14.8644820579,          !- G-Function Ln(T/Ts) Value 3
    -01.2739481524,          !- G-Function G Value 3
    -14.7290675460,          !- G-Function Ln(T/Ts) Value 4
    -01.2250787239,          !- G-Function G Value 4
    -14.5936530341,          !- G-Function Ln(T/Ts) Value 5
    -01.1740772162,          !- G-Function G Value 5
    -14.4582385223,          !- G-Function Ln(T/Ts) Value 6
    -01.1208389418,          !- G-Function G Value 6
    -14.3228240104,          !- G-Function Ln(T/Ts) Value 7
    -01.0653019811,          !- G-Function G Value 7
    -14.1874094985,          !- G-Function Ln(T/Ts) Value 8
    -01.0074375142,          !- G-Function G Value 8
    -14.0519949867,          !- G-Function Ln(T/Ts) Value 9
    -00.9472438683,          !- G-Function G Value 9
    -13.9165804748,          !- G-Function Ln(T/Ts) Value 10
    -00.8847419738,          !- G-Function G Value 10
    -13.7811659629,          !- G-Function Ln(T/Ts) Value 11
    -00.8199711789,          !- G-Function G Value 11
    -13.6457514510,          !- G-Function Ln(T/Ts) Value 12
    -00.7529850023,          !- G-Function G Value 12
    -13.5103369392,          !- G-Function Ln(T/Ts) Value 13
    -00.6838468319,          !- G-Function G Value 13
    -13.3749224273,          !- G-Function Ln(T/Ts) Value 14
    -00.6126259104,          !- G-Function G Value 14
    -13.2395079154,          !- G-Function Ln(T/Ts) Value 15
    -00.5393941688,          !- G-Function G Value 15
    -13.1040934036,          !- G-Function Ln(T/Ts) Value 16
    -00.4642245219,          !- G-Function G Value 16
    -12.9686788917,          !- G-Function Ln(T/Ts) Value 17
    -00.3871911009,          !- G-Function G Value 17
    -12.8332643798,          !- G-Function Ln(T/Ts) Value 18
    -00.3083715725,          !- G-Function G Value 18
    -12.6978498680,          !- G-Function Ln(T/Ts) Value 19
    -00.2278512672,          !- G-Function G Value 19
    -12.5624353561,          !- G-Function Ln(T/Ts) Value 20
    -00.1457284199,          !- G-Function G Value 20
    -12.4270208442,          !- G-Function Ln(T/Ts) Value 21
    -00.0621195314,          !- G-Function G Value 21
    -12.2916063323,          !- G-Function Ln(T/Ts) Value 22
    00.0228362279,           !- G-Function G Value 22
    -12.1561918205,          !- G-Function Ln(T/Ts) Value 23
    00.1089745114,           !- G-Function G Value 23
    -12.0207773086,          !- G-Function Ln(T/Ts) Value 24
    00.1961058006,           !- G-Function G Value 24
    -11.8853627967,          !- G-Function Ln(T/Ts) Value 25
    00.2840181180,           !- G-Function G Value 25
    -11.7499482849,          !- G-Function Ln(T/Ts) Value 26
    00.3724822270,           !- G-Function G Value 26
    -11.6145337730,          !- G-Function Ln(T/Ts) Value 27
    00.4612587646,           !- G-Function G Value 27
    -11.4791192611,          !- G-Function Ln(T/Ts) Value 28
    00.5501065484,           !- G-Function G Value 28
    -11.3437047493,          !- G-Function Ln(T/Ts) Value 29
    00.6387912249,           !- G-Function G Value 29
    -11.2082902374,          !- G-Function Ln(T/Ts) Value 30
    00.7270934680,           !- G-Function G Value 30
    -11.0728757255,          !- G-Function Ln(T/Ts) Value 31
    00.8148160657,           !- G-Function G Value 31
    -10.9374612137,          !- G-Function Ln(T/Ts) Value 32
    00.9017894025,           !- G-Function G Value 32
    -10.8020467018,          !- G-Function Ln(T/Ts) Value 33
    00.9878750568,           !- G-Function G Value 33
    -10.6666321899,          !- G-Function Ln(T/Ts) Value 34
    01.0729674274,           !- G-Function G Value 34
    -10.5312176780,          !- G-Function Ln(T/Ts) Value 35
    01.1569934957,           !- G-Function G Value 35
    -10.3958031662,          !- G-Function Ln(T/Ts) Value 36
    01.2399109787,           !- G-Function G Value 36
    -10.2603886543,          !- G-Function Ln(T/Ts) Value 37
    01.3217052345,           !- G-Function G Value 37
    -10.1249741424,          !- G-Function Ln(T/Ts) Value 38
    01.4023853319,           !- G-Function G Value 38
    -09.9895596306,          !- G-Function Ln(T/Ts) Value 39
    01.4819796965,           !- G-Function G Value 39
    -09.8541451187,          !- G-Function Ln(T/Ts) Value 40
    01.5605317015,           !- G-Function G Value 40
    -09.7187306068,          !- G-Function Ln(T/Ts) Value 41
    01.6380954981,           !- G-Function G Value 41
    -09.5833160950,          !- G-Function Ln(T/Ts) Value 42
    01.7147322906,           !- G-Function G Value 42
    -09.4479015831,          !- G-Function Ln(T/Ts) Value 43
    01.7905071760,           !- G-Function G Value 43
    -09.3124870712,          !- G-Function Ln(T/Ts) Value 44
    01.8654865880,           !- G-Function G Value 44
    -09.1770725593,          !- G-Function Ln(T/Ts) Value 45
    01.9397363296,           !- G-Function G Value 45
    -09.0416580475,          !- G-Function Ln(T/Ts) Value 46
    02.0133201356,           !- G-Function G Value 46
    -08.9062435356,          !- G-Function Ln(T/Ts) Value 47
    02.0862986881,           !- G-Function G Value 47
    -08.7708290237,          !- G-Function Ln(T/Ts) Value 48
    02.1587289992,           !- G-Function G Value 48
    -08.6354145119,          !- G-Function Ln(T/Ts) Value 49
    02.2306640789,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3680345615,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7120345615,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0078404423,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3594816082,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6917315439,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1952077375,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.9805864857,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.7851944837,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.7466045989,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.3567122110,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    10.7442377229,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    13.0551980567,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    14.9300470148,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    19.9946270568,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    25.4704635329,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    27.0980219554,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    28.6371834212,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    30.1592566744,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    31.3911270901,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    32.4542975316,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    33.3929327137,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    34.1904796832,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    34.7861325593,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    35.4638148396,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    35.9240059669,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    36.1474971199,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    36.5200470813;           !- G-Function G Value 76
 
##enddef
##def BarracksMiami[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    190,                     !- Number of Bore Holes
    81.601,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    25.000,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.1599656331,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -15.0240479672,          !- G-Function Ln(T/Ts) Value 2
    -01.3206875700,          !- G-Function G Value 2
    -14.8881303012,          !- G-Function Ln(T/Ts) Value 3
    -01.2736041340,          !- G-Function G Value 3
    -14.7522126352,          !- G-Function Ln(T/Ts) Value 4
    -01.2245383077,          !- G-Function G Value 4
    -14.6162949692,          !- G-Function Ln(T/Ts) Value 5
    -01.1733226872,          !- G-Function G Value 5
    -14.4803773032,          !- G-Function Ln(T/Ts) Value 6
    -01.1198521980,          !- G-Function G Value 6
    -14.3444596373,          !- G-Function Ln(T/Ts) Value 7
    -01.0640649251,          !- G-Function G Value 7
    -14.2085419713,          !- G-Function Ln(T/Ts) Value 8
    -01.0059323800,          !- G-Function G Value 8
    -14.0726243053,          !- G-Function Ln(T/Ts) Value 9
    -00.9454534928,          !- G-Function G Value 9
    -13.9367066393,          !- G-Function Ln(T/Ts) Value 10
    -00.8826500072,          !- G-Function G Value 10
    -13.8007889733,          !- G-Function Ln(T/Ts) Value 11
    -00.8175622228,          !- G-Function G Value 11
    -13.6648713073,          !- G-Function Ln(T/Ts) Value 12
    -00.7502446693,          !- G-Function G Value 12
    -13.5289536414,          !- G-Function Ln(T/Ts) Value 13
    -00.6807617323,          !- G-Function G Value 13
    -13.3930359754,          !- G-Function Ln(T/Ts) Value 14
    -00.6091835927,          !- G-Function G Value 14
    -13.2571183094,          !- G-Function Ln(T/Ts) Value 15
    -00.5355830570,          !- G-Function G Value 15
    -13.1212006434,          !- G-Function Ln(T/Ts) Value 16
    -00.4600339074,          !- G-Function G Value 16
    -12.9852829774,          !- G-Function Ln(T/Ts) Value 17
    -00.3826112452,          !- G-Function G Value 17
    -12.8493653114,          !- G-Function Ln(T/Ts) Value 18
    -00.3033939606,          !- G-Function G Value 18
    -12.7134476455,          !- G-Function Ln(T/Ts) Value 19
    -00.2224690191,          !- G-Function G Value 19
    -12.5775299795,          !- G-Function Ln(T/Ts) Value 20
    -00.1399368305,          !- G-Function G Value 20
    -12.4416123135,          !- G-Function Ln(T/Ts) Value 21
    -00.0559166712,          !- G-Function G Value 21
    -12.3056946475,          !- G-Function Ln(T/Ts) Value 22
    00.0294489413,           !- G-Function G Value 22
    -12.1697769815,          !- G-Function Ln(T/Ts) Value 23
    00.1159918664,           !- G-Function G Value 23
    -12.0338593155,          !- G-Function Ln(T/Ts) Value 24
    00.2035185539,           !- G-Function G Value 24
    -11.8979416496,          !- G-Function Ln(T/Ts) Value 25
    00.2918130180,           !- G-Function G Value 25
    -11.7620239836,          !- G-Function Ln(T/Ts) Value 26
    00.3806423185,           !- G-Function G Value 26
    -11.6261063176,          !- G-Function Ln(T/Ts) Value 27
    00.4697639559,           !- G-Function G Value 27
    -11.4901886516,          !- G-Function Ln(T/Ts) Value 28
    00.5589343932,           !- G-Function G Value 28
    -11.3542709856,          !- G-Function Ln(T/Ts) Value 29
    00.6479178486,           !- G-Function G Value 29
    -11.2183533197,          !- G-Function Ln(T/Ts) Value 30
    00.7364945591,           !- G-Function G Value 30
    -11.0824356537,          !- G-Function Ln(T/Ts) Value 31
    00.8244678489,           !- G-Function G Value 31
    -10.9465179877,          !- G-Function Ln(T/Ts) Value 32
    00.9116695209,           !- G-Function G Value 32
    -10.8106003217,          !- G-Function Ln(T/Ts) Value 33
    00.9979633023,           !- G-Function G Value 33
    -10.6746826557,          !- G-Function Ln(T/Ts) Value 34
    01.0832462809,           !- G-Function G Value 34
    -10.5387649897,          !- G-Function Ln(T/Ts) Value 35
    01.1674484585,           !- G-Function G Value 35
    -10.4028473238,          !- G-Function Ln(T/Ts) Value 36
    01.2505306993,           !- G-Function G Value 36
    -10.2669296578,          !- G-Function Ln(T/Ts) Value 37
    01.3324814524,           !- G-Function G Value 37
    -10.1310119918,          !- G-Function Ln(T/Ts) Value 38
    01.4133126735,           !- G-Function G Value 38
    -09.9950943258,          !- G-Function Ln(T/Ts) Value 39
    01.4930553656,           !- G-Function G Value 39
    -09.8591766598,          !- G-Function Ln(T/Ts) Value 40
    01.5717551068,           !- G-Function G Value 40
    -09.7232589938,          !- G-Function Ln(T/Ts) Value 41
    01.6494678567,           !- G-Function G Value 41
    -09.5873413279,          !- G-Function Ln(T/Ts) Value 42
    01.7262562389,           !- G-Function G Value 42
    -09.4514236619,          !- G-Function Ln(T/Ts) Value 43
    01.8021864108,           !- G-Function G Value 43
    -09.3155059959,          !- G-Function Ln(T/Ts) Value 44
    01.8773255518,           !- G-Function G Value 44
    -09.1795883299,          !- G-Function Ln(T/Ts) Value 45
    01.9517399452,           !- G-Function G Value 45
    -09.0436706639,          !- G-Function Ln(T/Ts) Value 46
    02.0254935918,           !- G-Function G Value 46
    -08.9077529979,          !- G-Function Ln(T/Ts) Value 47
    02.0986472722,           !- G-Function G Value 47
    -08.7718353320,          !- G-Function Ln(T/Ts) Value 48
    02.1712579700,           !- G-Function G Value 48
    -08.6359176660,          !- G-Function Ln(T/Ts) Value 49
    02.2433785748,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3803618373,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7465824618,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0423942671,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3948110822,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7322211565,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.2620054967,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.1306534406,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.0992706337,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.4781893617,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    10.5964308455,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    12.5128240606,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    15.8836152532,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    18.7819990602,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    27.3294476825,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    37.5727876547,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    40.8214309678,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    43.9670347886,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    47.1796573839,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    49.8254223241,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    52.1420740777,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    54.2032300489,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    55.9660477679,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    57.2272603884,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    58.7185129033,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    59.7378155822,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    60.2347289345,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    61.0912771889;           !- G-Function G Value 76
 
##enddef
##def BarracksPhoenix[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    110,                     !- Number of Bore Holes
    81.510,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    22.222,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.1577232291,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -15.0218513264,          !- G-Function Ln(T/Ts) Value 2
    -01.3207025260,          !- G-Function G Value 2
    -14.8859794238,          !- G-Function Ln(T/Ts) Value 3
    -01.2736354254,          !- G-Function G Value 3
    -14.7501075212,          !- G-Function Ln(T/Ts) Value 4
    -01.2245874676,          !- G-Function G Value 4
    -14.6142356185,          !- G-Function Ln(T/Ts) Value 5
    -01.1733913299,          !- G-Function G Value 5
    -14.4783637159,          !- G-Function Ln(T/Ts) Value 6
    -01.1199419728,          !- G-Function G Value 6
    -14.3424918133,          !- G-Function Ln(T/Ts) Value 7
    -01.0641774808,          !- G-Function G Value 7
    -14.2066199106,          !- G-Function Ln(T/Ts) Value 8
    -01.0060693347,          !- G-Function G Value 8
    -14.0707480080,          !- G-Function Ln(T/Ts) Value 9
    -00.9456164094,          !- G-Function G Value 9
    -13.9348761054,          !- G-Function Ln(T/Ts) Value 10
    -00.8828403743,          !- G-Function G Value 10
    -13.7990042027,          !- G-Function Ln(T/Ts) Value 11
    -00.8177814420,          !- G-Function G Value 11
    -13.6631323001,          !- G-Function Ln(T/Ts) Value 12
    -00.7504940497,          !- G-Function G Value 12
    -13.5272603974,          !- G-Function Ln(T/Ts) Value 13
    -00.6810424924,          !- G-Function G Value 13
    -13.3913884948,          !- G-Function Ln(T/Ts) Value 14
    -00.6094968653,          !- G-Function G Value 14
    -13.2555165922,          !- G-Function Ln(T/Ts) Value 15
    -00.5359298950,          !- G-Function G Value 15
    -13.1196446895,          !- G-Function Ln(T/Ts) Value 16
    -00.4604152845,          !- G-Function G Value 16
    -12.9837727869,          !- G-Function Ln(T/Ts) Value 17
    -00.3830280463,          !- G-Function G Value 17
    -12.8479008843,          !- G-Function Ln(T/Ts) Value 18
    -00.3038469578,          !- G-Function G Value 18
    -12.7120289816,          !- G-Function Ln(T/Ts) Value 19
    -00.2229588342,          !- G-Function G Value 19
    -12.5761570790,          !- G-Function Ln(T/Ts) Value 20
    -00.1404638853,          !- G-Function G Value 20
    -12.4402851764,          !- G-Function Ln(T/Ts) Value 21
    -00.0564811324,          !- G-Function G Value 21
    -12.3044132737,          !- G-Function Ln(T/Ts) Value 22
    00.0288472138,           !- G-Function G Value 22
    -12.1685413711,          !- G-Function Ln(T/Ts) Value 23
    00.1153533602,           !- G-Function G Value 23
    -12.0326694685,          !- G-Function Ln(T/Ts) Value 24
    00.2028441245,           !- G-Function G Value 24
    -11.8967975658,          !- G-Function Ln(T/Ts) Value 25
    00.2911038864,           !- G-Function G Value 25
    -11.7609256632,          !- G-Function Ln(T/Ts) Value 26
    00.3799000418,           !- G-Function G Value 26
    -11.6250537606,          !- G-Function Ln(T/Ts) Value 27
    00.4689903749,           !- G-Function G Value 27
    -11.4891818579,          !- G-Function Ln(T/Ts) Value 28
    00.5581315600,           !- G-Function G Value 28
    -11.3533099553,          !- G-Function Ln(T/Ts) Value 29
    00.6470879419,           !- G-Function G Value 29
    -11.2174380527,          !- G-Function Ln(T/Ts) Value 30
    00.7356397933,           !- G-Function G Value 30
    -11.0815661500,          !- G-Function Ln(T/Ts) Value 31
    00.8235903853,           !- G-Function G Value 31
    -10.9456942474,          !- G-Function Ln(T/Ts) Value 32
    00.9107713878,           !- G-Function G Value 32
    -10.8098223448,          !- G-Function Ln(T/Ts) Value 33
    00.9970463292,           !- G-Function G Value 33
    -10.6739504421,          !- G-Function Ln(T/Ts) Value 34
    01.0823120496,           !- G-Function G Value 34
    -10.5380785395,          !- G-Function Ln(T/Ts) Value 35
    01.1664982742,           !- G-Function G Value 35
    -10.4022066369,          !- G-Function Ln(T/Ts) Value 36
    01.2495655800,           !- G-Function G Value 36
    -10.2663347342,          !- G-Function Ln(T/Ts) Value 37
    01.3315021347,           !- G-Function G Value 37
    -10.1304628316,          !- G-Function Ln(T/Ts) Value 38
    01.4123196321,           !- G-Function G Value 38
    -09.9945909290,          !- G-Function Ln(T/Ts) Value 39
    01.4920488419,           !- G-Function G Value 39
    -09.8587190263,          !- G-Function Ln(T/Ts) Value 40
    01.5707351431,           !- G-Function G Value 40
    -09.7228471237,          !- G-Function Ln(T/Ts) Value 41
    01.6484343327,           !- G-Function G Value 41
    -09.5869752211,          !- G-Function Ln(T/Ts) Value 42
    01.7252089071,           !- G-Function G Value 42
    -09.4511033184,          !- G-Function Ln(T/Ts) Value 43
    01.8011249290,           !- G-Function G Value 43
    -09.3152314158,          !- G-Function Ln(T/Ts) Value 44
    01.8762495114,           !- G-Function G Value 44
    -09.1793595132,          !- G-Function Ln(T/Ts) Value 45
    01.9506488955,           !- G-Function G Value 45
    -09.0434876105,          !- G-Function Ln(T/Ts) Value 46
    02.0243870589,           !- G-Function G Value 46
    -08.9076157079,          !- G-Function Ln(T/Ts) Value 47
    02.0975247742,           !- G-Function G Value 47
    -08.7717438053,          !- G-Function Ln(T/Ts) Value 48
    02.1701190285,           !- G-Function G Value 48
    -08.6358719026,          !- G-Function Ln(T/Ts) Value 49
    02.2422227228,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3792406352,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7159132879,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0119516517,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3640989715,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7004816396,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.2240533691,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.0730361573,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.0098619446,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.2716499874,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    10.2479895761,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    12.0103996706,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    15.0584639743,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    17.6317539031,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    24.9993651199,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    33.4809856456,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    36.0928680863,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    38.6109156717,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    41.1193531479,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    43.1646729099,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    44.9373057666,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    46.5000967011,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    47.8244426279,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    48.8585154685,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    49.9804651911,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    50.7270844486,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    51.0893071393,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    51.6968854595;           !- G-Function G Value 76
 
##enddef
##def BarracksSanFrancisco[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.004,                   !- Maximum Flow Rate {m3/s}
    63,                      !- Number of Bore Holes
    88.234,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    13.889,                  !- Ground Temperature {C}
    0.004,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.3162547367,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -15.1771474972,          !- G-Function Ln(T/Ts) Value 2
    -01.3196454379,          !- G-Function G Value 2
    -15.0380402576,          !- G-Function Ln(T/Ts) Value 3
    -01.2714222571,          !- G-Function G Value 3
    -14.8989330181,          !- G-Function Ln(T/Ts) Value 4
    -01.2211083099,          !- G-Function G Value 4
    -14.7598257786,          !- G-Function Ln(T/Ts) Value 5
    -01.1685305432,          !- G-Function G Value 5
    -14.6207185391,          !- G-Function Ln(T/Ts) Value 6
    -01.1135815146,          !- G-Function G Value 6
    -14.4816112995,          !- G-Function Ln(T/Ts) Value 7
    -01.0561994878,          !- G-Function G Value 7
    -14.3425040600,          !- G-Function Ln(T/Ts) Value 8
    -00.9963582777,          !- G-Function G Value 8
    -14.2033968205,          !- G-Function Ln(T/Ts) Value 9
    -00.9340608756,          !- G-Function G Value 9
    -14.0642895810,          !- G-Function Ln(T/Ts) Value 10
    -00.8693344290,          !- G-Function G Value 10
    -13.9251823414,          !- G-Function Ln(T/Ts) Value 11
    -00.8022254960,          !- G-Function G Value 11
    -13.7860751019,          !- G-Function Ln(T/Ts) Value 12
    -00.7327951953,          !- G-Function G Value 12
    -13.6469678624,          !- G-Function Ln(T/Ts) Value 13
    -00.6611143671,          !- G-Function G Value 13
    -13.5078606229,          !- G-Function Ln(T/Ts) Value 14
    -00.5872592363,          !- G-Function G Value 14
    -13.3687533833,          !- G-Function Ln(T/Ts) Value 15
    -00.5113082828,          !- G-Function G Value 15
    -13.2296461438,          !- G-Function Ln(T/Ts) Value 16
    -00.4333410230,          !- G-Function G Value 16
    -13.0905389043,          !- G-Function Ln(T/Ts) Value 17
    -00.3534391507,          !- G-Function G Value 17
    -12.9514316648,          !- G-Function Ln(T/Ts) Value 18
    -00.2716900348,          !- G-Function G Value 18
    -12.8123244252,          !- G-Function Ln(T/Ts) Value 19
    -00.1881920377,          !- G-Function G Value 19
    -12.6732171857,          !- G-Function Ln(T/Ts) Value 20
    -00.1030606510,          !- G-Function G Value 20
    -12.5341099462,          !- G-Function Ln(T/Ts) Value 21
    -00.0164341897,          !- G-Function G Value 21
    -12.3950027067,          !- G-Function Ln(T/Ts) Value 22
    00.0715221924,           !- G-Function G Value 22
    -12.2558954671,          !- G-Function Ln(T/Ts) Value 23
    00.1606151154,           !- G-Function G Value 23
    -12.1167882276,          !- G-Function Ln(T/Ts) Value 24
    00.2506246929,           !- G-Function G Value 24
    -11.9776809881,          !- G-Function Ln(T/Ts) Value 25
    00.3413093145,           !- G-Function G Value 25
    -11.8385737486,          !- G-Function Ln(T/Ts) Value 26
    00.4324129818,           !- G-Function G Value 26
    -11.6994665091,          !- G-Function Ln(T/Ts) Value 27
    00.5236743718,           !- G-Function G Value 27
    -11.5603592695,          !- G-Function Ln(T/Ts) Value 28
    00.6148366457,           !- G-Function G Value 28
    -11.4212520300,          !- G-Function Ln(T/Ts) Value 29
    00.7056570278,           !- G-Function G Value 29
    -11.2821447905,          !- G-Function Ln(T/Ts) Value 30
    00.7959152991,           !- G-Function G Value 30
    -11.1430375510,          !- G-Function Ln(T/Ts) Value 31
    00.8854205570,           !- G-Function G Value 31
    -11.0039303114,          !- G-Function Ln(T/Ts) Value 32
    00.9740158307,           !- G-Function G Value 32
    -10.8648230719,          !- G-Function Ln(T/Ts) Value 33
    01.0615803980,           !- G-Function G Value 33
    -10.7257158324,          !- G-Function Ln(T/Ts) Value 34
    01.1480298849,           !- G-Function G Value 34
    -10.5866085929,          !- G-Function Ln(T/Ts) Value 35
    01.2333144242,           !- G-Function G Value 35
    -10.4475013533,          !- G-Function Ln(T/Ts) Value 36
    01.3174152908,           !- G-Function G Value 36
    -10.3083941138,          !- G-Function Ln(T/Ts) Value 37
    01.4003405034,           !- G-Function G Value 37
    -10.1692868743,          !- G-Function Ln(T/Ts) Value 38
    01.4821198877,           !- G-Function G Value 38
    -10.0301796348,          !- G-Function Ln(T/Ts) Value 39
    01.5628000498,           !- G-Function G Value 39
    -09.8910723952,          !- G-Function Ln(T/Ts) Value 40
    01.6424396157,           !- G-Function G Value 40
    -09.7519651557,          !- G-Function Ln(T/Ts) Value 41
    01.7211049891,           !- G-Function G Value 41
    -09.6128579162,          !- G-Function Ln(T/Ts) Value 42
    01.7988667676,           !- G-Function G Value 42
    -09.4737506767,          !- G-Function Ln(T/Ts) Value 43
    01.8757968672,           !- G-Function G Value 43
    -09.3346434371,          !- G-Function Ln(T/Ts) Value 44
    01.9519663293,           !- G-Function G Value 44
    -09.1955361976,          !- G-Function Ln(T/Ts) Value 45
    02.0274437416,           !- G-Function G Value 45
    -09.0564289581,          !- G-Function Ln(T/Ts) Value 46
    02.1022941758,           !- G-Function G Value 46
    -08.9173217186,          !- G-Function Ln(T/Ts) Value 47
    02.1765785411,           !- G-Function G Value 47
    -08.7782144790,          !- G-Function Ln(T/Ts) Value 48
    02.2503532557,           !- G-Function G Value 48
    -08.6391072395,          !- G-Function Ln(T/Ts) Value 49
    02.3236701520,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4585063890,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.8025063890,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0985733164,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4520418079,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7969866114,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3561693449,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.2814893912,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.2697068651,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.6640866166,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    10.6431243629,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    12.3566506045,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    15.2203454412,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    17.5554994459,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    23.8831357744,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    30.6948673068,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    32.7062249531,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    34.5955591376,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    36.4608205294,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    37.9591253867,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    39.2502905238,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    40.3841151587,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    41.3436012465,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    42.0563491783,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    42.8644986742,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    43.4113765504,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    43.6767820248,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    44.1190575549;           !- G-Function G Value 76
 
##enddef
##def BarracksSeattle[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.004,                   !- Maximum Flow Rate {m3/s}
    80,                      !- Number of Bore Holes
    81.098,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    11.672,                  !- Ground Temperature {C}
    0.004,                   !- Design Flow Rate {m3/s}
    0.744,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.1476011808,          !- G-Function Ln(T/Ts) Value 1
    -01.3660647801,          !- G-Function G Value 1
    -15.0119358506,          !- G-Function Ln(T/Ts) Value 2
    -01.3207700376,          !- G-Function G Value 2
    -14.8762705204,          !- G-Function Ln(T/Ts) Value 3
    -01.2737766677,          !- G-Function G Value 3
    -14.7406051901,          !- G-Function Ln(T/Ts) Value 4
    -01.2248093533,          !- G-Function G Value 4
    -14.6049398599,          !- G-Function Ln(T/Ts) Value 5
    -01.1737011381,          !- G-Function G Value 5
    -14.4692745297,          !- G-Function Ln(T/Ts) Value 6
    -01.1203471413,          !- G-Function G Value 6
    -14.3336091995,          !- G-Function Ln(T/Ts) Value 7
    -01.0646854448,          !- G-Function G Value 7
    -14.1979438693,          !- G-Function Ln(T/Ts) Value 8
    -01.0066873930,          !- G-Function G Value 8
    -14.0622785390,          !- G-Function Ln(T/Ts) Value 9
    -00.9463516122,          !- G-Function G Value 9
    -13.9266132088,          !- G-Function Ln(T/Ts) Value 10
    -00.8836994370,          !- G-Function G Value 10
    -13.7909478786,          !- G-Function Ln(T/Ts) Value 11
    -00.8187706886,          !- G-Function G Value 11
    -13.6552825484,          !- G-Function Ln(T/Ts) Value 12
    -00.7516193886,          !- G-Function G Value 12
    -13.5196172182,          !- G-Function Ln(T/Ts) Value 13
    -00.6823094216,          !- G-Function G Value 13
    -13.3839518879,          !- G-Function Ln(T/Ts) Value 14
    -00.6109104976,          !- G-Function G Value 14
    -13.2482865577,          !- G-Function Ln(T/Ts) Value 15
    -00.5374949832,          !- G-Function G Value 15
    -13.1126212275,          !- G-Function Ln(T/Ts) Value 16
    -00.4621362245,          !- G-Function G Value 16
    -12.9769558973,          !- G-Function Ln(T/Ts) Value 17
    -00.3849088342,          !- G-Function G Value 17
    -12.8412905670,          !- G-Function Ln(T/Ts) Value 18
    -00.3058910852,          !- G-Function G Value 18
    -12.7056252368,          !- G-Function Ln(T/Ts) Value 19
    -00.2251691177,          !- G-Function G Value 19
    -12.5699599066,          !- G-Function Ln(T/Ts) Value 20
    -00.1428422440,          !- G-Function G Value 20
    -12.4342945764,          !- G-Function Ln(T/Ts) Value 21
    -00.0590283410,          !- G-Function G Value 21
    -12.2986292462,          !- G-Function Ln(T/Ts) Value 22
    00.0261317601,           !- G-Function G Value 22
    -12.1629639159,          !- G-Function Ln(T/Ts) Value 23
    00.1124718281,           !- G-Function G Value 23
    -12.0272985857,          !- G-Function Ln(T/Ts) Value 24
    00.1998003393,           !- G-Function G Value 24
    -11.8916332555,          !- G-Function Ln(T/Ts) Value 25
    00.2879033200,           !- G-Function G Value 25
    -11.7559679253,          !- G-Function Ln(T/Ts) Value 26
    00.3765496857,           !- G-Function G Value 26
    -11.6203025951,          !- G-Function Ln(T/Ts) Value 27
    00.4654985049,           !- G-Function G Value 27
    -11.4846372648,          !- G-Function Ln(T/Ts) Value 28
    00.5545074135,           !- G-Function G Value 28
    -11.3489719346,          !- G-Function Ln(T/Ts) Value 29
    00.6433413351,           !- G-Function G Value 29
    -11.2133066044,          !- G-Function Ln(T/Ts) Value 30
    00.7317807142,           !- G-Function G Value 30
    -11.0776412742,          !- G-Function Ln(T/Ts) Value 31
    00.8196285928,           !- G-Function G Value 31
    -10.9419759440,          !- G-Function Ln(T/Ts) Value 32
    00.9067160507,           !- G-Function G Value 32
    -10.8063106137,          !- G-Function Ln(T/Ts) Value 33
    00.9929057265,           !- G-Function G Value 33
    -10.6706452835,          !- G-Function Ln(T/Ts) Value 34
    01.0780933508,           !- G-Function G Value 34
    -10.5349799533,          !- G-Function Ln(T/Ts) Value 35
    01.1622074047,           !- G-Function G Value 35
    -10.3993146231,          !- G-Function Ln(T/Ts) Value 36
    01.2452071708,           !- G-Function G Value 36
    -10.2636492929,          !- G-Function Ln(T/Ts) Value 37
    01.3270795474,           !- G-Function G Value 37
    -10.1279839626,          !- G-Function Ln(T/Ts) Value 38
    01.4078350443,           !- G-Function G Value 38
    -09.9923186324,          !- G-Function Ln(T/Ts) Value 39
    01.4875033753,           !- G-Function G Value 39
    -09.8566533022,          !- G-Function Ln(T/Ts) Value 40
    01.5661290175,           !- G-Function G Value 40
    -09.7209879720,          !- G-Function Ln(T/Ts) Value 41
    01.6437670288,           !- G-Function G Value 41
    -09.5853226418,          !- G-Function Ln(T/Ts) Value 42
    01.7204793267,           !- G-Function G Value 42
    -09.4496573115,          !- G-Function Ln(T/Ts) Value 43
    01.7963315420,           !- G-Function G Value 43
    -09.3139919813,          !- G-Function Ln(T/Ts) Value 44
    01.8713904849,           !- G-Function G Value 44
    -09.1783266511,          !- G-Function Ln(T/Ts) Value 45
    01.9457222021,           !- G-Function G Value 45
    -09.0426613209,          !- G-Function Ln(T/Ts) Value 46
    02.0193905644,           !- G-Function G Value 46
    -08.9069959907,          !- G-Function Ln(T/Ts) Value 47
    02.0924563059,           !- G-Function G Value 47
    -08.7713306604,          !- G-Function Ln(T/Ts) Value 48
    02.1649764269,           !- G-Function G Value 48
    -08.6356653302,          !- G-Function Ln(T/Ts) Value 49
    02.2370038790,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3741796111,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7181796111,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0140032228,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3661803106,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7008310314,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.2176117022,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.0441800385,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.9117588672,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.0922165673,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.9400039609,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    11.5677183354,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    14.3465295116,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    16.6586689822,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    23.1378009138,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    30.4070187274,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    32.6085266355,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    34.7062608678,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    36.7944631372,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    38.4894208957,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    39.9545522445,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    41.2456217661,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    42.3392183542,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    43.1525774262,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    44.0731135860,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    44.6948240356,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    44.9968851633,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    45.5015358842;           !- G-Function G Value 76
 
##enddef
##def Boise_average_rock[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.005,                   !- Maximum Flow Rate {m3/s}
    48,                      !- Number of Bore Holes
    87.532,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    2.423,                   !- Ground Thermal Conductivity {W/m-K}
    2343000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    11.111,                  !- Ground Temperature {C}
    0.005,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -14.8249487071,          !- G-Function Ln(T/Ts) Value 1
    -01.4231832875,          !- G-Function G Value 1
    -14.6958681212,          !- G-Function Ln(T/Ts) Value 2
    -01.3571172579,          !- G-Function G Value 2
    -14.5667875353,          !- G-Function Ln(T/Ts) Value 3
    -01.2903084652,          !- G-Function G Value 3
    -14.4377069495,          !- G-Function Ln(T/Ts) Value 4
    -01.2222638407,          !- G-Function G Value 4
    -14.3086263636,          !- G-Function Ln(T/Ts) Value 5
    -01.1527105195,          !- G-Function G Value 5
    -14.1795457778,          !- G-Function Ln(T/Ts) Value 6
    -01.0814914637,          !- G-Function G Value 6
    -14.0504651919,          !- G-Function Ln(T/Ts) Value 7
    -01.0085211769,          !- G-Function G Value 7
    -13.9213846060,          !- G-Function Ln(T/Ts) Value 8
    -00.9337632165,          !- G-Function G Value 8
    -13.7923040202,          !- G-Function Ln(T/Ts) Value 9
    -00.8572173793,          !- G-Function G Value 9
    -13.6632234343,          !- G-Function Ln(T/Ts) Value 10
    -00.7789119422,          !- G-Function G Value 10
    -13.5341428485,          !- G-Function Ln(T/Ts) Value 11
    -00.6988990040,          !- G-Function G Value 11
    -13.4050622626,          !- G-Function Ln(T/Ts) Value 12
    -00.6172519847,          !- G-Function G Value 12
    -13.2759816768,          !- G-Function Ln(T/Ts) Value 13
    -00.5340646744,          !- G-Function G Value 13
    -13.1469010909,          !- G-Function Ln(T/Ts) Value 14
    -00.4494512730,          !- G-Function G Value 14
    -13.0178205050,          !- G-Function Ln(T/Ts) Value 15
    -00.3635468275,          !- G-Function G Value 15
    -12.8887399192,          !- G-Function Ln(T/Ts) Value 16
    -00.2765074635,          !- G-Function G Value 16
    -12.7596593333,          !- G-Function Ln(T/Ts) Value 17
    -00.1885098659,          !- G-Function G Value 17
    -12.6305787475,          !- G-Function Ln(T/Ts) Value 18
    -00.0997496017,          !- G-Function G Value 18
    -12.5014981616,          !- G-Function Ln(T/Ts) Value 19
    -00.0104380670,          !- G-Function G Value 19
    -12.3724175757,          !- G-Function Ln(T/Ts) Value 20
    00.0792019468,           !- G-Function G Value 20
    -12.2433369899,          !- G-Function Ln(T/Ts) Value 21
    00.1689418702,           !- G-Function G Value 21
    -12.1142564040,          !- G-Function Ln(T/Ts) Value 22
    00.2585537939,           !- G-Function G Value 22
    -11.9851758182,          !- G-Function Ln(T/Ts) Value 23
    00.3478172561,           !- G-Function G Value 23
    -11.8560952323,          !- G-Function Ln(T/Ts) Value 24
    00.4365258625,           !- G-Function G Value 24
    -11.7270146465,          !- G-Function Ln(T/Ts) Value 25
    00.5244932419,           !- G-Function G Value 25
    -11.5979340606,          !- G-Function Ln(T/Ts) Value 26
    00.6115579127,           !- G-Function G Value 26
    -11.4688534747,          !- G-Function Ln(T/Ts) Value 27
    00.6975867554,           !- G-Function G Value 27
    -11.3397728889,          !- G-Function Ln(T/Ts) Value 28
    00.7824769256,           !- G-Function G Value 28
    -11.2106923030,          !- G-Function Ln(T/Ts) Value 29
    00.8661561937,           !- G-Function G Value 29
    -11.0816117172,          !- G-Function Ln(T/Ts) Value 30
    00.9485818318,           !- G-Function G Value 30
    -10.9525311313,          !- G-Function Ln(T/Ts) Value 31
    01.0297382829,           !- G-Function G Value 31
    -10.8234505454,          !- G-Function Ln(T/Ts) Value 32
    01.1096339190,           !- G-Function G Value 32
    -10.6943699596,          !- G-Function Ln(T/Ts) Value 33
    01.1882972272,           !- G-Function G Value 33
    -10.5652893737,          !- G-Function Ln(T/Ts) Value 34
    01.2657727570,           !- G-Function G Value 34
    -10.4362087879,          !- G-Function Ln(T/Ts) Value 35
    01.3421171180,           !- G-Function G Value 35
    -10.3071282020,          !- G-Function Ln(T/Ts) Value 36
    01.4173952593,           !- G-Function G Value 36
    -10.1780476162,          !- G-Function Ln(T/Ts) Value 37
    01.4916771858,           !- G-Function G Value 37
    -10.0489670303,          !- G-Function Ln(T/Ts) Value 38
    01.5650351987,           !- G-Function G Value 38
    -09.9198864444,          !- G-Function Ln(T/Ts) Value 39
    01.6375416838,           !- G-Function G Value 39
    -09.7908058586,          !- G-Function Ln(T/Ts) Value 40
    01.7092674257,           !- G-Function G Value 40
    -09.6617252727,          !- G-Function Ln(T/Ts) Value 41
    01.7802803939,           !- G-Function G Value 41
    -09.5326446869,          !- G-Function Ln(T/Ts) Value 42
    01.8506449298,           !- G-Function G Value 42
    -09.4035641010,          !- G-Function Ln(T/Ts) Value 43
    01.9204212582,           !- G-Function G Value 43
    -09.2744835151,          !- G-Function Ln(T/Ts) Value 44
    01.9896652515,           !- G-Function G Value 44
    -09.1454029293,          !- G-Function Ln(T/Ts) Value 45
    02.0584283805,           !- G-Function G Value 45
    -09.0163223434,          !- G-Function Ln(T/Ts) Value 46
    02.1267577983,           !- G-Function G Value 46
    -08.8872417576,          !- G-Function Ln(T/Ts) Value 47
    02.1946965132,           !- G-Function G Value 47
    -08.7581611717,          !- G-Function Ln(T/Ts) Value 48
    02.2622836181,           !- G-Function G Value 48
    -08.6290805859,          !- G-Function Ln(T/Ts) Value 49
    02.3295545501,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4505293759,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7945293759,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0905732865,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4433587051,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7825931722,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3144921013,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.1492269957,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.0006064664,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.9388575346,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.4573405731,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    10.7317639544,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    12.8042428536,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    14.4540324337,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    18.8262031491,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    23.5350797402,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    24.9531062619,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    26.3029811662,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    27.6586365178,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    28.7654815935,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    29.7348825923,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    30.6010980059,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    31.3468254320,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    31.9115868258,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    32.5628262643,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    33.0121874916,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    33.2318022394,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    33.5992463164;           !- G-Function G Value 76
 
##enddef
##def Boise_heavy_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.005,                   !- Maximum Flow Rate {m3/s}
    48,                      !- Number of Bore Holes
    87.532,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    11.111,                  !- Ground Temperature {C}
    0.005,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.3003007104,          !- G-Function Ln(T/Ts) Value 1
    -00.7663283686,          !- G-Function G Value 1
    -15.1615190633,          !- G-Function Ln(T/Ts) Value 2
    -00.7283139786,          !- G-Function G Value 2
    -15.0227374161,          !- G-Function Ln(T/Ts) Value 3
    -00.6897638378,          !- G-Function G Value 3
    -14.8839557690,          !- G-Function Ln(T/Ts) Value 4
    -00.6503838837,          !- G-Function G Value 4
    -14.7451741218,          !- G-Function Ln(T/Ts) Value 5
    -00.6100127658,          !- G-Function G Value 5
    -14.6063924747,          !- G-Function Ln(T/Ts) Value 6
    -00.5685572140,          !- G-Function G Value 6
    -14.4676108275,          !- G-Function Ln(T/Ts) Value 7
    -00.5259630842,          !- G-Function G Value 7
    -14.3288291804,          !- G-Function Ln(T/Ts) Value 8
    -00.4821983168,          !- G-Function G Value 8
    -14.1900475332,          !- G-Function Ln(T/Ts) Value 9
    -00.4372402708,          !- G-Function G Value 9
    -14.0512658861,          !- G-Function Ln(T/Ts) Value 10
    -00.3910648759,          !- G-Function G Value 10
    -13.9124842389,          !- G-Function Ln(T/Ts) Value 11
    -00.3436371920,          !- G-Function G Value 11
    -13.7737025917,          !- G-Function Ln(T/Ts) Value 12
    -00.2949040705,          !- G-Function G Value 12
    -13.6349209446,          !- G-Function Ln(T/Ts) Value 13
    -00.2447900356,          !- G-Function G Value 13
    -13.4961392974,          !- G-Function Ln(T/Ts) Value 14
    -00.1931973531,          !- G-Function G Value 14
    -13.3573576503,          !- G-Function Ln(T/Ts) Value 15
    -00.1400106365,          !- G-Function G Value 15
    -13.2185760031,          !- G-Function Ln(T/Ts) Value 16
    -00.0851054994,          !- G-Function G Value 16
    -13.0797943560,          !- G-Function Ln(T/Ts) Value 17
    -00.0283599657,          !- G-Function G Value 17
    -12.9410127088,          !- G-Function Ln(T/Ts) Value 18
    00.0303331462,           !- G-Function G Value 18
    -12.8022310617,          !- G-Function Ln(T/Ts) Value 19
    00.0910547119,           !- G-Function G Value 19
    -12.6634494145,          !- G-Function Ln(T/Ts) Value 20
    00.1538501635,           !- G-Function G Value 20
    -12.5246677674,          !- G-Function Ln(T/Ts) Value 21
    00.2187236214,           !- G-Function G Value 21
    -12.3858861202,          !- G-Function Ln(T/Ts) Value 22
    00.2856355363,           !- G-Function G Value 22
    -12.2471044731,          !- G-Function Ln(T/Ts) Value 23
    00.3545035516,           !- G-Function G Value 23
    -12.1083228259,          !- G-Function Ln(T/Ts) Value 24
    00.4252059901,           !- G-Function G Value 24
    -11.9695411788,          !- G-Function Ln(T/Ts) Value 25
    00.4975872741,           !- G-Function G Value 25
    -11.8307595316,          !- G-Function Ln(T/Ts) Value 26
    00.5714646372,           !- G-Function G Value 26
    -11.6919778845,          !- G-Function Ln(T/Ts) Value 27
    00.6466355862,           !- G-Function G Value 27
    -11.5531962373,          !- G-Function Ln(T/Ts) Value 28
    00.7228856717,           !- G-Function G Value 28
    -11.4144145902,          !- G-Function Ln(T/Ts) Value 29
    00.7999961828,           !- G-Function G Value 29
    -11.2756329430,          !- G-Function Ln(T/Ts) Value 30
    00.8777514218,           !- G-Function G Value 30
    -11.1368512959,          !- G-Function Ln(T/Ts) Value 31
    00.9559452404,           !- G-Function G Value 31
    -10.9980696487,          !- G-Function Ln(T/Ts) Value 32
    01.0343865644,           !- G-Function G Value 32
    -10.8592880016,          !- G-Function Ln(T/Ts) Value 33
    01.1129036968,           !- G-Function G Value 33
    -10.7205063544,          !- G-Function Ln(T/Ts) Value 34
    01.1913472782,           !- G-Function G Value 34
    -10.5817247073,          !- G-Function Ln(T/Ts) Value 35
    01.2695918844,           !- G-Function G Value 35
    -10.4429430601,          !- G-Function Ln(T/Ts) Value 36
    01.3475363391,           !- G-Function G Value 36
    -10.3041614130,          !- G-Function Ln(T/Ts) Value 37
    01.4251029087,           !- G-Function G Value 37
    -10.1653797658,          !- G-Function Ln(T/Ts) Value 38
    01.5022356047,           !- G-Function G Value 38
    -10.0265981187,          !- G-Function Ln(T/Ts) Value 39
    01.5788978536,           !- G-Function G Value 39
    -09.8878164715,          !- G-Function Ln(T/Ts) Value 40
    01.6550697932,           !- G-Function G Value 40
    -09.7490348244,          !- G-Function Ln(T/Ts) Value 41
    01.7307454311,           !- G-Function G Value 41
    -09.6102531772,          !- G-Function Ln(T/Ts) Value 42
    01.8059298599,           !- G-Function G Value 42
    -09.4714715301,          !- G-Function Ln(T/Ts) Value 43
    01.8806366712,           !- G-Function G Value 43
    -09.3326898829,          !- G-Function Ln(T/Ts) Value 44
    01.9548856613,           !- G-Function G Value 44
    -09.1939082358,          !- G-Function Ln(T/Ts) Value 45
    02.0287008732,           !- G-Function G Value 45
    -09.0551265886,          !- G-Function Ln(T/Ts) Value 46
    02.1021089852,           !- G-Function G Value 46
    -08.9163449415,          !- G-Function Ln(T/Ts) Value 47
    02.1751380281,           !- G-Function G Value 47
    -08.7775632943,          !- G-Function Ln(T/Ts) Value 48
    02.2478163971,           !- G-Function G Value 48
    -08.6387816472,          !- G-Function Ln(T/Ts) Value 49
    02.3201721178,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4505293759,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7945293759,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0905732865,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4433587051,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7825931722,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3144921013,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.1492269957,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.0006064664,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.9388575346,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.4573405731,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    10.7317639544,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    12.8042428536,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    14.4540324337,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    18.8262031491,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    23.5350797402,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    24.9531062619,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    26.3029811662,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    27.6586365178,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    28.7654815935,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    29.7348825923,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    30.6010980059,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    31.3468254320,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    31.9115868258,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    32.5628262643,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    33.0121874916,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    33.2318022394,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    33.5992463164;           !- G-Function G Value 76
 
##enddef
##def Boise_light_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.005,                   !- Maximum Flow Rate {m3/s}
    48,                      !- Number of Bore Holes
    87.532,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    0.866,                   !- Ground Thermal Conductivity {W/m-K}
    1675000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    11.111,                  !- Ground Temperature {C}
    0.005,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.5187840590,          !- G-Function Ln(T/Ts) Value 1
    -00.5126588736,          !- G-Function G Value 1
    -15.3755435680,          !- G-Function Ln(T/Ts) Value 2
    -00.4864966517,          !- G-Function G Value 2
    -15.2323030770,          !- G-Function Ln(T/Ts) Value 3
    -00.4599285086,          !- G-Function G Value 3
    -15.0890625860,          !- G-Function Ln(T/Ts) Value 4
    -00.4327486228,          !- G-Function G Value 4
    -14.9458220950,          !- G-Function Ln(T/Ts) Value 5
    -00.4048437620,          !- G-Function G Value 5
    -14.8025816040,          !- G-Function Ln(T/Ts) Value 6
    -00.3761469335,          !- G-Function G Value 6
    -14.6593411130,          !- G-Function Ln(T/Ts) Value 7
    -00.3466154818,          !- G-Function G Value 7
    -14.5161006220,          !- G-Function Ln(T/Ts) Value 8
    -00.3162166203,          !- G-Function G Value 8
    -14.3728601310,          !- G-Function Ln(T/Ts) Value 9
    -00.2849150133,          !- G-Function G Value 9
    -14.2296196400,          !- G-Function Ln(T/Ts) Value 10
    -00.2526608626,          !- G-Function G Value 10
    -14.0863791490,          !- G-Function Ln(T/Ts) Value 11
    -00.2193788840,          !- G-Function G Value 11
    -13.9431386580,          !- G-Function Ln(T/Ts) Value 12
    -00.1849596532,          !- G-Function G Value 12
    -13.7998981670,          !- G-Function Ln(T/Ts) Value 13
    -00.1492551453,          !- G-Function G Value 13
    -13.6566576760,          !- G-Function Ln(T/Ts) Value 14
    -00.1120798747,          !- G-Function G Value 14
    -13.5134171850,          !- G-Function Ln(T/Ts) Value 15
    -00.0732180115,          !- G-Function G Value 15
    -13.3701766940,          !- G-Function Ln(T/Ts) Value 16
    -00.0324355860,          !- G-Function G Value 16
    -13.2269362030,          !- G-Function Ln(T/Ts) Value 17
    00.0105041742,           !- G-Function G Value 17
    -13.0836957120,          !- G-Function Ln(T/Ts) Value 18
    00.0558248350,           !- G-Function G Value 18
    -12.9404552210,          !- G-Function Ln(T/Ts) Value 19
    00.1037223498,           !- G-Function G Value 19
    -12.7972147300,          !- G-Function Ln(T/Ts) Value 20
    00.1543537973,           !- G-Function G Value 20
    -12.6539742390,          !- G-Function Ln(T/Ts) Value 21
    00.2078298448,           !- G-Function G Value 21
    -12.5107337480,          !- G-Function Ln(T/Ts) Value 22
    00.2642106918,           !- G-Function G Value 22
    -12.3674932570,          !- G-Function Ln(T/Ts) Value 23
    00.3235047840,           !- G-Function G Value 23
    -12.2242527660,          !- G-Function Ln(T/Ts) Value 24
    00.3856695236,           !- G-Function G Value 24
    -12.0810122750,          !- G-Function Ln(T/Ts) Value 25
    00.4506134106,           !- G-Function G Value 25
    -11.9377717840,          !- G-Function Ln(T/Ts) Value 26
    00.5181993409,           !- G-Function G Value 26
    -11.7945312930,          !- G-Function Ln(T/Ts) Value 27
    00.5882490120,           !- G-Function G Value 27
    -11.6512908020,          !- G-Function Ln(T/Ts) Value 28
    00.6605484773,           !- G-Function G Value 28
    -11.5080503110,          !- G-Function Ln(T/Ts) Value 29
    00.7348548484,           !- G-Function G Value 29
    -11.3648098200,          !- G-Function Ln(T/Ts) Value 30
    00.8109040276,           !- G-Function G Value 30
    -11.2215693290,          !- G-Function Ln(T/Ts) Value 31
    00.8884192005,           !- G-Function G Value 31
    -11.0783288380,          !- G-Function Ln(T/Ts) Value 32
    00.9671196898,           !- G-Function G Value 32
    -10.9350883470,          !- G-Function Ln(T/Ts) Value 33
    01.0467296808,           !- G-Function G Value 33
    -10.7918478560,          !- G-Function Ln(T/Ts) Value 34
    01.1269863039,           !- G-Function G Value 34
    -10.6486073650,          !- G-Function Ln(T/Ts) Value 35
    01.2076465981,           !- G-Function G Value 35
    -10.5053668740,          !- G-Function Ln(T/Ts) Value 36
    01.2884929747,           !- G-Function G Value 36
    -10.3621263830,          !- G-Function Ln(T/Ts) Value 37
    01.3693369460,           !- G-Function G Value 37
    -10.2188858920,          !- G-Function Ln(T/Ts) Value 38
    01.4500210457,           !- G-Function G Value 38
    -10.0756454010,          !- G-Function Ln(T/Ts) Value 39
    01.5304190322,           !- G-Function G Value 39
    -09.9324049100,          !- G-Function Ln(T/Ts) Value 40
    01.6104346016,           !- G-Function G Value 40
    -09.7891644190,          !- G-Function Ln(T/Ts) Value 41
    01.6899989354,           !- G-Function G Value 41
    -09.6459239280,          !- G-Function Ln(T/Ts) Value 42
    01.7690674514,           !- G-Function G Value 42
    -09.5026834370,          !- G-Function Ln(T/Ts) Value 43
    01.8476161257,           !- G-Function G Value 43
    -09.3594429460,          !- G-Function Ln(T/Ts) Value 44
    01.9256377091,           !- G-Function G Value 44
    -09.2162024550,          !- G-Function Ln(T/Ts) Value 45
    02.0031380974,           !- G-Function G Value 45
    -09.0729619640,          !- G-Function Ln(T/Ts) Value 46
    02.0801330348,           !- G-Function G Value 46
    -08.9297214730,          !- G-Function Ln(T/Ts) Value 47
    02.1566452541,           !- G-Function G Value 47
    -08.7864809820,          !- G-Function Ln(T/Ts) Value 48
    02.2327020963,           !- G-Function G Value 48
    -08.6432404910,          !- G-Function Ln(T/Ts) Value 49
    02.3083335998,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4505293759,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7945293759,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0905732865,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4433587051,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7825931722,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3144921013,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.1492269957,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.0006064664,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.9388575346,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.4573405731,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    10.7317639544,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    12.8042428536,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    14.4540324337,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    18.8262031491,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    23.5350797402,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    24.9531062619,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    26.3029811662,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    27.6586365178,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    28.7654815935,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    29.7348825923,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    30.6010980059,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    31.3468254320,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    31.9115868258,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    32.5628262643,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    33.0121874916,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    33.2318022394,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    33.5992463164;           !- G-Function G Value 76
 
##enddef
##def Burlington_average_rock[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.007,                   !- Maximum Flow Rate {m3/s}
    90,                      !- Number of Bore Holes
    86.191,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    2.423,                   !- Ground Thermal Conductivity {W/m-K}
    2343000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    8.056,                   !- Ground Temperature {C}
    0.007,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -14.7940687337,          !- G-Function Ln(T/Ts) Value 1
    -01.4231832875,          !- G-Function G Value 1
    -14.6656183513,          !- G-Function Ln(T/Ts) Value 2
    -01.3574264708,          !- G-Function G Value 2
    -14.5371679690,          !- G-Function Ln(T/Ts) Value 3
    -01.2909408717,          !- G-Function G Value 3
    -14.4087175867,          !- G-Function Ln(T/Ts) Value 4
    -01.2232368441,          !- G-Function G Value 4
    -14.2802672044,          !- G-Function Ln(T/Ts) Value 5
    -01.1540430019,          !- G-Function G Value 5
    -14.1518168221,          !- G-Function Ln(T/Ts) Value 6
    -01.0832027479,          !- G-Function G Value 6
    -14.0233664397,          !- G-Function Ln(T/Ts) Value 7
    -01.0106303597,          !- G-Function G Value 7
    -13.8949160574,          !- G-Function Ln(T/Ts) Value 8
    -00.9362886894,          !- G-Function G Value 8
    -13.7664656751,          !- G-Function Ln(T/Ts) Value 9
    -00.8601764509,          !- G-Function G Value 9
    -13.6380152928,          !- G-Function Ln(T/Ts) Value 10
    -00.7823205112,          !- G-Function G Value 10
    -13.5095649105,          !- G-Function Ln(T/Ts) Value 11
    -00.7027712438,          !- G-Function G Value 11
    -13.3811145281,          !- G-Function Ln(T/Ts) Value 12
    -00.6216000088,          !- G-Function G Value 12
    -13.2526641458,          !- G-Function Ln(T/Ts) Value 13
    -00.5388981662,          !- G-Function G Value 13
    -13.1242137635,          !- G-Function Ln(T/Ts) Value 14
    -00.4547770806,          !- G-Function G Value 14
    -12.9957633812,          !- G-Function Ln(T/Ts) Value 15
    -00.3693685463,          !- G-Function G Value 15
    -12.8673129989,          !- G-Function Ln(T/Ts) Value 16
    -00.2828250445,          !- G-Function G Value 16
    -12.7388626165,          !- G-Function Ln(T/Ts) Value 17
    -00.1953193015,          !- G-Function G Value 17
    -12.6104122342,          !- G-Function Ln(T/Ts) Value 18
    -00.1070427417,          !- G-Function G Value 18
    -12.4819618519,          !- G-Function Ln(T/Ts) Value 19
    -00.0182026103,          !- G-Function G Value 19
    -12.3535114696,          !- G-Function Ln(T/Ts) Value 20
    00.0709822531,           !- G-Function G Value 20
    -12.2250610873,          !- G-Function Ln(T/Ts) Value 21
    00.1602868151,           !- G-Function G Value 21
    -12.0966107049,          !- G-Function Ln(T/Ts) Value 22
    00.2494860827,           !- G-Function G Value 22
    -11.9681603226,          !- G-Function Ln(T/Ts) Value 23
    00.3383617218,           !- G-Function G Value 23
    -11.8397099403,          !- G-Function Ln(T/Ts) Value 24
    00.4267085621,           !- G-Function G Value 24
    -11.7112595580,          !- G-Function Ln(T/Ts) Value 25
    00.5143405016,           !- G-Function G Value 25
    -11.5828091757,          !- G-Function Ln(T/Ts) Value 26
    00.6010953920,           !- G-Function G Value 26
    -11.4543587933,          !- G-Function Ln(T/Ts) Value 27
    00.6868385947,           !- G-Function G Value 27
    -11.3259084110,          !- G-Function Ln(T/Ts) Value 28
    00.7714650321,           !- G-Function G Value 28
    -11.1974580287,          !- G-Function Ln(T/Ts) Value 29
    00.8548997033,           !- G-Function G Value 29
    -11.0690076464,          !- G-Function Ln(T/Ts) Value 30
    00.9370967667,           !- G-Function G Value 30
    -10.9405572641,          !- G-Function Ln(T/Ts) Value 31
    01.0180374046,           !- G-Function G Value 31
    -10.8121068817,          !- G-Function Ln(T/Ts) Value 32
    01.0977267588,           !- G-Function G Value 32
    -10.6836564994,          !- G-Function Ln(T/Ts) Value 33
    01.1761902650,           !- G-Function G Value 33
    -10.5552061171,          !- G-Function Ln(T/Ts) Value 34
    01.2534697095,           !- G-Function G Value 34
    -10.4267557348,          !- G-Function Ln(T/Ts) Value 35
    01.3296192976,           !- G-Function G Value 35
    -10.2983053525,          !- G-Function Ln(T/Ts) Value 36
    01.4047019658,           !- G-Function G Value 36
    -10.1698549702,          !- G-Function Ln(T/Ts) Value 37
    01.4787861000,           !- G-Function G Value 37
    -10.0414045878,          !- G-Function Ln(T/Ts) Value 38
    01.5519427526,           !- G-Function G Value 38
    -09.9129542055,          !- G-Function Ln(T/Ts) Value 39
    01.6242433941,           !- G-Function G Value 39
    -09.7845038232,          !- G-Function Ln(T/Ts) Value 40
    01.6957581799,           !- G-Function G Value 40
    -09.6560534409,          !- G-Function Ln(T/Ts) Value 41
    01.7665546885,           !- G-Function G Value 41
    -09.5276030586,          !- G-Function Ln(T/Ts) Value 42
    01.8366970605,           !- G-Function G Value 42
    -09.3991526762,          !- G-Function Ln(T/Ts) Value 43
    01.9062454688,           !- G-Function G Value 43
    -09.2707022939,          !- G-Function Ln(T/Ts) Value 44
    01.9752558454,           !- G-Function G Value 44
    -09.1422519116,          !- G-Function Ln(T/Ts) Value 45
    02.0437798021,           !- G-Function G Value 45
    -09.0138015293,          !- G-Function Ln(T/Ts) Value 46
    02.1118646900,           !- G-Function G Value 46
    -08.8853511470,          !- G-Function Ln(T/Ts) Value 47
    02.1795537532,           !- G-Function G Value 47
    -08.7569007646,          !- G-Function Ln(T/Ts) Value 48
    02.2468863436,           !- G-Function G Value 48
    -08.6284503823,          !- G-Function Ln(T/Ts) Value 49
    02.3138981691,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4350893892,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7790893892,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0750887494,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4280842706,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7700561183,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3159351912,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.2076421511,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.1527739314,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.4540118991,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    10.3639299777,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    12.0259542674,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    14.8257149489,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    17.1291506226,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    23.4982938724,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    30.6071031569,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    32.7767973203,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    34.8515465086,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    36.9378030550,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    38.6426322215,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    40.1329873010,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    41.4598714926,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    42.5982815971,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    43.4552182544,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    44.4396520324,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    45.1136098039,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    45.4430896494,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    45.9980589378;           !- G-Function G Value 76
 
##enddef
##def Burlington_heavy_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.007,                   !- Maximum Flow Rate {m3/s}
    90,                      !- Number of Bore Holes
    86.191,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    8.056,                   !- Ground Temperature {C}
    0.007,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.2694207370,          !- G-Function Ln(T/Ts) Value 1
    -00.7663283686,          !- G-Function G Value 1
    -15.1312692934,          !- G-Function Ln(T/Ts) Value 2
    -00.7284793503,          !- G-Function G Value 2
    -14.9931178498,          !- G-Function Ln(T/Ts) Value 3
    -00.6901032263,          !- G-Function G Value 3
    -14.8549664062,          !- G-Function Ln(T/Ts) Value 4
    -00.6509077928,          !- G-Function G Value 4
    -14.7168149626,          !- G-Function Ln(T/Ts) Value 5
    -00.6107324997,          !- G-Function G Value 5
    -14.5786635189,          !- G-Function Ln(T/Ts) Value 6
    -00.5694843611,          !- G-Function G Value 6
    -14.4405120753,          !- G-Function Ln(T/Ts) Value 7
    -00.5271092747,          !- G-Function G Value 7
    -14.3023606317,          !- G-Function Ln(T/Ts) Value 8
    -00.4835751924,          !- G-Function G Value 8
    -14.1642091881,          !- G-Function Ln(T/Ts) Value 9
    -00.4388596548,          !- G-Function G Value 9
    -14.0260577445,          !- G-Function Ln(T/Ts) Value 10
    -00.3929391299,          !- G-Function G Value 10
    -13.8879063009,          !- G-Function Ln(T/Ts) Value 11
    -00.3457797139,          !- G-Function G Value 11
    -13.7497548573,          !- G-Function Ln(T/Ts) Value 12
    -00.2973298424,          !- G-Function G Value 12
    -13.6116034137,          !- G-Function Ln(T/Ts) Value 13
    -00.2475160955,          !- G-Function G Value 13
    -13.4734519700,          !- G-Function Ln(T/Ts) Value 14
    -00.1962430522,          !- G-Function G Value 14
    -13.3353005264,          !- G-Function Ln(T/Ts) Value 15
    -00.1433975727,          !- G-Function G Value 15
    -13.1971490828,          !- G-Function Ln(T/Ts) Value 16
    -00.0888570734,          !- G-Function G Value 16
    -13.0589976392,          !- G-Function Ln(T/Ts) Value 17
    -00.0325005805,          !- G-Function G Value 17
    -12.9208461956,          !- G-Function Ln(T/Ts) Value 18
    00.0257791511,           !- G-Function G Value 18
    -12.7826947520,          !- G-Function Ln(T/Ts) Value 19
    00.0860642581,           !- G-Function G Value 19
    -12.6445433084,          !- G-Function Ln(T/Ts) Value 20
    00.1484026178,           !- G-Function G Value 20
    -12.5063918648,          !- G-Function Ln(T/Ts) Value 21
    00.2128018423,           !- G-Function G Value 21
    -12.3682404211,          !- G-Function Ln(T/Ts) Value 22
    00.2792266964,           !- G-Function G Value 22
    -12.2300889775,          !- G-Function Ln(T/Ts) Value 23
    00.3475996916,           !- G-Function G Value 23
    -12.0919375339,          !- G-Function Ln(T/Ts) Value 24
    00.4178042935,           !- G-Function G Value 24
    -11.9537860903,          !- G-Function Ln(T/Ts) Value 25
    00.4896900734,           !- G-Function G Value 25
    -11.8156346467,          !- G-Function Ln(T/Ts) Value 26
    00.5630791724,           !- G-Function G Value 26
    -11.6774832031,          !- G-Function Ln(T/Ts) Value 27
    00.6377735446,           !- G-Function G Value 27
    -11.5393317595,          !- G-Function Ln(T/Ts) Value 28
    00.7135625425,           !- G-Function G Value 28
    -11.4011803159,          !- G-Function Ln(T/Ts) Value 29
    00.7902304682,           !- G-Function G Value 29
    -11.2630288722,          !- G-Function Ln(T/Ts) Value 30
    00.8675637536,           !- G-Function G Value 30
    -11.1248774286,          !- G-Function Ln(T/Ts) Value 31
    00.9453574575,           !- G-Function G Value 31
    -10.9867259850,          !- G-Function Ln(T/Ts) Value 32
    01.0234208076,           !- G-Function G Value 32
    -10.8485745414,          !- G-Function Ln(T/Ts) Value 33
    01.1015815758,           !- G-Function G Value 33
    -10.7104230978,          !- G-Function Ln(T/Ts) Value 34
    01.1796891570,           !- G-Function G Value 34
    -10.5722716542,          !- G-Function Ln(T/Ts) Value 35
    01.2576163155,           !- G-Function G Value 35
    -10.4341202106,          !- G-Function Ln(T/Ts) Value 36
    01.3352596661,           !- G-Function G Value 36
    -10.2959687670,          !- G-Function Ln(T/Ts) Value 37
    01.4125390360,           !- G-Function G Value 37
    -10.1578173233,          !- G-Function Ln(T/Ts) Value 38
    01.4893959233,           !- G-Function G Value 38
    -10.0196658797,          !- G-Function Ln(T/Ts) Value 39
    01.5657912975,           !- G-Function G Value 39
    -09.8815144361,          !- G-Function Ln(T/Ts) Value 40
    01.6417029981,           !- G-Function G Value 40
    -09.7433629925,          !- G-Function Ln(T/Ts) Value 41
    01.7171229636,           !- G-Function G Value 41
    -09.6052115489,          !- G-Function Ln(T/Ts) Value 42
    01.7920544859,           !- G-Function G Value 42
    -09.4670601053,          !- G-Function Ln(T/Ts) Value 43
    01.8665096396,           !- G-Function G Value 43
    -09.3289086617,          !- G-Function Ln(T/Ts) Value 44
    01.9405069816,           !- G-Function G Value 44
    -09.1907572181,          !- G-Function Ln(T/Ts) Value 45
    02.0140695742,           !- G-Function G Value 45
    -09.0526057744,          !- G-Function Ln(T/Ts) Value 46
    02.0872233453,           !- G-Function G Value 46
    -08.9144543308,          !- G-Function Ln(T/Ts) Value 47
    02.1599957739,           !- G-Function G Value 47
    -08.7763028872,          !- G-Function Ln(T/Ts) Value 48
    02.2324148704,           !- G-Function G Value 48
    -08.6381514436,          !- G-Function Ln(T/Ts) Value 49
    02.3045084112,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4350893892,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7790893892,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0750887494,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4280842706,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7700561183,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3159351912,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.2076421511,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.1527739314,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.4540118991,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    10.3639299777,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    12.0259542674,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    14.8257149489,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    17.1291506226,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    23.4982938724,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    30.6071031569,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    32.7767973203,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    34.8515465086,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    36.9378030550,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    38.6426322215,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    40.1329873010,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    41.4598714926,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    42.5982815971,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    43.4552182544,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    44.4396520324,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    45.1136098039,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    45.4430896494,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    45.9980589378;           !- G-Function G Value 76
 
##enddef
##def Burlington_light_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.007,                   !- Maximum Flow Rate {m3/s}
    90,                      !- Number of Bore Holes
    86.191,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    0.866,                   !- Ground Thermal Conductivity {W/m-K}
    1675000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    8.056,                   !- Ground Temperature {C}
    0.007,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.4879040856,          !- G-Function Ln(T/Ts) Value 1
    -00.5126588736,          !- G-Function G Value 1
    -15.3452937981,          !- G-Function Ln(T/Ts) Value 2
    -00.4866068993,          !- G-Function G Value 2
    -15.2026835107,          !- G-Function Ln(T/Ts) Value 3
    -00.4601551490,          !- G-Function G Value 3
    -15.0600732232,          !- G-Function Ln(T/Ts) Value 4
    -00.4330990567,          !- G-Function G Value 4
    -14.9174629358,          !- G-Function Ln(T/Ts) Value 5
    -00.4053259494,          !- G-Function G Value 5
    -14.7748526483,          !- G-Function Ln(T/Ts) Value 6
    -00.3767690899,          !- G-Function G Value 6
    -14.6322423608,          !- G-Function Ln(T/Ts) Value 7
    -00.3473860092,          !- G-Function G Value 7
    -14.4896320734,          !- G-Function Ln(T/Ts) Value 8
    -00.3171442564,          !- G-Function G Value 8
    -14.3470217859,          !- G-Function Ln(T/Ts) Value 9
    -00.2860092139,          !- G-Function G Value 9
    -14.2044114985,          !- G-Function Ln(T/Ts) Value 10
    -00.2539324139,          !- G-Function G Value 10
    -14.0618012110,          !- G-Function Ln(T/Ts) Value 11
    -00.2208406859,          !- G-Function G Value 11
    -13.9191909235,          !- G-Function Ln(T/Ts) Value 12
    -00.1866275535,          !- G-Function G Value 12
    -13.7765806361,          !- G-Function Ln(T/Ts) Value 13
    -00.1511486541,          !- G-Function G Value 13
    -13.6339703486,          !- G-Function Ln(T/Ts) Value 14
    -00.1142225814,          !- G-Function G Value 14
    -13.4913600611,          !- G-Function Ln(T/Ts) Value 15
    -00.0756375737,          !- G-Function G Value 15
    -13.3487497737,          !- G-Function Ln(T/Ts) Value 16
    -00.0351632411,          !- G-Function G Value 16
    -13.2061394862,          !- G-Function Ln(T/Ts) Value 17
    00.0074345234,           !- G-Function G Value 17
    -13.0635291988,          !- G-Function Ln(T/Ts) Value 18
    00.0523778325,           !- G-Function G Value 18
    -12.9209189113,          !- G-Function Ln(T/Ts) Value 19
    00.0998625343,           !- G-Function G Value 19
    -12.7783086238,          !- G-Function Ln(T/Ts) Value 20
    00.1500469393,           !- G-Function G Value 20
    -12.6356983364,          !- G-Function Ln(T/Ts) Value 21
    00.2030441731,           !- G-Function G Value 21
    -12.4930880489,          !- G-Function Ln(T/Ts) Value 22
    00.2589179637,           !- G-Function G Value 22
    -12.3504777615,          !- G-Function Ln(T/Ts) Value 23
    00.3176811925,           !- G-Function G Value 23
    -12.2078674740,          !- G-Function Ln(T/Ts) Value 24
    00.3792964477,           !- G-Function G Value 24
    -12.0652571865,          !- G-Function Ln(T/Ts) Value 25
    00.4436780066,           !- G-Function G Value 25
    -11.9226468991,          !- G-Function Ln(T/Ts) Value 26
    00.5106949564,           !- G-Function G Value 26
    -11.7800366116,          !- G-Function Ln(T/Ts) Value 27
    00.5801753919,           !- G-Function G Value 27
    -11.6374263241,          !- G-Function Ln(T/Ts) Value 28
    00.6519117258,           !- G-Function G Value 28
    -11.4948160367,          !- G-Function Ln(T/Ts) Value 29
    00.7256671253,           !- G-Function G Value 29
    -11.3522057492,          !- G-Function Ln(T/Ts) Value 30
    00.8011829718,           !- G-Function G Value 30
    -11.2095954618,          !- G-Function Ln(T/Ts) Value 31
    00.8781871010,           !- G-Function G Value 31
    -11.0669851743,          !- G-Function Ln(T/Ts) Value 32
    00.9564024493,           !- G-Function G Value 32
    -10.9243748868,          !- G-Function Ln(T/Ts) Value 33
    01.0355556379,           !- G-Function G Value 33
    -10.7817645994,          !- G-Function Ln(T/Ts) Value 34
    01.1153849960,           !- G-Function G Value 34
    -10.6391543119,          !- G-Function Ln(T/Ts) Value 35
    01.1956475510,           !- G-Function G Value 35
    -10.4965440245,          !- G-Function Ln(T/Ts) Value 36
    01.2761246019,           !- G-Function G Value 36
    -10.3539337370,          !- G-Function Ln(T/Ts) Value 37
    01.3566256243,           !- G-Function G Value 37
    -10.2113234495,          !- G-Function Ln(T/Ts) Value 38
    01.4369904132,           !- G-Function G Value 38
    -10.0687131621,          !- G-Function Ln(T/Ts) Value 39
    01.5170895288,           !- G-Function G Value 39
    -09.9261028746,          !- G-Function Ln(T/Ts) Value 40
    01.5968232478,           !- G-Function G Value 40
    -09.7834925872,          !- G-Function Ln(T/Ts) Value 41
    01.6761193243,           !- G-Function G Value 41
    -09.6408822997,          !- G-Function Ln(T/Ts) Value 42
    01.7549299135,           !- G-Function G Value 42
    -09.4982720122,          !- G-Function Ln(T/Ts) Value 43
    01.8332280187,           !- G-Function G Value 43
    -09.3556617248,          !- G-Function Ln(T/Ts) Value 44
    01.9110037858,           !- G-Function G Value 44
    -09.2130514373,          !- G-Function Ln(T/Ts) Value 45
    01.9882609082,           !- G-Function G Value 45
    -09.0704411498,          !- G-Function Ln(T/Ts) Value 46
    02.0650133301,           !- G-Function G Value 46
    -08.9278308624,          !- G-Function Ln(T/Ts) Value 47
    02.1412823632,           !- G-Function G Value 47
    -08.7852205749,          !- G-Function Ln(T/Ts) Value 48
    02.2170942658,           !- G-Function G Value 48
    -08.6426102875,          !- G-Function Ln(T/Ts) Value 49
    02.2924782849,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.4350893892,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7790893892,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0750887494,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.4280842706,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.7700561183,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.3159351912,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.2076421511,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.1527739314,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    08.4540118991,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    10.3639299777,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    12.0259542674,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    14.8257149489,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    17.1291506226,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    23.4982938724,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    30.6071031569,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    32.7767973203,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    34.8515465086,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    36.9378030550,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    38.6426322215,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    40.1329873010,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    41.4598714926,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    42.5982815971,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    43.4552182544,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    44.4396520324,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    45.1136098039,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    45.4430896494,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    45.9980589378;           !- G-Function G Value 76
 
##enddef
##def Chicago_average_rock[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    54,                      !- Number of Bore Holes
    80.681,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    2.423,                   !- Ground Thermal Conductivity {W/m-K}
    2343000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    10.561,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -14.6619245318,          !- G-Function Ln(T/Ts) Value 1
    -01.4231832875,          !- G-Function G Value 1
    -14.5361709699,          !- G-Function Ln(T/Ts) Value 2
    -01.3587506349,          !- G-Function G Value 2
    -14.4104174080,          !- G-Function Ln(T/Ts) Value 3
    -01.2936476380,          !- G-Function G Value 3
    -14.2846638462,          !- G-Function Ln(T/Ts) Value 4
    -01.2273993050,          !- G-Function G Value 4
    -14.1589102843,          !- G-Function Ln(T/Ts) Value 5
    -01.1597406644,          !- G-Function G Value 5
    -14.0331567224,          !- G-Function Ln(T/Ts) Value 6
    -01.0905171411,          !- G-Function G Value 6
    -13.9074031606,          !- G-Function Ln(T/Ts) Value 7
    -01.0196422250,          !- G-Function G Value 7
    -13.7816495987,          !- G-Function Ln(T/Ts) Value 8
    -00.9470759620,          !- G-Function G Value 8
    -13.6558960368,          !- G-Function Ln(T/Ts) Value 9
    -00.8728126793,          !- G-Function G Value 9
    -13.5301424749,          !- G-Function Ln(T/Ts) Value 10
    -00.7968734997,          !- G-Function G Value 10
    -13.4043889131,          !- G-Function Ln(T/Ts) Value 11
    -00.7193017550,          !- G-Function G Value 11
    -13.2786353512,          !- G-Function Ln(T/Ts) Value 12
    -00.6401604004,          !- G-Function G Value 12
    -13.1528817893,          !- G-Function Ln(T/Ts) Value 13
    -00.5595308844,          !- G-Function G Value 13
    -13.0271282274,          !- G-Function Ln(T/Ts) Value 14
    -00.4775130073,          !- G-Function G Value 14
    -12.9013746656,          !- G-Function Ln(T/Ts) Value 15
    -00.3942252735,          !- G-Function G Value 15
    -12.7756211037,          !- G-Function Ln(T/Ts) Value 16
    -00.3098052268,          !- G-Function G Value 16
    -12.6498675418,          !- G-Function Ln(T/Ts) Value 17
    -00.2244092846,          !- G-Function G Value 17
    -12.5241139799,          !- G-Function Ln(T/Ts) Value 18
    -00.1382116819,          !- G-Function G Value 18
    -12.3983604181,          !- G-Function Ln(T/Ts) Value 19
    -00.0514022793,          !- G-Function G Value 19
    -12.2726068562,          !- G-Function Ln(T/Ts) Value 20
    00.0358168410,           !- G-Function G Value 20
    -12.1468532943,          !- G-Function Ln(T/Ts) Value 21
    00.1232358925,           !- G-Function G Value 21
    -12.0210997325,          !- G-Function Ln(T/Ts) Value 22
    00.2106427671,           !- G-Function G Value 22
    -11.8953461706,          !- G-Function Ln(T/Ts) Value 23
    00.2978289241,           !- G-Function G Value 23
    -11.7695926087,          !- G-Function Ln(T/Ts) Value 24
    00.3845953624,           !- G-Function G Value 24
    -11.6438390468,          !- G-Function Ln(T/Ts) Value 25
    00.4707582449,           !- G-Function G Value 25
    -11.5180854850,          !- G-Function Ln(T/Ts) Value 26
    00.5561537791,           !- G-Function G Value 26
    -11.3923319231,          !- G-Function Ln(T/Ts) Value 27
    00.6406420385,           !- G-Function G Value 27
    -11.2665783612,          !- G-Function Ln(T/Ts) Value 28
    00.7241095145,           !- G-Function G Value 28
    -11.1408247993,          !- G-Function Ln(T/Ts) Value 29
    00.8064703071,           !- G-Function G Value 29
    -11.0150712375,          !- G-Function Ln(T/Ts) Value 30
    00.8876659870,           !- G-Function G Value 30
    -10.8893176756,          !- G-Function Ln(T/Ts) Value 31
    00.9676642626,           !- G-Function G Value 31
    -10.7635641137,          !- G-Function Ln(T/Ts) Value 32
    01.0464566721,           !- G-Function G Value 32
    -10.6378105518,          !- G-Function Ln(T/Ts) Value 33
    01.1240555695,           !- G-Function G Value 33
    -10.5120569900,          !- G-Function Ln(T/Ts) Value 34
    01.2004906900,           !- G-Function G Value 34
    -10.3863034281,          !- G-Function Ln(T/Ts) Value 35
    01.2758055687,           !- G-Function G Value 35
    -10.2605498662,          !- G-Function Ln(T/Ts) Value 36
    01.3500540458,           !- G-Function G Value 36
    -10.1347963044,          !- G-Function Ln(T/Ts) Value 37
    01.4232970411,           !- G-Function G Value 37
    -10.0090427425,          !- G-Function Ln(T/Ts) Value 38
    01.4955997198,           !- G-Function G Value 38
    -09.8832891806,          !- G-Function Ln(T/Ts) Value 39
    01.5670291123,           !- G-Function G Value 39
    -09.7575356187,          !- G-Function Ln(T/Ts) Value 40
    01.6376522065,           !- G-Function G Value 40
    -09.6317820569,          !- G-Function Ln(T/Ts) Value 41
    01.7075344882,           !- G-Function G Value 41
    -09.5060284950,          !- G-Function Ln(T/Ts) Value 42
    01.7767388855,           !- G-Function G Value 42
    -09.3802749331,          !- G-Function Ln(T/Ts) Value 43
    01.8453250547,           !- G-Function G Value 43
    -09.2545213712,          !- G-Function Ln(T/Ts) Value 44
    01.9133489468,           !- G-Function G Value 44
    -09.1287678094,          !- G-Function Ln(T/Ts) Value 45
    01.9808625913,           !- G-Function G Value 45
    -09.0030142475,          !- G-Function Ln(T/Ts) Value 46
    02.0479140437,           !- G-Function G Value 46
    -08.8772606856,          !- G-Function Ln(T/Ts) Value 47
    02.1145474499,           !- G-Function G Value 47
    -08.7515071237,          !- G-Function Ln(T/Ts) Value 48
    02.1808031913,           !- G-Function G Value 48
    -08.6257535619,          !- G-Function Ln(T/Ts) Value 49
    02.2467180803,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3690172883,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7130172883,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0088260047,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3600826612,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6904313168,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1831043866,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.9285473606,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.6713268694,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.4161280381,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    08.8055975727,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    09.9844642454,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    11.9224228517,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    13.4813427767,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    17.6761995170,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    22.2998747095,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    23.7130198953,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    25.0727292616,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    26.4444168369,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    27.5746855486,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    28.5695450669,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    29.4635474517,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    30.2391188522,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    30.8290461937,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    31.5141866099,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    31.9891091163,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    32.2228572949,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    32.6146708465;           !- G-Function G Value 76
 
##enddef
##def Chicago_heavy_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    54,                      !- Number of Bore Holes
    80.681,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    10.561,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.1372765351,          !- G-Function Ln(T/Ts) Value 1
    -00.7663283686,          !- G-Function G Value 1
    -15.0018219120,          !- G-Function Ln(T/Ts) Value 2
    -00.7291874928,          !- G-Function G Value 2
    -14.8663672888,          !- G-Function Ln(T/Ts) Value 3
    -00.6915557435,          !- G-Function G Value 3
    -14.7309126656,          !- G-Function Ln(T/Ts) Value 4
    -00.6531488786,          !- G-Function G Value 4
    -14.5954580425,          !- G-Function Ln(T/Ts) Value 5
    -00.6138098149,          !- G-Function G Value 5
    -14.4600034193,          !- G-Function Ln(T/Ts) Value 6
    -00.5734468279,          !- G-Function G Value 6
    -14.3245487961,          !- G-Function Ln(T/Ts) Value 7
    -00.5320060249,          !- G-Function G Value 7
    -14.1890941730,          !- G-Function Ln(T/Ts) Value 8
    -00.4894553854,          !- G-Function G Value 8
    -14.0536395498,          !- G-Function Ln(T/Ts) Value 9
    -00.4457731194,          !- G-Function G Value 9
    -13.9181849267,          !- G-Function Ln(T/Ts) Value 10
    -00.4009377805,          !- G-Function G Value 10
    -13.7827303035,          !- G-Function Ln(T/Ts) Value 11
    -00.3549195704,          !- G-Function G Value 11
    -13.6472756803,          !- G-Function Ln(T/Ts) Value 12
    -00.3076733035,          !- G-Function G Value 12
    -13.5118210572,          !- G-Function Ln(T/Ts) Value 13
    -00.2591339620,          !- G-Function G Value 13
    -13.3763664340,          !- G-Function Ln(T/Ts) Value 14
    -00.2092157434,          !- G-Function G Value 14
    -13.2409118108,          !- G-Function Ln(T/Ts) Value 15
    -00.1578150635,          !- G-Function G Value 15
    -13.1054571877,          !- G-Function Ln(T/Ts) Value 16
    -00.1048172989,          !- G-Function G Value 16
    -12.9700025645,          !- G-Function Ln(T/Ts) Value 17
    -00.0501063480,          !- G-Function G Value 17
    -12.8345479413,          !- G-Function Ln(T/Ts) Value 18
    00.0064244171,           !- G-Function G Value 18
    -12.6990933182,          !- G-Function Ln(T/Ts) Value 19
    00.0648614155,           !- G-Function G Value 19
    -12.5636386950,          !- G-Function Ln(T/Ts) Value 20
    00.1252617614,           !- G-Function G Value 20
    -12.4281840718,          !- G-Function Ln(T/Ts) Value 21
    00.1876467858,           !- G-Function G Value 21
    -12.2927294487,          !- G-Function Ln(T/Ts) Value 22
    00.2519985988,           !- G-Function G Value 22
    -12.1572748255,          !- G-Function Ln(T/Ts) Value 23
    00.3182596141,           !- G-Function G Value 23
    -12.0218202023,          !- G-Function Ln(T/Ts) Value 24
    00.3863346165,           !- G-Function G Value 24
    -11.8863655792,          !- G-Function Ln(T/Ts) Value 25
    00.4560947998,           !- G-Function G Value 25
    -11.7509109560,          !- G-Function Ln(T/Ts) Value 26
    00.5273831950,           !- G-Function G Value 26
    -11.6154563328,          !- G-Function Ln(T/Ts) Value 27
    00.6000209872,           !- G-Function G Value 27
    -11.4800017097,          !- G-Function Ln(T/Ts) Value 28
    00.6738143033,           !- G-Function G Value 28
    -11.3445470865,          !- G-Function Ln(T/Ts) Value 29
    00.7485611229,           !- G-Function G Value 29
    -11.2090924633,          !- G-Function Ln(T/Ts) Value 30
    00.8240580073,           !- G-Function G Value 30
    -11.0736378402,          !- G-Function Ln(T/Ts) Value 31
    00.9001063609,           !- G-Function G Value 31
    -10.9381832170,          !- G-Function Ln(T/Ts) Value 32
    00.9765179679,           !- G-Function G Value 32
    -10.8027285938,          !- G-Function Ln(T/Ts) Value 33
    01.0531195882,           !- G-Function G Value 33
    -10.6672739707,          !- G-Function Ln(T/Ts) Value 34
    01.1297564541,           !- G-Function G Value 34
    -10.5318193475,          !- G-Function Ln(T/Ts) Value 35
    01.2062945887,           !- G-Function G Value 35
    -10.3963647243,          !- G-Function Ln(T/Ts) Value 36
    01.2826219491,           !- G-Function G Value 36
    -10.2609101012,          !- G-Function Ln(T/Ts) Value 37
    01.3586484809,           !- G-Function G Value 37
    -10.1254554780,          !- G-Function Ln(T/Ts) Value 38
    01.4343052369,           !- G-Function G Value 38
    -09.9900008548,          !- G-Function Ln(T/Ts) Value 39
    01.5095427595,           !- G-Function G Value 39
    -09.8545462317,          !- G-Function Ln(T/Ts) Value 40
    01.5843289487,           !- G-Function G Value 40
    -09.7190916085,          !- G-Function Ln(T/Ts) Value 41
    01.6586466336,           !- G-Function G Value 41
    -09.5836369853,          !- G-Function Ln(T/Ts) Value 42
    01.7324910451,           !- G-Function G Value 42
    -09.4481823622,          !- G-Function Ln(T/Ts) Value 43
    01.8058673498,           !- G-Function G Value 43
    -09.3127277390,          !- G-Function Ln(T/Ts) Value 44
    01.8787883631,           !- G-Function G Value 44
    -09.1772731158,          !- G-Function Ln(T/Ts) Value 45
    01.9512725179,           !- G-Function G Value 45
    -09.0418184927,          !- G-Function Ln(T/Ts) Value 46
    02.0233421258,           !- G-Function G Value 46
    -08.9063638695,          !- G-Function Ln(T/Ts) Value 47
    02.0950219391,           !- G-Function G Value 47
    -08.7709092463,          !- G-Function Ln(T/Ts) Value 48
    02.1663379992,           !- G-Function G Value 48
    -08.6354546232,          !- G-Function Ln(T/Ts) Value 49
    02.2373167429,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3690172883,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7130172883,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0088260047,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3600826612,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6904313168,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1831043866,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.9285473606,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.6713268694,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.4161280381,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    08.8055975727,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    09.9844642454,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    11.9224228517,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    13.4813427767,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    17.6761995170,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    22.2998747095,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    23.7130198953,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    25.0727292616,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    26.4444168369,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    27.5746855486,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    28.5695450669,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    29.4635474517,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    30.2391188522,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    30.8290461937,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    31.5141866099,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    31.9891091163,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    32.2228572949,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    32.6146708465;           !- G-Function G Value 76
 
##enddef
##def Chicago_light_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.006,                   !- Maximum Flow Rate {m3/s}
    54,                      !- Number of Bore Holes
    80.681,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    0.866,                   !- Ground Thermal Conductivity {W/m-K}
    1675000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    10.561,                  !- Ground Temperature {C}
    0.006,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.3557598837,          !- G-Function Ln(T/Ts) Value 1
    -00.5126588736,          !- G-Function G Value 1
    -15.2158464167,          !- G-Function Ln(T/Ts) Value 2
    -00.4870789813,          !- G-Function G Value 2
    -15.0759329497,          !- G-Function Ln(T/Ts) Value 3
    -00.4611250944,          !- G-Function G Value 3
    -14.9360194827,          !- G-Function Ln(T/Ts) Value 4
    -00.4345980250,          !- G-Function G Value 4
    -14.7961060157,          !- G-Function Ln(T/Ts) Value 5
    -00.4073875126,          !- G-Function G Value 5
    -14.6561925487,          !- G-Function Ln(T/Ts) Value 6
    -00.3794279246,          !- G-Function G Value 6
    -14.5162790817,          !- G-Function Ln(T/Ts) Value 7
    -00.3506775619,          !- G-Function G Value 7
    -14.3763656146,          !- G-Function Ln(T/Ts) Value 8
    -00.3211053015,          !- G-Function G Value 8
    -14.2364521476,          !- G-Function Ln(T/Ts) Value 9
    -00.2906793661,          !- G-Function G Value 9
    -14.0965386806,          !- G-Function Ln(T/Ts) Value 10
    -00.2593565896,          !- G-Function G Value 10
    -13.9566252136,          !- G-Function Ln(T/Ts) Value 11
    -00.2270723034,          !- G-Function G Value 11
    -13.8167117466,          !- G-Function Ln(T/Ts) Value 12
    -00.1937320014,          !- G-Function G Value 12
    -13.6767982796,          !- G-Function Ln(T/Ts) Value 13
    -00.1592063508,          !- G-Function G Value 13
    -13.5368848125,          !- G-Function Ln(T/Ts) Value 14
    -00.1233309006,          !- G-Function G Value 14
    -13.3969713455,          !- G-Function Ln(T/Ts) Value 15
    -00.0859110618,          !- G-Function G Value 15
    -13.2570578785,          !- G-Function Ln(T/Ts) Value 16
    -00.0467318830,          !- G-Function G Value 16
    -13.1171444115,          !- G-Function Ln(T/Ts) Value 17
    -00.0055711582,          !- G-Function G Value 17
    -12.9772309445,          !- G-Function Ln(T/Ts) Value 18
    00.0377861833,           !- G-Function G Value 18
    -12.8373174775,          !- G-Function Ln(T/Ts) Value 19
    00.0835344774,           !- G-Function G Value 19
    -12.6974040105,          !- G-Function Ln(T/Ts) Value 20
    00.1318361042,           !- G-Function G Value 20
    -12.5574905434,          !- G-Function Ln(T/Ts) Value 21
    00.1828134458,           !- G-Function G Value 21
    -12.4175770764,          !- G-Function Ln(T/Ts) Value 22
    00.2365440556,           !- G-Function G Value 22
    -12.2776636094,          !- G-Function Ln(T/Ts) Value 23
    00.2930585395,           !- G-Function G Value 23
    -12.1377501424,          !- G-Function Ln(T/Ts) Value 24
    00.3523404629,           !- G-Function G Value 24
    -11.9978366754,          !- G-Function Ln(T/Ts) Value 25
    00.4143276935,           !- G-Function G Value 25
    -11.8579232084,          !- G-Function Ln(T/Ts) Value 26
    00.4789148253,           !- G-Function G Value 26
    -11.7180097413,          !- G-Function Ln(T/Ts) Value 27
    00.5459565616,           !- G-Function G Value 27
    -11.5780962743,          !- G-Function Ln(T/Ts) Value 28
    00.6152720714,           !- G-Function G Value 28
    -11.4381828073,          !- G-Function Ln(T/Ts) Value 29
    00.6866503559,           !- G-Function G Value 29
    -11.2982693403,          !- G-Function Ln(T/Ts) Value 30
    00.7598565926,           !- G-Function G Value 30
    -11.1583558733,          !- G-Function Ln(T/Ts) Value 31
    00.8346393062,           !- G-Function G Value 31
    -11.0184424063,          !- G-Function Ln(T/Ts) Value 32
    00.9107380948,           !- G-Function G Value 32
    -10.8785289393,          !- G-Function Ln(T/Ts) Value 33
    00.9878915367,           !- G-Function G Value 33
    -10.7386154722,          !- G-Function Ln(T/Ts) Value 34
    01.0658448492,           !- G-Function G Value 34
    -10.5987020052,          !- G-Function Ln(T/Ts) Value 35
    01.1443568625,           !- G-Function G Value 35
    -10.4587885382,          !- G-Function Ln(T/Ts) Value 36
    01.2232059197,           !- G-Function G Value 36
    -10.3188750712,          !- G-Function Ln(T/Ts) Value 37
    01.3021944070,           !- G-Function G Value 37
    -10.1789616042,          !- G-Function Ln(T/Ts) Value 38
    01.3811517433,           !- G-Function G Value 38
    -10.0390481372,          !- G-Function Ln(T/Ts) Value 39
    01.4599357966,           !- G-Function G Value 39
    -09.8991346702,          !- G-Function Ln(T/Ts) Value 40
    01.5384328290,           !- G-Function G Value 40
    -09.7592212031,          !- G-Function Ln(T/Ts) Value 41
    01.6165561803,           !- G-Function G Value 41
    -09.6193077361,          !- G-Function Ln(T/Ts) Value 42
    01.6942439757,           !- G-Function G Value 42
    -09.4793942691,          !- G-Function Ln(T/Ts) Value 43
    01.7714561746,           !- G-Function G Value 43
    -09.3394808021,          !- G-Function Ln(T/Ts) Value 44
    01.8481712709,           !- G-Function G Value 44
    -09.1995673351,          !- G-Function Ln(T/Ts) Value 45
    01.9243829199,           !- G-Function G Value 45
    -09.0596538681,          !- G-Function Ln(T/Ts) Value 46
    02.0000967066,           !- G-Function G Value 46
    -08.9197404010,          !- G-Function Ln(T/Ts) Value 47
    02.0753272079,           !- G-Function G Value 47
    -08.7798269340,          !- G-Function Ln(T/Ts) Value 48
    02.1500954369,           !- G-Function G Value 48
    -08.6399134670,          !- G-Function Ln(T/Ts) Value 49
    02.2244267041,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3690172883,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.7130172883,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.0088260047,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3600826612,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6904313168,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1831043866,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.9285473606,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.6713268694,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.4161280381,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    08.8055975727,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    09.9844642454,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    11.9224228517,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    13.4813427767,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    17.6761995170,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    22.2998747095,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    23.7130198953,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    25.0727292616,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    26.4444168369,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    27.5746855486,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    28.5695450669,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    29.4635474517,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    30.2391188522,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    30.8290461937,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    31.5141866099,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    31.9891091163,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    32.2228572949,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    32.6146708465;           !- G-Function G Value 76
 
##enddef
##def Duluth_heavy_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.008,                   !- Maximum Flow Rate {m3/s}
    150,                     !- Number of Bore Holes
    93.220,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    5.556,                   !- Ground Temperature {C}
    0.008,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.4262064955,          !- G-Function Ln(T/Ts) Value 1
    -00.7663283686,          !- G-Function G Value 1
    -15.2848553425,          !- G-Function Ln(T/Ts) Value 2
    -00.7276401379,          !- G-Function G Value 2
    -15.1435041895,          !- G-Function Ln(T/Ts) Value 3
    -00.6883802085,          !- G-Function G Value 3
    -15.0021530366,          !- G-Function Ln(T/Ts) Value 4
    -00.6482469483,          !- G-Function G Value 4
    -14.8608018836,          !- G-Function Ln(T/Ts) Value 5
    -00.6070757796,          !- G-Function G Value 5
    -14.7194507306,          !- G-Function Ln(T/Ts) Value 6
    -00.5647723193,          !- G-Function G Value 6
    -14.5780995776,          !- G-Function Ln(T/Ts) Value 7
    -00.5212822769,          !- G-Function G Value 7
    -14.4367484247,          !- G-Function Ln(T/Ts) Value 8
    -00.4765735201,          !- G-Function G Value 8
    -14.2953972717,          !- G-Function Ln(T/Ts) Value 9
    -00.4306225595,          !- G-Function G Value 9
    -14.1540461187,          !- G-Function Ln(T/Ts) Value 10
    -00.3834029158,          !- G-Function G Value 10
    -14.0126949658,          !- G-Function Ln(T/Ts) Value 11
    -00.3348751088,          !- G-Function G Value 11
    -13.8713438128,          !- G-Function Ln(T/Ts) Value 12
    -00.2849791553,          !- G-Function G Value 12
    -13.7299926598,          !- G-Function Ln(T/Ts) Value 13
    -00.2336308428,          !- G-Function G Value 13
    -13.5886415069,          !- G-Function Ln(T/Ts) Value 14
    -00.1807227719,          !- G-Function G Value 14
    -13.4472903539,          !- G-Function Ln(T/Ts) Value 15
    -00.1261303877,          !- G-Function G Value 15
    -13.3059392009,          !- G-Function Ln(T/Ts) Value 16
    -00.0697222417,          !- G-Function G Value 16
    -13.1645880480,          !- G-Function Ln(T/Ts) Value 17
    -00.0113728727,          !- G-Function G Value 17
    -13.0232368950,          !- G-Function Ln(T/Ts) Value 18
    00.0490237645,           !- G-Function G Value 18
    -12.8818857420,          !- G-Function Ln(T/Ts) Value 19
    00.1115423370,           !- G-Function G Value 19
    -12.7405345891,          !- G-Function Ln(T/Ts) Value 20
    00.1762171601,           !- G-Function G Value 20
    -12.5991834361,          !- G-Function Ln(T/Ts) Value 21
    00.2430370017,           !- G-Function G Value 21
    -12.4578322831,          !- G-Function Ln(T/Ts) Value 22
    00.3119437285,           !- G-Function G Value 22
    -12.3164811302,          !- G-Function Ln(T/Ts) Value 23
    00.3828343320,           !- G-Function G Value 23
    -12.1751299772,          !- G-Function Ln(T/Ts) Value 24
    00.4555656011,           !- G-Function G Value 24
    -12.0337788242,          !- G-Function Ln(T/Ts) Value 25
    00.5299606699,           !- G-Function G Value 25
    -11.8924276712,          !- G-Function Ln(T/Ts) Value 26
    00.6058167551,           !- G-Function G Value 26
    -11.7510765183,          !- G-Function Ln(T/Ts) Value 27
    00.6829135162,           !- G-Function G Value 27
    -11.6097253653,          !- G-Function Ln(T/Ts) Value 28
    00.7610215676,           !- G-Function G Value 28
    -11.4683742123,          !- G-Function Ln(T/Ts) Value 29
    00.8399107276,           !- G-Function G Value 29
    -11.3270230594,          !- G-Function Ln(T/Ts) Value 30
    00.9193576255,           !- G-Function G Value 30
    -11.1856719064,          !- G-Function Ln(T/Ts) Value 31
    00.9991523291,           !- G-Function G Value 31
    -11.0443207534,          !- G-Function Ln(T/Ts) Value 32
    01.0791037143,           !- G-Function G Value 32
    -10.9029696005,          !- G-Function Ln(T/Ts) Value 33
    01.1590433906,           !- G-Function G Value 33
    -10.7616184475,          !- G-Function Ln(T/Ts) Value 34
    01.2388281059,           !- G-Function G Value 34
    -10.6202672945,          !- G-Function Ln(T/Ts) Value 35
    01.3183406707,           !- G-Function G Value 35
    -10.4789161416,          !- G-Function Ln(T/Ts) Value 36
    01.3974895510,           !- G-Function G Value 36
    -10.3375649886,          !- G-Function Ln(T/Ts) Value 37
    01.4762073625,           !- G-Function G Value 37
    -10.1962138356,          !- G-Function Ln(T/Ts) Value 38
    01.5544485477,           !- G-Function G Value 38
    -10.0548626827,          !- G-Function Ln(T/Ts) Value 39
    01.6321865348,           !- G-Function G Value 39
    -09.9135115297,          !- G-Function Ln(T/Ts) Value 40
    01.7094106563,           !- G-Function G Value 40
    -09.7721603767,          !- G-Function Ln(T/Ts) Value 41
    01.7861230653,           !- G-Function G Value 41
    -09.6308092237,          !- G-Function Ln(T/Ts) Value 42
    01.8623358296,           !- G-Function G Value 42
    -09.4894580708,          !- G-Function Ln(T/Ts) Value 43
    01.9380683251,           !- G-Function G Value 43
    -09.3481069178,          !- G-Function Ln(T/Ts) Value 44
    02.0133449950,           !- G-Function G Value 44
    -09.2067557648,          !- G-Function Ln(T/Ts) Value 45
    02.0881934936,           !- G-Function G Value 45
    -09.0654046119,          !- G-Function Ln(T/Ts) Value 46
    02.1626432035,           !- G-Function G Value 46
    -08.9240534589,          !- G-Function Ln(T/Ts) Value 47
    02.2367240903,           !- G-Function G Value 47
    -08.7827023059,          !- G-Function Ln(T/Ts) Value 48
    02.3104658486,           !- G-Function G Value 48
    -08.6413511530,          !- G-Function Ln(T/Ts) Value 49
    02.3838972921,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.5134822684,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.8888430155,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.1850953345,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.5403153372,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.8952811048,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.5007619505,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.5550355462,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.7737784119,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    09.6460672523,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    12.1604576505,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    14.4038939836,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    18.2820150465,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    21.5610806581,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    30.9356959961,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    41.6587594129,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    44.9464536300,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    48.0630586789,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    51.2098004346,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    53.7595779250,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    55.9750586342,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    57.9240558300,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    59.5749937241,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    60.7226415087,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    62.0915717988,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    63.0286677507,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    63.4840439134,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    64.2559378747;           !- G-Function G Value 76
 
##enddef
##def Duluth_light_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.008,                   !- Maximum Flow Rate {m3/s}
    150,                     !- Number of Bore Holes
    93.220,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    0.866,                   !- Ground Thermal Conductivity {W/m-K}
    1675000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    5.556,                   !- Ground Temperature {C}
    0.008,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.6446898441,          !- G-Function Ln(T/Ts) Value 1
    -00.5126588736,          !- G-Function G Value 1
    -15.4988798472,          !- G-Function Ln(T/Ts) Value 2
    -00.4860474140,          !- G-Function G Value 2
    -15.3530698504,          !- G-Function Ln(T/Ts) Value 3
    -00.4590045057,          !- G-Function G Value 3
    -15.2072598536,          !- G-Function Ln(T/Ts) Value 4
    -00.4313192119,          !- G-Function G Value 4
    -15.0614498568,          !- G-Function Ln(T/Ts) Value 5
    -00.4028760381,          !- G-Function G Value 5
    -14.9156398600,          !- G-Function Ln(T/Ts) Value 6
    -00.3736069590,          !- G-Function G Value 6
    -14.7698298631,          !- G-Function Ln(T/Ts) Value 7
    -00.3434685288,          !- G-Function G Value 7
    -14.6240198663,          !- G-Function Ln(T/Ts) Value 8
    -00.3124264838,          !- G-Function G Value 8
    -14.4782098695,          !- G-Function Ln(T/Ts) Value 9
    -00.2804423304,          !- G-Function G Value 9
    -14.3323998727,          !- G-Function Ln(T/Ts) Value 10
    -00.2474604696,          !- G-Function G Value 10
    -14.1865898759,          !- G-Function Ln(T/Ts) Value 11
    -00.2133964801,          !- G-Function G Value 11
    -14.0407798791,          !- G-Function Ln(T/Ts) Value 12
    -00.1781283161,          !- G-Function G Value 12
    -13.8949698822,          !- G-Function Ln(T/Ts) Value 13
    -00.1414924392,          !- G-Function G Value 13
    -13.7491598854,          !- G-Function Ln(T/Ts) Value 14
    -00.1032862966,          !- G-Function G Value 14
    -13.6033498886,          !- G-Function Ln(T/Ts) Value 15
    -00.0632773064,          !- G-Function G Value 15
    -13.4575398918,          !- G-Function Ln(T/Ts) Value 16
    -00.0212170788,          !- G-Function G Value 16
    -13.3117298950,          !- G-Function Ln(T/Ts) Value 17
    00.0231415035,           !- G-Function G Value 17
    -13.1659198982,          !- G-Function Ln(T/Ts) Value 18
    00.0700271154,           !- G-Function G Value 18
    -13.0201099013,          !- G-Function Ln(T/Ts) Value 19
    00.1196351181,           !- G-Function G Value 19
    -12.8742999045,          !- G-Function Ln(T/Ts) Value 20
    00.1721164334,           !- G-Function G Value 20
    -12.7284899077,          !- G-Function Ln(T/Ts) Value 21
    00.2275705272,           !- G-Function G Value 21
    -12.5826799109,          !- G-Function Ln(T/Ts) Value 22
    00.2860420311,           !- G-Function G Value 22
    -12.4368699141,          !- G-Function Ln(T/Ts) Value 23
    00.3475201456,           !- G-Function G Value 23
    -12.2910599173,          !- G-Function Ln(T/Ts) Value 24
    00.4119400186,           !- G-Function G Value 24
    -12.1452499204,          !- G-Function Ln(T/Ts) Value 25
    00.4791855779,           !- G-Function G Value 25
    -11.9994399236,          !- G-Function Ln(T/Ts) Value 26
    00.5490936164,           !- G-Function G Value 26
    -11.8536299268,          !- G-Function Ln(T/Ts) Value 27
    00.6214591274,           !- G-Function G Value 27
    -11.7078199300,          !- G-Function Ln(T/Ts) Value 28
    00.6960419256,           !- G-Function G Value 28
    -11.5620099332,          !- G-Function Ln(T/Ts) Value 29
    00.7725745019,           !- G-Function G Value 29
    -11.4161999363,          !- G-Function Ln(T/Ts) Value 30
    00.8507708980,           !- G-Function G Value 30
    -11.2703899395,          !- G-Function Ln(T/Ts) Value 31
    00.9303362256,           !- G-Function G Value 31
    -11.1245799427,          !- G-Function Ln(T/Ts) Value 32
    01.0109763209,           !- G-Function G Value 32
    -10.9787699459,          !- G-Function Ln(T/Ts) Value 33
    01.0924069603,           !- G-Function G Value 33
    -10.8329599491,          !- G-Function Ln(T/Ts) Value 34
    01.1743620711,           !- G-Function G Value 34
    -10.6871499523,          !- G-Function Ln(T/Ts) Value 35
    01.2566004519,           !- G-Function G Value 35
    -10.5413399554,          !- G-Function Ln(T/Ts) Value 36
    01.3389106604,           !- G-Function G Value 36
    -10.3955299586,          !- G-Function Ln(T/Ts) Value 37
    01.4211139081,           !- G-Function G Value 37
    -10.2497199618,          !- G-Function Ln(T/Ts) Value 38
    01.5030649905,           !- G-Function G Value 38
    -10.1039099650,          !- G-Function Ln(T/Ts) Value 39
    01.5846514545,           !- G-Function G Value 39
    -09.9580999682,          !- G-Function Ln(T/Ts) Value 40
    01.6657913336,           !- G-Function G Value 40
    -09.8122899714,          !- G-Function Ln(T/Ts) Value 41
    01.7464298557,           !- G-Function G Value 41
    -09.6664799745,          !- G-Function Ln(T/Ts) Value 42
    01.8265355436,           !- G-Function G Value 42
    -09.5206699777,          !- G-Function Ln(T/Ts) Value 43
    01.9060960928,           !- G-Function G Value 43
    -09.3748599809,          !- G-Function Ln(T/Ts) Value 44
    01.9851143429,           !- G-Function G Value 44
    -09.2290499841,          !- G-Function Ln(T/Ts) Value 45
    02.0636045709,           !- G-Function G Value 45
    -09.0832399873,          !- G-Function Ln(T/Ts) Value 46
    02.1415892464,           !- G-Function G Value 46
    -08.9374299905,          !- G-Function Ln(T/Ts) Value 47
    02.2190963117,           !- G-Function G Value 47
    -08.7916199936,          !- G-Function Ln(T/Ts) Value 48
    02.2961569890,           !- G-Function G Value 48
    -08.6458099968,          !- G-Function Ln(T/Ts) Value 49
    02.3728040762,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.5134822684,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.8888430155,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    03.1850953345,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.5403153372,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.8952811048,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.5007619505,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    05.5550355462,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    06.7737784119,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    09.6460672523,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    12.1604576505,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    14.4038939836,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    18.2820150465,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    21.5610806581,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    30.9356959961,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    41.6587594129,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    44.9464536300,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    48.0630586789,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    51.2098004346,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    53.7595779250,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    55.9750586342,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    57.9240558300,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    59.5749937241,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    60.7226415087,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    62.0915717988,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    63.0286677507,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    63.4840439134,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    64.2559378747;           !- G-Function G Value 76
 
##enddef
##def ElPaso_average_rock[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.004,                   !- Maximum Flow Rate {m3/s}
    72,                      !- Number of Bore Holes
    78.907,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    2.423,                   !- Ground Thermal Conductivity {W/m-K}
    2343000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    19.439,                  !- Ground Temperature {C}
    0.004,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -14.6174595811,          !- G-Function Ln(T/Ts) Value 1
    -01.4231832875,          !- G-Function G Value 1
    -14.4926134672,          !- G-Function Ln(T/Ts) Value 2
    -01.3591965521,          !- G-Function G Value 2
    -14.3677673533,          !- G-Function Ln(T/Ts) Value 3
    -01.2945586308,          !- G-Function G Value 3
    -14.2429212394,          !- G-Function Ln(T/Ts) Value 4
    -01.2287994645,          !- G-Function G Value 4
    -14.1180751255,          !- G-Function Ln(T/Ts) Value 5
    -01.1616562704,          !- G-Function G Value 5
    -13.9932290116,          !- G-Function Ln(T/Ts) Value 6
    -01.0929752027,          !- G-Function G Value 6
    -13.8683828977,          !- G-Function Ln(T/Ts) Value 7
    -01.0226695496,          !- G-Function G Value 7
    -13.7435367838,          !- G-Function Ln(T/Ts) Value 8
    -00.9506984888,          !- G-Function G Value 8
    -13.6186906699,          !- G-Function Ln(T/Ts) Value 9
    -00.8770549597,          !- G-Function G Value 9
    -13.4938445560,          !- G-Function Ln(T/Ts) Value 10
    -00.8017582548,          !- G-Function G Value 10
    -13.3689984421,          !- G-Function Ln(T/Ts) Value 11
    -00.7248494576,          !- G-Function G Value 11
    -13.2441523282,          !- G-Function Ln(T/Ts) Value 12
    -00.6463888398,          !- G-Function G Value 12
    -13.1193062143,          !- G-Function Ln(T/Ts) Value 13
    -00.5664546879,          !- G-Function G Value 13
    -12.9944601004,          !- G-Function Ln(T/Ts) Value 14
    -00.4851431120,          !- G-Function G Value 14
    -12.8696139865,          !- G-Function Ln(T/Ts) Value 15
    -00.4025683699,          !- G-Function G Value 15
    -12.7447678726,          !- G-Function Ln(T/Ts) Value 16
    -00.3188632159,          !- G-Function G Value 16
    -12.6199217587,          !- G-Function Ln(T/Ts) Value 17
    -00.2341788107,          !- G-Function G Value 17
    -12.4950756448,          !- G-Function Ln(T/Ts) Value 18
    -00.1486838073,          !- G-Function G Value 18
    -12.3702295309,          !- G-Function Ln(T/Ts) Value 19
    -00.0625623654,          !- G-Function G Value 19
    -12.2453834170,          !- G-Function Ln(T/Ts) Value 20
    00.0239889990,           !- G-Function G Value 20
    -12.1205373031,          !- G-Function Ln(T/Ts) Value 21
    00.1107656504,           !- G-Function G Value 21
    -11.9956911892,          !- G-Function Ln(T/Ts) Value 22
    00.1975599404,           !- G-Function G Value 22
    -11.8708450753,          !- G-Function Ln(T/Ts) Value 23
    00.2841668500,           !- G-Function G Value 23
    -11.7459989614,          !- G-Function Ln(T/Ts) Value 24
    00.3703897716,           !- G-Function G Value 24
    -11.6211528475,          !- G-Function Ln(T/Ts) Value 25
    00.4560460183,           !- G-Function G Value 25
    -11.4963067336,          !- G-Function Ln(T/Ts) Value 26
    00.5409716750,           !- G-Function G Value 26
    -11.3714606197,          !- G-Function Ln(T/Ts) Value 27
    00.6250254769,           !- G-Function G Value 27
    -11.2466145058,          !- G-Function Ln(T/Ts) Value 28
    00.7080914965,           !- G-Function G Value 28
    -11.1217683919,          !- G-Function Ln(T/Ts) Value 29
    00.7900805330,           !- G-Function G Value 29
    -10.9969222780,          !- G-Function Ln(T/Ts) Value 30
    00.8709302127,           !- G-Function G Value 30
    -10.8720761641,          !- G-Function Ln(T/Ts) Value 31
    00.9506039128,           !- G-Function G Value 31
    -10.7472300502,          !- G-Function Ln(T/Ts) Value 32
    01.0290887029,           !- G-Function G Value 32
    -10.6223839363,          !- G-Function Ln(T/Ts) Value 33
    01.1063925543,           !- G-Function G Value 33
    -10.4975378224,          !- G-Function Ln(T/Ts) Value 34
    01.1825410887,           !- G-Function G Value 34
    -10.3726917085,          !- G-Function Ln(T/Ts) Value 35
    01.2575741302,           !- G-Function G Value 35
    -10.2478455946,          !- G-Function Ln(T/Ts) Value 36
    01.3315422944,           !- G-Function G Value 36
    -10.1229994807,          !- G-Function Ln(T/Ts) Value 37
    01.4045038008,           !- G-Function G Value 37
    -09.9981533668,          !- G-Function Ln(T/Ts) Value 38
    01.4765216361,           !- G-Function G Value 38
    -09.8733072529,          !- G-Function Ln(T/Ts) Value 39
    01.5476611441,           !- G-Function G Value 39
    -09.7484611390,          !- G-Function Ln(T/Ts) Value 40
    01.6179880673,           !- G-Function G Value 40
    -09.6236150251,          !- G-Function Ln(T/Ts) Value 41
    01.6875670278,           !- G-Function G Value 41
    -09.4987689112,          !- G-Function Ln(T/Ts) Value 42
    01.7564604074,           !- G-Function G Value 42
    -09.3739227973,          !- G-Function Ln(T/Ts) Value 43
    01.8247275734,           !- G-Function G Value 43
    -09.2490766834,          !- G-Function Ln(T/Ts) Value 44
    01.8924243891,           !- G-Function G Value 44
    -09.1242305695,          !- G-Function Ln(T/Ts) Value 45
    01.9596029493,           !- G-Function G Value 45
    -08.9993844556,          !- G-Function Ln(T/Ts) Value 46
    02.0263114882,           !- G-Function G Value 46
    -08.8745383417,          !- G-Function Ln(T/Ts) Value 47
    02.0925944105,           !- G-Function G Value 47
    -08.7496922278,          !- G-Function Ln(T/Ts) Value 48
    02.1584924108,           !- G-Function G Value 48
    -08.6248461139,          !- G-Function Ln(T/Ts) Value 49
    02.2240426493,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
    02.3467848129,           !- G-Function G Value 50
    -07.8000000000,          !- G-Function Ln(T/Ts) Value 51
    02.6907848129,           !- G-Function G Value 51
    -07.2000000000,          !- G-Function Ln(T/Ts) Value 52
    02.9865293799,           !- G-Function G Value 52
    -06.5000000000,          !- G-Function Ln(T/Ts) Value 53
    03.3377413491,           !- G-Function G Value 53
    -05.9000000000,          !- G-Function Ln(T/Ts) Value 54
    03.6685022982,           !- G-Function G Value 54
    -05.2000000000,          !- G-Function Ln(T/Ts) Value 55
    04.1669700331,           !- G-Function G Value 55
    -04.5000000000,          !- G-Function Ln(T/Ts) Value 56
    04.9455877155,           !- G-Function G Value 56
    -03.9630000000,          !- G-Function Ln(T/Ts) Value 57
    05.7485534410,           !- G-Function G Value 57
    -03.2700000000,          !- G-Function Ln(T/Ts) Value 58
    07.7639904081,           !- G-Function G Value 58
    -02.8640000000,          !- G-Function Ln(T/Ts) Value 59
    09.4592257729,           !- G-Function G Value 59
    -02.5770000000,          !- G-Function Ln(T/Ts) Value 60
    10.9471401763,           !- G-Function G Value 60
    -02.1710000000,          !- G-Function Ln(T/Ts) Value 61
    13.4734656427,           !- G-Function G Value 61
    -01.8840000000,          !- G-Function Ln(T/Ts) Value 62
    15.5657063572,           !- G-Function G Value 62
    -01.1910000000,          !- G-Function Ln(T/Ts) Value 63
    21.4006964765,           !- G-Function G Value 63
    -00.4970000000,          !- G-Function Ln(T/Ts) Value 64
    27.9281967963,           !- G-Function G Value 64
    -00.2740000000,          !- G-Function Ln(T/Ts) Value 65
    29.9096513231,           !- G-Function G Value 65
    -00.0510000000,          !- G-Function Ln(T/Ts) Value 66
    31.8033502505,           !- G-Function G Value 66
    00.1960000000,           !- G-Function Ln(T/Ts) Value 67
    33.6910409869,           !- G-Function G Value 67
    00.4190000000,           !- G-Function Ln(T/Ts) Value 68
    35.2290195878,           !- G-Function G Value 68
    00.6420000000,           !- G-Function Ln(T/Ts) Value 69
    36.5616611778,           !- G-Function G Value 69
    00.8730000000,           !- G-Function Ln(T/Ts) Value 70
    37.7412429220,           !- G-Function G Value 70
    01.1120000000,           !- G-Function Ln(T/Ts) Value 71
    38.7447213565,           !- G-Function G Value 71
    01.3350000000,           !- G-Function Ln(T/Ts) Value 72
    39.4944687648,           !- G-Function G Value 72
    01.6790000000,           !- G-Function Ln(T/Ts) Value 73
    40.3479390082,           !- G-Function G Value 73
    02.0280000000,           !- G-Function Ln(T/Ts) Value 74
    40.9274227924,           !- G-Function G Value 74
    02.2750000000,           !- G-Function Ln(T/Ts) Value 75
    41.2090369681,           !- G-Function G Value 75
    03.0030000000,           !- G-Function Ln(T/Ts) Value 76
    41.6797027986;           !- G-Function G Value 76
 
##enddef
##def ElPaso_heavy_damp[name,inlet_node,outlet_node]
 
  GroundHeatExchanger:Vertical,
    #{name},                 !- Name
    #{inlet_node},           !- Inlet Node Name
    #{outlet_node},          !- Outlet Node Name
    0.004,                   !- Maximum Flow Rate {m3/s}
    72,                      !- Number of Bore Holes
    78.907,                  !- Bore Hole Length {m}
    0.055,                   !- Bore Hole Radius {m}
    1.298,                   !- Ground Thermal Conductivity {W/m-K}
    2019000.000,             !- Ground Thermal Heat Capacity {J/m3-K}
    19.439,                  !- Ground Temperature {C}
    0.004,                   !- Design Flow Rate {m3/s}
    1.471,                   !- Grout Thermal Conductivity {W/m-K}
    0.389,                   !- Pipe Thermal Conductivity {W/m-K}
    0.02670,                 !- Pipe Out Diameter {m}
    0.01890,                 !- U-Tube Distance {m}
    0.00245,                 !- Pipe Thickness {m}
    2,                       !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio
    76,                      !- Number of Data Pairs of the G Function
    -15.0928115844,          !- G-Function Ln(T/Ts) Value 1
    -00.7663283686,          !- G-Function G Value 1
    -14.9582644092,          !- G-Function Ln(T/Ts) Value 2
    -00.7294259474,          !- G-Function G Value 2
    -14.8237172340,          !- G-Function Ln(T/Ts) Value 3
    -00.6920445671,          !- G-Function G Value 3
    -14.6891700588,          !- G-Function Ln(T/Ts) Value 4
    -00.6539026670,          !- G-Function G Value 4
    -14.5546228837,          !- G-Function Ln(T/Ts) Value 5
    -00.6148443443,          !- G-Function G Value 5
    -14.4200757085,          !- G-Function Ln(T/Ts) Value 6
    -00.5747783167,          !- G-Function G Value 6
    -14.2855285333,          !- G-Function Ln(T/Ts) Value 7
    -00.5336507730,          !- G-Function G Value 7
    -14.1509813581,          !- G-Function Ln(T/Ts) Value 8
    -00.4914296960,          !- G-Function G Value 8
    -14.0164341829,          !- G-Function Ln(T/Ts) Value 9
    -00.4480934843,          !- G-Function G Value 9
    -13.8818870077,          !- G-Function Ln(T/Ts) Value 10
    -00.4036213179,          !- G-Function G Value 10
    -13.7473398325,          !- G-Function Ln(T/Ts) Value 11
    -00.3579846642,          !- G-Function G Value 11
    -13.6127926573,          !- G-Function Ln(T/Ts) Value 12
    -00.3111403399,          !- G-Function G Value 12
    -13.4782454821,          !- G-Function Ln(T/Ts) Value 13
    -00.2630260097,          !- G-Function G Value 13
    -13.3436983069,          !- G-Function Ln(T/Ts) Value 14
    -00.2135589985,          !- G-Function G Value 14
    -13.2091511317,          !- G-Function Ln(T/Ts) Value 15
    -00.1626389038,          !- G-Function G Value 15
    -13.0746039565,          !- G-Function Ln(T/Ts) Value 16
    -00.1101538533,          !- G-Function G Value 16
    -12.9400567813,          !- G-Function Ln(T/Ts) Value 17
    -00.0559895778,          !- G-Function G Value 17
    -12.8055096062,          !- G-Function Ln(T/Ts) Value 18
    -00.0000399624,          !- G-Function G Value 18
    -12.6709624310,          !- G-Function Ln(T/Ts) Value 19
    00.0577824608,           !- G-Function G Value 19
    -12.5364152558,          !- G-Function Ln(T/Ts) Value 20
    00.1175374747,           !- G-Function G Value 20
    -12.4018680806,          !- G-Function Ln(T/Ts) Value 21
    00.1792505815,           !- G-Function G Value 21
    -12.2673209054,          !- G-Function Ln(T/Ts) Value 22
    00.2429093145,           !- G-Function G Value 22
    -12.1327737302,          !- G-Function Ln(T/Ts) Value 23
    00.3084624329,           !- G-Function G Value 23
    -11.9982265550,          !- G-Function Ln(T/Ts) Value 24
    00.3758216261,           !- G-Function G Value 24
    -11.8636793798,          !- G-Function Ln(T/Ts) Value 25
    00.4448651911,           !- G-Function G Value 25
    -11.7291322046,          !- G-Function Ln(T/Ts) Value 26
    00.5154431221,           !- G-Function G Value 26
    -11.5945850294,          !- G-Function Ln(T/Ts) Value 27
    00.5873831198,           !- G-Function G Value 27
    -11.4600378542,          !- G-Function Ln(T/Ts) Value 28
    00.6604971093,           !- G-Function G Value 28
    -11.3254906790,          !- G-Function Ln(T/Ts) Value 29
    00.7345879302,           !- G-Function G Value 29
    -11.1909435038,          !- G-Function Ln(T/Ts) Value 30
    00.8094558979,           !- G-Function G Value 30
    -11.0563963287,          !- G-Function Ln(T/Ts) Value 31
    00.8849049641,           !- G-Function G Value 31
    -10.9218491535,          !- G-Function Ln(T/Ts) Value 32
    00.9607482243,           !- G-Function G Value 32
    -10.7873019783,          !- G-Function Ln(T/Ts) Value 33
    01.0368125566,           !- G-Function G Value 33
    -10.6527548031,          !- G-Function Ln(T/Ts) Value 34
    01.1129422290,           !- G-Function G Value 34
    -10.5182076279,          !- G-Function Ln(T/Ts) Value 35
    01.1890013820,           !- G-Function G Value 35
    -10.3836604527,          !- G-Function Ln(T/Ts) Value 36
    01.2648753748,           !- G-Function G Value 36
    -10.2491132775,          !- G-Function Ln(T/Ts) Value 37
    01.3404710593,           !- G-Function G Value 37
    -10.1145661023,          !- G-Function Ln(T/Ts) Value 38
    01.4157161174,           !- G-Function G Value 38
    -09.9800189271,          !- G-Function Ln(T/Ts) Value 39
    01.4905576430,           !- G-Function G Value 39
    -09.8454717519,          !- G-Function Ln(T/Ts) Value 40
    01.5649601777,           !- G-Function G Value 40
    -09.7109245767,          !- G-Function Ln(T/Ts) Value 41
    01.6389034128,           !- G-Function G Value 41
    -09.5763774015,          !- G-Function Ln(T/Ts) Value 42
    01.7123797508,           !- G-Function G Value 42
    -09.4418302263,          !- G-Function Ln(T/Ts) Value 43
    01.7853918907,           !- G-Function G Value 43
    -09.3072830512,          !- G-Function Ln(T/Ts) Value 44
    01.8579505598,           !- G-Function G Value 44
    -09.1727358760,          !- G-Function Ln(T/Ts) Value 45
    01.9300724750,           !- G-Function G Value 45
    -09.0381887008,          !- G-Function Ln(T/Ts) Value 46
    02.0017785797,           !- G-Function G Value 46
    -08.9036415256,          !- G-Function Ln(T/Ts) Value 47
    02.0730925700,           !- G-Function G Value 47
    -08.7690943504,          !- G-Function Ln(T/Ts) Value 48
    02.1440397011,           !- G-Function G Value 48
    -08.6345471752,          !- G-Function Ln(T/Ts) Value 49
    02.2146458519,           !- G-Function G Value 49
    -08.5000000000,          !- G-Function Ln(T/Ts) Value 50
