##def ShowHeader[]
!-------------------------------------------------------------------------
! HPBLocationDependSets.imf
!
! This is a macro data library for selecting design day information.
! This files uses the ASHRAE tables for:
!     Heating 99.6%
!     Cooling (WB=>MDB) .4%
!
! Modification History:  11-17-03: started by B. Griffith
!                        12-02-03: autogenerator created by Nicholas Long
!                                  using WeatherConverter
!                        12-10-03: added code for ground temperatures
!                                  by Nicholas Long
!                        10-31-06: added water mains correlation
!                                  by Nicholas Long
!                        03-03-09: changed generation script to
!                                  by Dan Macumber
!                        03-31-09: added missing location design days 
!                                  by Nicholas Long
!                        04-17-09: added the WB design days
!                                  by Nicholas Long
!-------------------------------------------------------------------------
##enddef

##def USA_AK_ANCHORAGE[]

Site:Location,
USA AK-ANCHORAGE,  !- Name
61.17,       !- Latitude {deg}
-150.02,       !- Longitude {deg}
-9.00,       !- Time Zone {hr}
35; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.082,  !- January Ground Temperature {C}
19.047,  !- February Ground Temperature {C}
19.126,  !- March Ground Temperature {C}
19.211,  !- April Ground Temperature {C}
19.299,  !- May Ground Temperature {C}
19.414,  !- June Ground Temperature {C}
19.534,  !- July Ground Temperature {C}
19.505,  !- August Ground Temperature {C}
19.455,  !- September Ground Temperature {C}
19.371,  !- October Ground Temperature {C}
19.216,  !- November Ground Temperature {C}
19.117;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
2.58,               !- Annual Average Outdoor Air Temperature {C}
23.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ANCHORAGE_AK_USA Annual Heating 99.6%, MaxDB=-23.7°C
 SizingPeriod:DesignDay,
ANCHORAGE Ann Htg 99.6% Condns DB,     !- Name
    -23.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -23.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100905.,      !- Barometric Pressure {Pa}
      1.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       10,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ANCHORAGE_AK_USA Annual Cooling (DB=>MWB) .4%, MaxDB=21.5°C MWB=14.7°C
 SizingPeriod:DesignDay,
ANCHORAGE Ann Clg .4% Condns DB=>MWB,     !- Name
     21.5,      !- Maximum Dry-Bulb Temperature {C}
      6.6,      !- Daily Temp Range {C}
     14.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100905.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ANCHORAGE_AK_USA Annual Cooling (WB=>MDB) .4%, MDB=20.1°C WB=15.6°C
 SizingPeriod:DesignDay,
ANCHORAGE Ann Clg .4% Condns WB=>MDB,     !- Name
     20.1,      !- Maximum Dry-Bulb Temperature {C}
      6.6,      !- Daily Temp Range {C}
     15.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100905.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AK_BARROW[]

Site:Location,
USA AK-BARROW,  !- Name
71.30,       !- Latitude {deg}
-156.77,       !- Longitude {deg}
-9.00,       !- Time Zone {hr}
4; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
18.133,  !- January Ground Temperature {C}
18.076,  !- February Ground Temperature {C}
18.106,  !- March Ground Temperature {C}
18.178,  !- April Ground Temperature {C}
18.395,  !- May Ground Temperature {C}
18.565,  !- June Ground Temperature {C}
18.660,  !- July Ground Temperature {C}
18.697,  !- August Ground Temperature {C}
18.678,  !- September Ground Temperature {C}
18.558,  !- October Ground Temperature {C}
18.365,  !- November Ground Temperature {C}
18.212;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
-12.62,               !- Annual Average Outdoor Air Temperature {C}
30.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BARROW_AK_USA Annual Heating 99.6%, MaxDB=-40.7°C
 SizingPeriod:DesignDay,
BARROW Ann Htg 99.6% Condns DB,     !- Name
    -40.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -40.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101277.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        2,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BARROW_AK_USA Annual Cooling (DB=>MWB) .4%, MaxDB=14.1°C MWB=11.2°C
 SizingPeriod:DesignDay,
BARROW Ann Clg .4% Condns DB=>MWB,     !- Name
     14.1,      !- Maximum Dry-Bulb Temperature {C}
      6.1,      !- Daily Temp Range {C}
     11.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101277.,      !- Barometric Pressure {Pa}
      5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BARROW_AK_USA Annual Cooling (WB=>MDB) .4%, MDB=13.7°C WB=11.4°C
 SizingPeriod:DesignDay,
BARROW Ann Clg .4% Condns WB=>MDB,     !- Name
     13.7,      !- Maximum Dry-Bulb Temperature {C}
      6.1,      !- Daily Temp Range {C}
     11.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101277.,      !- Barometric Pressure {Pa}
      5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AK_FAIRBANKS[]

Site:Location,
USA AK-FAIRBANKS,  !- Name
64.82,       !- Latitude {deg}
-147.87,       !- Longitude {deg}
-9.00,       !- Time Zone {hr}
138; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
18.433,  !- January Ground Temperature {C}
18.408,  !- February Ground Temperature {C}
18.536,  !- March Ground Temperature {C}
18.706,  !- April Ground Temperature {C}
18.864,  !- May Ground Temperature {C}
19.112,  !- June Ground Temperature {C}
19.608,  !- July Ground Temperature {C}
19.230,  !- August Ground Temperature {C}
19.106,  !- September Ground Temperature {C}
18.966,  !- October Ground Temperature {C}
18.725,  !- November Ground Temperature {C}
18.567;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
-3.17,               !- Annual Average Outdoor Air Temperature {C}
40.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! FAIRBANKS_AK_USA Annual Heating 99.6%, MaxDB=-42.5°C
 SizingPeriod:DesignDay,
FAIRBANKS Ann Htg 99.6% Condns DB,     !- Name
    -42.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -42.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99678.,      !- Barometric Pressure {Pa}
      0.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       10,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FAIRBANKS_AK_USA Annual Cooling (DB=>MWB) .4%, MaxDB=27.2°C MWB=16.1°C
 SizingPeriod:DesignDay,
FAIRBANKS Ann Clg .4% Condns DB=>MWB,     !- Name
     27.2,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     16.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99678.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FAIRBANKS_AK_USA Annual Cooling (WB=>MDB) .4%, MDB=24.8°C WB=17.2°C
 SizingPeriod:DesignDay,
FAIRBANKS Ann Clg .4% Condns WB=>MDB,     !- Name
     24.8,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     17.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99678.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AK_JUNEAU[]

Site:Location,
USA AK-JUNEAU,  !- Name
58.33,       !- Latitude {deg}
-134.57,       !- Longitude {deg}
-9.00,       !- Time Zone {hr}
3; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.326,  !- January Ground Temperature {C}
19.340,  !- February Ground Temperature {C}
19.376,  !- March Ground Temperature {C}
19.437,  !- April Ground Temperature {C}
19.510,  !- May Ground Temperature {C}
19.565,  !- June Ground Temperature {C}
19.616,  !- July Ground Temperature {C}
19.646,  !- August Ground Temperature {C}
19.638,  !- September Ground Temperature {C}
19.575,  !- October Ground Temperature {C}
19.511,  !- November Ground Temperature {C}
19.400;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
4.20,               !- Annual Average Outdoor Air Temperature {C}
18.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Juneau_AK_USA Annual Heating 99.6%, MaxDB=-15.9°C
 SizingPeriod:DesignDay,
Juneau Ann Htg 99.6% Condns DB,     !- Name
    -15.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -15.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101289.,      !- Barometric Pressure {Pa}
      1.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Juneau_AK_USA Annual Cooling (DB=>MWB) .4%, MaxDB=22.9°C MWB=15.5°C
 SizingPeriod:DesignDay,
Juneau Ann Clg .4% Condns DB=>MWB,     !- Name
     22.9,      !- Maximum Dry-Bulb Temperature {C}
      7.4,      !- Daily Temp Range {C}
     15.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101289.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Juneau_AK_USA Annual Cooling (WB=>MDB) .4%, MDB=21.5°C WB=16.2°C
 SizingPeriod:DesignDay,
Juneau Ann Clg .4% Condns WB=>MDB,     !- Name
     21.5,      !- Maximum Dry-Bulb Temperature {C}
      7.4,      !- Daily Temp Range {C}
     16.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101289.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AK_KODIAK[]

Site:Location,
USA AK-KODIAK,  !- Name
57.75,       !- Latitude {deg}
-152.32,       !- Longitude {deg}
-9.00,       !- Time Zone {hr}
34; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.421,  !- January Ground Temperature {C}
19.423,  !- February Ground Temperature {C}
19.448,  !- March Ground Temperature {C}
19.483,  !- April Ground Temperature {C}
19.542,  !- May Ground Temperature {C}
19.619,  !- June Ground Temperature {C}
19.667,  !- July Ground Temperature {C}
19.686,  !- August Ground Temperature {C}
19.670,  !- September Ground Temperature {C}
19.599,  !- October Ground Temperature {C}
19.502,  !- November Ground Temperature {C}
19.457;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
4.77,               !- Annual Average Outdoor Air Temperature {C}
13.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! KODIAK_AK_USA Annual Heating 99.6%, MaxDB=-13.5°C
 SizingPeriod:DesignDay,
KODIAK Ann Htg 99.6% Condns DB,     !- Name
    -13.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -13.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100917.,      !- Barometric Pressure {Pa}
      6.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        2,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! KODIAK_AK_USA Annual Cooling (DB=>MWB) .4%, MaxDB=20.1°C MWB=14.3°C
 SizingPeriod:DesignDay,
KODIAK Ann Clg .4% Condns DB=>MWB,     !- Name
     20.1,      !- Maximum Dry-Bulb Temperature {C}
      6.3,      !- Daily Temp Range {C}
     14.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100917.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! KODIAK_AK_USA Annual Cooling (WB=>MDB) .4%, MDB=18.8°C WB=15.1°C
 SizingPeriod:DesignDay,
KODIAK Ann Clg .4% Condns WB=>MDB,     !- Name
     18.8,      !- Maximum Dry-Bulb Temperature {C}
      6.3,      !- Daily Temp Range {C}
     15.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100917.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AK_NOME[]

Site:Location,
USA AK-NOME,  !- Name
64.50,       !- Latitude {deg}
-165.42,       !- Longitude {deg}
-9.00,       !- Time Zone {hr}
7; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
18.851,  !- January Ground Temperature {C}
18.821,  !- February Ground Temperature {C}
18.818,  !- March Ground Temperature {C}
18.928,  !- April Ground Temperature {C}
19.032,  !- May Ground Temperature {C}
19.153,  !- June Ground Temperature {C}
19.235,  !- July Ground Temperature {C}
19.274,  !- August Ground Temperature {C}
19.235,  !- September Ground Temperature {C}
19.122,  !- October Ground Temperature {C}
18.995,  !- November Ground Temperature {C}
18.859;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
-2.80,               !- Annual Average Outdoor Air Temperature {C}
25.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! NOME_AK_USA Annual Heating 99.6%, MaxDB=-34.5°C
 SizingPeriod:DesignDay,
NOME Ann Htg 99.6% Condns DB,     !- Name
    -34.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -34.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241.,      !- Barometric Pressure {Pa}
      1.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NOME_AK_USA Annual Cooling (DB=>MWB) .4%, MaxDB=20.5°C MWB=13.8°C
 SizingPeriod:DesignDay,
NOME Ann Clg .4% Condns DB=>MWB,     !- Name
     20.5,      !- Maximum Dry-Bulb Temperature {C}
      6.1,      !- Daily Temp Range {C}
     13.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NOME_AK_USA Annual Cooling (WB=>MDB) .4%, MDB=19°C WB=14.9°C
 SizingPeriod:DesignDay,
NOME Ann Clg .4% Condns WB=>MDB,     !- Name
       19,      !- Maximum Dry-Bulb Temperature {C}
      6.1,      !- Daily Temp Range {C}
     14.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AL_BIRMINGHAM[]

Site:Location,
USA AL-BIRMINGHAM,  !- Name
33.57,       !- Latitude {deg}
-86.75,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
192; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.991,  !- January Ground Temperature {C}
19.958,  !- February Ground Temperature {C}
20.029,  !- March Ground Temperature {C}
20.720,  !- April Ground Temperature {C}
22.181,  !- May Ground Temperature {C}
22.626,  !- June Ground Temperature {C}
22.774,  !- July Ground Temperature {C}
22.803,  !- August Ground Temperature {C}
22.707,  !- September Ground Temperature {C}
21.099,  !- October Ground Temperature {C}
20.362,  !- November Ground Temperature {C}
20.059;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
16.48,               !- Annual Average Outdoor Air Temperature {C}
19.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BIRMINGHAM_AL_USA Annual Heating 99.6%, MaxDB=-7.4°C
 SizingPeriod:DesignDay,
BIRMINGHAM Ann Htg 99.6% Condns DB,     !- Name
     -7.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -7.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99040.,      !- Barometric Pressure {Pa}
      2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      330,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BIRMINGHAM_AL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.1°C MWB=24.2°C
 SizingPeriod:DesignDay,
BIRMINGHAM Ann Clg .4% Condns DB=>MWB,     !- Name
     35.1,      !- Maximum Dry-Bulb Temperature {C}
     10.4,      !- Daily Temp Range {C}
     24.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99040.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      330,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BIRMINGHAM_AL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.5°C WB=25.8°C
 SizingPeriod:DesignDay,
BIRMINGHAM Ann Clg .4% Condns WB=>MDB,     !- Name
     31.5,      !- Maximum Dry-Bulb Temperature {C}
     10.4,      !- Daily Temp Range {C}
     25.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99040.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      330,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AL_HUNTSVILLE[]

Site:Location,
USA AL-HUNTSVILLE,  !- Name
34.65,       !- Latitude {deg}
-86.77,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
190; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.891,  !- January Ground Temperature {C}
19.884,  !- February Ground Temperature {C}
19.919,  !- March Ground Temperature {C}
20.362,  !- April Ground Temperature {C}
21.869,  !- May Ground Temperature {C}
22.479,  !- June Ground Temperature {C}
22.617,  !- July Ground Temperature {C}
22.744,  !- August Ground Temperature {C}
22.719,  !- September Ground Temperature {C}
20.920,  !- October Ground Temperature {C}
20.200,  !- November Ground Temperature {C}
19.981;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
15.28,               !- Annual Average Outdoor Air Temperature {C}
24.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! HUNTSVILLE_AL_USA Annual Heating 99.6%, MaxDB=-8.8°C
 SizingPeriod:DesignDay,
HUNTSVILLE Ann Htg 99.6% Condns DB,     !- Name
     -8.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -8.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HUNTSVILLE_AL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.6°C MWB=23.9°C
 SizingPeriod:DesignDay,
HUNTSVILLE Ann Clg .4% Condns DB=>MWB,     !- Name
     34.6,      !- Maximum Dry-Bulb Temperature {C}
     10.2,      !- Daily Temp Range {C}
     23.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HUNTSVILLE_AL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.7°C
 SizingPeriod:DesignDay,
HUNTSVILLE Ann Clg .4% Condns WB=>MDB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
     10.2,      !- Daily Temp Range {C}
     25.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AL_MOBILE[]

Site:Location,
USA AL-MOBILE,  !- Name
30.67,       !- Latitude {deg}
-88.25,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
67; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.225,  !- January Ground Temperature {C}
20.202,  !- February Ground Temperature {C}
20.986,  !- March Ground Temperature {C}
21.516,  !- April Ground Temperature {C}
22.511,  !- May Ground Temperature {C}
22.828,  !- June Ground Temperature {C}
22.923,  !- July Ground Temperature {C}
22.935,  !- August Ground Temperature {C}
22.927,  !- September Ground Temperature {C}
21.861,  !- October Ground Temperature {C}
20.933,  !- November Ground Temperature {C}
20.440;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
19.18,               !- Annual Average Outdoor Air Temperature {C}
17.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MOBILE_AL_USA Annual Heating 99.6%, MaxDB=-3°C
 SizingPeriod:DesignDay,
MOBILE Ann Htg 99.6% Condns DB,     !- Name
       -3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
       -3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MOBILE_AL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.4°C MWB=25°C
 SizingPeriod:DesignDay,
MOBILE Ann Clg .4% Condns DB=>MWB,     !- Name
     34.4,      !- Maximum Dry-Bulb Temperature {C}
      9.3,      !- Daily Temp Range {C}
       25,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MOBILE_AL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.5°C WB=26.7°C
 SizingPeriod:DesignDay,
MOBILE Ann Clg .4% Condns WB=>MDB,     !- Name
     31.5,      !- Maximum Dry-Bulb Temperature {C}
      9.3,      !- Daily Temp Range {C}
     26.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AL_MONTGOMERY[]

Site:Location,
USA AL-MONTGOMERY,  !- Name
32.28,       !- Latitude {deg}
-86.40,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
62; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.126,  !- January Ground Temperature {C}
20.131,  !- February Ground Temperature {C}
20.350,  !- March Ground Temperature {C}
21.553,  !- April Ground Temperature {C}
22.577,  !- May Ground Temperature {C}
22.798,  !- June Ground Temperature {C}
22.882,  !- July Ground Temperature {C}
22.947,  !- August Ground Temperature {C}
22.921,  !- September Ground Temperature {C}
21.668,  !- October Ground Temperature {C}
20.520,  !- November Ground Temperature {C}
20.204;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
18.04,               !- Annual Average Outdoor Air Temperature {C}
17.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MONTGOMERY_AL_USA Annual Heating 99.6%, MaxDB=-4.6°C
 SizingPeriod:DesignDay,
MONTGOMERY Ann Htg 99.6% Condns DB,     !- Name
     -4.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -4.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100582.,      !- Barometric Pressure {Pa}
      2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MONTGOMERY_AL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.5°C MWB=24.7°C
 SizingPeriod:DesignDay,
MONTGOMERY Ann Clg .4% Condns DB=>MWB,     !- Name
     35.5,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     24.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100582.,      !- Barometric Pressure {Pa}
      3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MONTGOMERY_AL_USA Annual Cooling (WB=>MDB) .4%, MDB=32.7°C WB=26.4°C
 SizingPeriod:DesignDay,
MONTGOMERY Ann Clg .4% Condns WB=>MDB,     !- Name
     32.7,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     26.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100582.,      !- Barometric Pressure {Pa}
      3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AR_FORT_SMITH[]

Site:Location,
USA AR-FORT SMITH,  !- Name
35.32,       !- Latitude {deg}
-94.37,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
141; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.852,  !- January Ground Temperature {C}
19.819,  !- February Ground Temperature {C}
19.899,  !- March Ground Temperature {C}
20.301,  !- April Ground Temperature {C}
22.052,  !- May Ground Temperature {C}
22.557,  !- June Ground Temperature {C}
22.594,  !- July Ground Temperature {C}
22.574,  !- August Ground Temperature {C}
22.508,  !- September Ground Temperature {C}
20.813,  !- October Ground Temperature {C}
20.170,  !- November Ground Temperature {C}
19.928;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
15.82,               !- Annual Average Outdoor Air Temperature {C}
24.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! FORT_SMITH_AR_USA Annual Heating 99.6%, MaxDB=-10.1°C
 SizingPeriod:DesignDay,
FORT_SMITH Ann Htg 99.6% Condns DB,     !- Name
    -10.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -10.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99643.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FORT_SMITH_AR_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.1°C MWB=24.4°C
 SizingPeriod:DesignDay,
FORT_SMITH Ann Clg .4% Condns DB=>MWB,     !- Name
     37.1,      !- Maximum Dry-Bulb Temperature {C}
     11.6,      !- Daily Temp Range {C}
     24.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99643.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FORT_SMITH_AR_USA Annual Cooling (WB=>MDB) .4%, MDB=33.5°C WB=26.3°C
 SizingPeriod:DesignDay,
FORT_SMITH Ann Clg .4% Condns WB=>MDB,     !- Name
     33.5,      !- Maximum Dry-Bulb Temperature {C}
     11.6,      !- Daily Temp Range {C}
     26.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99643.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AR_LITTLE_ROCK[]

Site:Location,
USA AR-LITTLE ROCK,  !- Name
34.72,       !- Latitude {deg}
-92.22,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
81; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.914,  !- January Ground Temperature {C}
19.908,  !- February Ground Temperature {C}
19.955,  !- March Ground Temperature {C}
20.548,  !- April Ground Temperature {C}
22.177,  !- May Ground Temperature {C}
22.585,  !- June Ground Temperature {C}
22.671,  !- July Ground Temperature {C}
22.718,  !- August Ground Temperature {C}
22.762,  !- September Ground Temperature {C}
21.013,  !- October Ground Temperature {C}
20.333,  !- November Ground Temperature {C}
20.040;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
16.16,               !- Annual Average Outdoor Air Temperature {C}
25.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! LITTLE_ROCK_AR_USA Annual Heating 99.6%, MaxDB=-9.3°C
 SizingPeriod:DesignDay,
LITTLE_ROCK Ann Htg 99.6% Condns DB,     !- Name
     -9.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -9.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100356.,      !- Barometric Pressure {Pa}
      2.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LITTLE_ROCK_AR_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.4°C MWB=25.1°C
 SizingPeriod:DesignDay,
LITTLE_ROCK Ann Clg .4% Condns DB=>MWB,     !- Name
     37.4,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
     25.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100356.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LITTLE_ROCK_AR_USA Annual Cooling (WB=>MDB) .4%, MDB=33°C WB=27.2°C
 SizingPeriod:DesignDay,
LITTLE_ROCK Ann Clg .4% Condns WB=>MDB,     !- Name
       33,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
     27.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100356.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AZ_FLAGSTAFF[]

Site:Location,
USA AZ-FLAGSTAFF,  !- Name
35.12,       !- Latitude {deg}
-111.67,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
2135; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.213,  !- January Ground Temperature {C}
19.241,  !- February Ground Temperature {C}
19.251,  !- March Ground Temperature {C}
19.279,  !- April Ground Temperature {C}
19.277,  !- May Ground Temperature {C}
19.888,  !- June Ground Temperature {C}
20.748,  !- July Ground Temperature {C}
20.109,  !- August Ground Temperature {C}
19.497,  !- September Ground Temperature {C}
19.379,  !- October Ground Temperature {C}
19.322,  !- November Ground Temperature {C}
19.244;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.26,               !- Annual Average Outdoor Air Temperature {C}
21.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! FLAGSTAFF_AZ_USA Annual Heating 99.6%, MaxDB=-15.7°C
 SizingPeriod:DesignDay,
FLAGSTAFF Ann Htg 99.6% Condns DB,     !- Name
    -15.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -15.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   78172.,      !- Barometric Pressure {Pa}
        1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       30,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FLAGSTAFF_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.8°C MWB=13.2°C
 SizingPeriod:DesignDay,
FLAGSTAFF Ann Clg .4% Condns DB=>MWB,     !- Name
     29.8,      !- Maximum Dry-Bulb Temperature {C}
     15.8,      !- Daily Temp Range {C}
     13.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   78172.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FLAGSTAFF_AZ_USA Annual Cooling (WB=>MDB) .4%, MDB=23.1°C WB=16.4°C
 SizingPeriod:DesignDay,
FLAGSTAFF Ann Clg .4% Condns WB=>MDB,     !- Name
     23.1,      !- Maximum Dry-Bulb Temperature {C}
     15.8,      !- Daily Temp Range {C}
     16.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   78172.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AZ_PHOENIX[]

Site:Location,
USA AZ-PHOENIX,  !- Name
33.42,       !- Latitude {deg}
-112.02,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
339; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.266,  !- January Ground Temperature {C}
19.196,  !- February Ground Temperature {C}
20.396,  !- March Ground Temperature {C}
21.375,  !- April Ground Temperature {C}
21.525,  !- May Ground Temperature {C}
21.180,  !- June Ground Temperature {C}
21.067,  !- July Ground Temperature {C}
21.286,  !- August Ground Temperature {C}
21.442,  !- September Ground Temperature {C}
21.586,  !- October Ground Temperature {C}
20.307,  !- November Ground Temperature {C}
19.387;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
22.47,               !- Annual Average Outdoor Air Temperature {C}
21.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! PHOENIX_AZ_USA Annual Heating 99.6%, MaxDB=2.9°C
 SizingPeriod:DesignDay,
PHOENIX Ann Htg 99.6% Condns DB,     !- Name
      2.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      2.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97318.,      !- Barometric Pressure {Pa}
        2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PHOENIX_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=43.4°C MWB=21.1°C
 SizingPeriod:DesignDay,
PHOENIX Ann Clg .4% Condns DB=>MWB,     !- Name
     43.4,      !- Maximum Dry-Bulb Temperature {C}
     12.3,      !- Daily Temp Range {C}
     21.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97318.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PHOENIX_AZ_USA Annual Cooling (WB=>MDB) .4%, MDB=36°C WB=24.5°C
 SizingPeriod:DesignDay,
PHOENIX Ann Clg .4% Condns WB=>MDB,     !- Name
       36,      !- Maximum Dry-Bulb Temperature {C}
     12.3,      !- Daily Temp Range {C}
     24.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97318.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AZ_PRESCOTT[]

Site:Location,
USA AZ-PRESCOTT,  !- Name
34.65,       !- Latitude {deg}
-112.42,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1531; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.241,  !- January Ground Temperature {C}
19.237,  !- February Ground Temperature {C}
19.235,  !- March Ground Temperature {C}
19.260,  !- April Ground Temperature {C}
19.418,  !- May Ground Temperature {C}
21.142,  !- June Ground Temperature {C}
21.504,  !- July Ground Temperature {C}
21.807,  !- August Ground Temperature {C}
21.737,  !- September Ground Temperature {C}
19.746,  !- October Ground Temperature {C}
19.400,  !- November Ground Temperature {C}
19.312;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.86,               !- Annual Average Outdoor Air Temperature {C}
22.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! PRESCOTT_AZ_USA Annual Heating 99.6%, MaxDB=-8.5°C
 SizingPeriod:DesignDay,
PRESCOTT Ann Htg 99.6% Condns DB,     !- Name
     -8.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -8.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   84235.,      !- Barometric Pressure {Pa}
      2.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PRESCOTT_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.6°C MWB=16°C
 SizingPeriod:DesignDay,
PRESCOTT Ann Clg .4% Condns DB=>MWB,     !- Name
     34.6,      !- Maximum Dry-Bulb Temperature {C}
     14.3,      !- Daily Temp Range {C}
       16,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   84235.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PRESCOTT_AZ_USA Annual Cooling (WB=>MDB) .4%, MDB=27.4°C WB=19.5°C
 SizingPeriod:DesignDay,
PRESCOTT Ann Clg .4% Condns WB=>MDB,     !- Name
     27.4,      !- Maximum Dry-Bulb Temperature {C}
     14.3,      !- Daily Temp Range {C}
     19.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   84235.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AZ_TUCSON[]

Site:Location,
USA AZ-TUCSON,  !- Name
32.12,       !- Latitude {deg}
-110.92,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
779; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.164,  !- January Ground Temperature {C}
19.171,  !- February Ground Temperature {C}
19.213,  !- March Ground Temperature {C}
20.798,  !- April Ground Temperature {C}
21.176,  !- May Ground Temperature {C}
21.213,  !- June Ground Temperature {C}
21.317,  !- July Ground Temperature {C}
21.525,  !- August Ground Temperature {C}
21.569,  !- September Ground Temperature {C}
21.316,  !- October Ground Temperature {C}
19.835,  !- November Ground Temperature {C}
19.267;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
20.02,               !- Annual Average Outdoor Air Temperature {C}
20.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! TUCSON_AZ_USA Annual Heating 99.6%, MaxDB=-0.2°C
 SizingPeriod:DesignDay,
TUCSON Ann Htg 99.6% Condns DB,     !- Name
     -0.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -0.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   92310.,      !- Barometric Pressure {Pa}
      2.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TUCSON_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=40.7°C MWB=18.9°C
 SizingPeriod:DesignDay,
TUCSON Ann Clg .4% Condns DB=>MWB,     !- Name
     40.7,      !- Maximum Dry-Bulb Temperature {C}
     13.3,      !- Daily Temp Range {C}
     18.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   92310.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      330,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TUCSON_AZ_USA Annual Cooling (WB=>MDB) .4%, MDB=31.5°C WB=22.4°C
 SizingPeriod:DesignDay,
TUCSON Ann Clg .4% Condns WB=>MDB,     !- Name
     31.5,      !- Maximum Dry-Bulb Temperature {C}
     13.3,      !- Daily Temp Range {C}
     22.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   92310.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      330,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AZ_WINSLOW[]

Site:Location,
USA AZ-WINSLOW,  !- Name
35.02,       !- Latitude {deg}
-110.70,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1490; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.071,  !- January Ground Temperature {C}
19.074,  !- February Ground Temperature {C}
19.063,  !- March Ground Temperature {C}
19.035,  !- April Ground Temperature {C}
19.803,  !- May Ground Temperature {C}
21.067,  !- June Ground Temperature {C}
21.330,  !- July Ground Temperature {C}
21.498,  !- August Ground Temperature {C}
21.574,  !- September Ground Temperature {C}
19.533,  !- October Ground Temperature {C}
19.175,  !- November Ground Temperature {C}
19.119;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.75,               !- Annual Average Outdoor Air Temperature {C}
25.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Winslow_AZ_USA Annual Heating 99.6%, MaxDB=-11.4°C
 SizingPeriod:DesignDay,
Winslow Ann Htg 99.6% Condns DB,     !- Name
    -11.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -11.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   84660.,      !- Barometric Pressure {Pa}
      1.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      130,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Winslow_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.9°C MWB=16.3°C
 SizingPeriod:DesignDay,
Winslow Ann Clg .4% Condns DB=>MWB,     !- Name
     35.9,      !- Maximum Dry-Bulb Temperature {C}
     15.9,      !- Daily Temp Range {C}
     16.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   84660.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Winslow_AZ_USA Annual Cooling (WB=>MDB) .4%, MDB=27.3°C WB=18.6°C
 SizingPeriod:DesignDay,
Winslow Ann Clg .4% Condns WB=>MDB,     !- Name
     27.3,      !- Maximum Dry-Bulb Temperature {C}
     15.9,      !- Daily Temp Range {C}
     18.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   84660.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AZ_YUMA_MCAS[]

Site:Location,
USA AZ-YUMA MCAS,  !- Name
32.65,       !- Latitude {deg}
-114.58,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
62; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.206,  !- January Ground Temperature {C}
19.282,  !- February Ground Temperature {C}
20.273,  !- March Ground Temperature {C}
21.222,  !- April Ground Temperature {C}
21.417,  !- May Ground Temperature {C}
21.347,  !- June Ground Temperature {C}
21.241,  !- July Ground Temperature {C}
21.276,  !- August Ground Temperature {C}
21.448,  !- September Ground Temperature {C}
21.542,  !- October Ground Temperature {C}
20.286,  !- November Ground Temperature {C}
19.444;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
23.23,               !- Annual Average Outdoor Air Temperature {C}
20.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Yuma_AZ_USA Annual Heating 99.6%, MaxDB=5.3°C
 SizingPeriod:DesignDay,
Yuma Ann Htg 99.6% Condns DB,     !- Name
      5.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      5.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100582.,      !- Barometric Pressure {Pa}
        2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       30,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Yuma_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=43.9°C MWB=23°C
 SizingPeriod:DesignDay,
Yuma Ann Clg .4% Condns DB=>MWB,     !- Name
     43.9,      !- Maximum Dry-Bulb Temperature {C}
     13.2,      !- Daily Temp Range {C}
       23,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100582.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Yuma_AZ_USA Annual Cooling (WB=>MDB) .4%, MDB=35.9°C WB=26.5°C
 SizingPeriod:DesignDay,
Yuma Ann Clg .4% Condns WB=>MDB,     !- Name
     35.9,      !- Maximum Dry-Bulb Temperature {C}
     13.2,      !- Daily Temp Range {C}
     26.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100582.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_ARCATA[]

Site:Location,
USA CA-ARCATA,  !- Name
40.97,       !- Latitude {deg}
-124.08,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
69; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.880,  !- January Ground Temperature {C}
19.880,  !- February Ground Temperature {C}
19.895,  !- March Ground Temperature {C}
19.896,  !- April Ground Temperature {C}
19.938,  !- May Ground Temperature {C}
19.976,  !- June Ground Temperature {C}
20.000,  !- July Ground Temperature {C}
20.007,  !- August Ground Temperature {C}
20.002,  !- September Ground Temperature {C}
19.991,  !- October Ground Temperature {C}
19.937,  !- November Ground Temperature {C}
19.901;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.39,               !- Annual Average Outdoor Air Temperature {C}
5.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ARCATA_CA_USA Annual Heating 99.6%, MaxDB=-1°C
 SizingPeriod:DesignDay,
ARCATA Ann Htg 99.6% Condns DB,     !- Name
       -1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
       -1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499.,      !- Barometric Pressure {Pa}
        2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       80,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ARCATA_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=21.3°C MWB=15.4°C
 SizingPeriod:DesignDay,
ARCATA Ann Clg .4% Condns DB=>MWB,     !- Name
     21.3,      !- Maximum Dry-Bulb Temperature {C}
      6.7,      !- Daily Temp Range {C}
     15.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ARCATA_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=19.4°C WB=16.9°C
 SizingPeriod:DesignDay,
ARCATA Ann Clg .4% Condns WB=>MDB,     !- Name
     19.4,      !- Maximum Dry-Bulb Temperature {C}
      6.7,      !- Daily Temp Range {C}
     16.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_BAKERSFIELD[]

Site:Location,
USA CA-BAKERSFIELD,  !- Name
35.42,       !- Latitude {deg}
-119.05,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
150; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.588,  !- January Ground Temperature {C}
19.595,  !- February Ground Temperature {C}
19.591,  !- March Ground Temperature {C}
20.074,  !- April Ground Temperature {C}
21.652,  !- May Ground Temperature {C}
21.915,  !- June Ground Temperature {C}
21.825,  !- July Ground Temperature {C}
21.797,  !- August Ground Temperature {C}
21.958,  !- September Ground Temperature {C}
21.599,  !- October Ground Temperature {C}
19.992,  !- November Ground Temperature {C}
19.662;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
18.47,               !- Annual Average Outdoor Air Temperature {C}
22.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BAKERSFIELD_CA_USA Annual Heating 99.6%, MaxDB=0.2°C
 SizingPeriod:DesignDay,
BAKERSFIELD Ann Htg 99.6% Condns DB,     !- Name
      0.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      0.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99536.,      !- Barometric Pressure {Pa}
      1.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      110,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BAKERSFIELD_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=39.8°C MWB=21.7°C
 SizingPeriod:DesignDay,
BAKERSFIELD Ann Clg .4% Condns DB=>MWB,     !- Name
     39.8,      !- Maximum Dry-Bulb Temperature {C}
     14.8,      !- Daily Temp Range {C}
     21.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99536.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BAKERSFIELD_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=36.4°C WB=23°C
 SizingPeriod:DesignDay,
BAKERSFIELD Ann Clg .4% Condns WB=>MDB,     !- Name
     36.4,      !- Maximum Dry-Bulb Temperature {C}
     14.8,      !- Daily Temp Range {C}
       23,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99536.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_DAGGETT[]

Site:Location,
USA CA-DAGGETT,  !- Name
34.87,       !- Latitude {deg}
-116.77,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
588; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.093,  !- January Ground Temperature {C}
19.121,  !- February Ground Temperature {C}
19.206,  !- March Ground Temperature {C}
20.202,  !- April Ground Temperature {C}
21.206,  !- May Ground Temperature {C}
21.279,  !- June Ground Temperature {C}
21.149,  !- July Ground Temperature {C}
21.191,  !- August Ground Temperature {C}
21.248,  !- September Ground Temperature {C}
21.304,  !- October Ground Temperature {C}
19.488,  !- November Ground Temperature {C}
19.163;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
19.71,               !- Annual Average Outdoor Air Temperature {C}
23.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! DAGGETT_CA_USA Annual Heating 99.6%, MaxDB=-1.5°C
 SizingPeriod:DesignDay,
DAGGETT Ann Htg 99.6% Condns DB,     !- Name
     -1.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -1.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94458.,      !- Barometric Pressure {Pa}
      2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DAGGETT_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=42.4°C MWB=20.6°C
 SizingPeriod:DesignDay,
DAGGETT Ann Clg .4% Condns DB=>MWB,     !- Name
     42.4,      !- Maximum Dry-Bulb Temperature {C}
     16.2,      !- Daily Temp Range {C}
     20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94458.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DAGGETT_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=35.8°C WB=22.7°C
 SizingPeriod:DesignDay,
DAGGETT Ann Clg .4% Condns WB=>MDB,     !- Name
     35.8,      !- Maximum Dry-Bulb Temperature {C}
     16.2,      !- Daily Temp Range {C}
     22.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94458.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_FRESNO[]

Site:Location,
USA CA-FRESNO,  !- Name
36.77,       !- Latitude {deg}
-119.72,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
100; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.748,  !- January Ground Temperature {C}
19.756,  !- February Ground Temperature {C}
19.784,  !- March Ground Temperature {C}
19.827,  !- April Ground Temperature {C}
21.405,  !- May Ground Temperature {C}
22.023,  !- June Ground Temperature {C}
22.075,  !- July Ground Temperature {C}
22.141,  !- August Ground Temperature {C}
22.199,  !- September Ground Temperature {C}
21.345,  !- October Ground Temperature {C}
20.092,  !- November Ground Temperature {C}
19.812;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.03,               !- Annual Average Outdoor Air Temperature {C}
22.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! FRESNO_CA_USA Annual Heating 99.6%, MaxDB=-0.7°C
 SizingPeriod:DesignDay,
FRESNO Ann Htg 99.6% Condns DB,     !- Name
     -0.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -0.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100129.,      !- Barometric Pressure {Pa}
      1.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       80,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FRESNO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=39.7°C MWB=21.7°C
 SizingPeriod:DesignDay,
FRESNO Ann Clg .4% Condns DB=>MWB,     !- Name
     39.7,      !- Maximum Dry-Bulb Temperature {C}
     16.7,      !- Daily Temp Range {C}
     21.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100129.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FRESNO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=36.5°C WB=23.1°C
 SizingPeriod:DesignDay,
FRESNO Ann Clg .4% Condns WB=>MDB,     !- Name
     36.5,      !- Maximum Dry-Bulb Temperature {C}
     16.7,      !- Daily Temp Range {C}
     23.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100129.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_LONG_BEACH[]

Site:Location,
USA CA-LONG BEACH,  !- Name
33.82,       !- Latitude {deg}
-118.15,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
17; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.127,  !- January Ground Temperature {C}
20.095,  !- February Ground Temperature {C}
20.192,  !- March Ground Temperature {C}
20.521,  !- April Ground Temperature {C}
21.455,  !- May Ground Temperature {C}
22.138,  !- June Ground Temperature {C}
22.656,  !- July Ground Temperature {C}
22.783,  !- August Ground Temperature {C}
22.815,  !- September Ground Temperature {C}
22.278,  !- October Ground Temperature {C}
20.672,  !- November Ground Temperature {C}
20.225;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.16,               !- Annual Average Outdoor Air Temperature {C}
9.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! LONG_BEACH_CA_USA Annual Heating 99.6%, MaxDB=4.9°C
 SizingPeriod:DesignDay,
LONG_BEACH Ann Htg 99.6% Condns DB,     !- Name
      4.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      4.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101121.,      !- Barometric Pressure {Pa}
      1.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LONG_BEACH_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.1°C MWB=20°C
 SizingPeriod:DesignDay,
LONG_BEACH Ann Clg .4% Condns DB=>MWB,     !- Name
     33.1,      !- Maximum Dry-Bulb Temperature {C}
      9.3,      !- Daily Temp Range {C}
       20,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101121.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LONG_BEACH_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=28.9°C WB=22.4°C
 SizingPeriod:DesignDay,
LONG_BEACH Ann Clg .4% Condns WB=>MDB,     !- Name
     28.9,      !- Maximum Dry-Bulb Temperature {C}
      9.3,      !- Daily Temp Range {C}
     22.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101121.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_LOS_ANGELES[]

Site:Location,
USA CA-LOS ANGELES,  !- Name
33.92,       !- Latitude {deg}
-118.40,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
32; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.133,  !- January Ground Temperature {C}
20.114,  !- February Ground Temperature {C}
20.098,  !- March Ground Temperature {C}
20.195,  !- April Ground Temperature {C}
20.555,  !- May Ground Temperature {C}
20.958,  !- June Ground Temperature {C}
22.367,  !- July Ground Temperature {C}
22.700,  !- August Ground Temperature {C}
22.775,  !- September Ground Temperature {C}
21.957,  !- October Ground Temperature {C}
20.592,  !- November Ground Temperature {C}
20.216;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
16.64,               !- Annual Average Outdoor Air Temperature {C}
6.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! LOS_ANGELES_CA_USA Annual Heating 99.6%, MaxDB=6.6°C
 SizingPeriod:DesignDay,
LOS_ANGELES Ann Htg 99.6% Condns DB,     !- Name
      6.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      6.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100941.,      !- Barometric Pressure {Pa}
      2.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       80,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LOS_ANGELES_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=17.9°C
 SizingPeriod:DesignDay,
LOS_ANGELES Ann Clg .4% Condns DB=>MWB,     !- Name
       29,      !- Maximum Dry-Bulb Temperature {C}
        6,      !- Daily Temp Range {C}
     17.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100941.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      250,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LOS_ANGELES_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.5°C WB=21.1°C
 SizingPeriod:DesignDay,
LOS_ANGELES Ann Clg .4% Condns WB=>MDB,     !- Name
     25.5,      !- Maximum Dry-Bulb Temperature {C}
        6,      !- Daily Temp Range {C}
     21.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100941.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      250,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_RIVERSIDE[]

Site:Location,
USA CA-RIVERSIDE,  !- Name
33.87,       !- Latitude {deg}
-117.27,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
469; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.659,  !- January Ground Temperature {C}
19.613,  !- February Ground Temperature {C}
19.629,  !- March Ground Temperature {C}
19.755,  !- April Ground Temperature {C}
20.196,  !- May Ground Temperature {C}
21.310,  !- June Ground Temperature {C}
21.956,  !- July Ground Temperature {C}
22.101,  !- August Ground Temperature {C}
22.110,  !- September Ground Temperature {C}
21.272,  !- October Ground Temperature {C}
20.059,  !- November Ground Temperature {C}
19.721;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
16.58,               !- Annual Average Outdoor Air Temperature {C}
15.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Riverside/March AFB_CA_USA Annual Heating 99.6%, MaxDB=1.2°C
 SizingPeriod:DesignDay,
Riverside/March AFB Ann Htg 99.6% Condns DB,     !- Name
      1.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      1.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95816.,      !- Barometric Pressure {Pa}
      0.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       40,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Riverside/March AFB_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38.3°C MWB=19.9°C
 SizingPeriod:DesignDay,
Riverside/March AFB Ann Clg .4% Condns DB=>MWB,     !- Name
     38.3,      !- Maximum Dry-Bulb Temperature {C}
     16.6,      !- Daily Temp Range {C}
     19.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95816.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Riverside/March AFB_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=33.8°C WB=22.4°C
 SizingPeriod:DesignDay,
Riverside/March AFB Ann Clg .4% Condns WB=>MDB,     !- Name
     33.8,      !- Maximum Dry-Bulb Temperature {C}
     16.6,      !- Daily Temp Range {C}
     22.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95816.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_SACRAMENTO[]

Site:Location,
USA CA-SACRAMENTO,  !- Name
38.52,       !- Latitude {deg}
-121.50,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
8; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.862,  !- January Ground Temperature {C}
19.873,  !- February Ground Temperature {C}
19.860,  !- March Ground Temperature {C}
19.910,  !- April Ground Temperature {C}
20.868,  !- May Ground Temperature {C}
21.853,  !- June Ground Temperature {C}
22.301,  !- July Ground Temperature {C}
22.313,  !- August Ground Temperature {C}
22.359,  !- September Ground Temperature {C}
20.763,  !- October Ground Temperature {C}
20.095,  !- November Ground Temperature {C}
19.923;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
15.13,               !- Annual Average Outdoor Air Temperature {C}
15.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SACRAMENTO_CA_USA Annual Heating 99.6%, MaxDB=-1.5°C
 SizingPeriod:DesignDay,
SACRAMENTO Ann Htg 99.6% Condns DB,     !- Name
     -1.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -1.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101229.,      !- Barometric Pressure {Pa}
      0.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SACRAMENTO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38.4°C MWB=20.6°C
 SizingPeriod:DesignDay,
SACRAMENTO Ann Clg .4% Condns DB=>MWB,     !- Name
     38.4,      !- Maximum Dry-Bulb Temperature {C}
     18.6,      !- Daily Temp Range {C}
     20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101229.,      !- Barometric Pressure {Pa}
      2.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SACRAMENTO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=36.1°C WB=21.7°C
 SizingPeriod:DesignDay,
SACRAMENTO Ann Clg .4% Condns WB=>MDB,     !- Name
     36.1,      !- Maximum Dry-Bulb Temperature {C}
     18.6,      !- Daily Temp Range {C}
     21.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101229.,      !- Barometric Pressure {Pa}
      2.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_SACRAMENTO_SMUD[]

Site:Location,
USA CA-SACRAMENTO SMUD,  !- Name
38.52,       !- Latitude {deg}
-121.50,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
8; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.862,  !- January Ground Temperature {C}
19.873,  !- February Ground Temperature {C}
19.860,  !- March Ground Temperature {C}
19.910,  !- April Ground Temperature {C}
20.868,  !- May Ground Temperature {C}
21.853,  !- June Ground Temperature {C}
22.301,  !- July Ground Temperature {C}
22.313,  !- August Ground Temperature {C}
22.359,  !- September Ground Temperature {C}
20.763,  !- October Ground Temperature {C}
20.095,  !- November Ground Temperature {C}
19.923;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
15.13,               !- Annual Average Outdoor Air Temperature {C}
15.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SACRAMENTO_CA_USA Annual Heating 99.6%, MaxDB=-1.5°C
 SizingPeriod:DesignDay,
SACRAMENTO Ann Htg 99.6% Condns DB,     !- Name
     -1.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -1.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101229.,      !- Barometric Pressure {Pa}
      0.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SACRAMENTO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38.4°C MWB=20.6°C
 SizingPeriod:DesignDay,
SACRAMENTO Ann Clg .4% Condns DB=>MWB,     !- Name
     38.4,      !- Maximum Dry-Bulb Temperature {C}
     18.6,      !- Daily Temp Range {C}
     20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101229.,      !- Barometric Pressure {Pa}
      2.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SACRAMENTO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=36.1°C WB=21.7°C
 SizingPeriod:DesignDay,
SACRAMENTO Ann Clg .4% Condns WB=>MDB,     !- Name
     36.1,      !- Maximum Dry-Bulb Temperature {C}
     18.6,      !- Daily Temp Range {C}
     21.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101229.,      !- Barometric Pressure {Pa}
      2.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_SAN_DIEGO[]

Site:Location,
USA CA-SAN DIEGO,  !- Name
32.72,       !- Latitude {deg}
-117.17,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
9; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.152,  !- January Ground Temperature {C}
20.119,  !- February Ground Temperature {C}
20.109,  !- March Ground Temperature {C}
20.472,  !- April Ground Temperature {C}
20.199,  !- May Ground Temperature {C}
22.185,  !- June Ground Temperature {C}
22.689,  !- July Ground Temperature {C}
22.809,  !- August Ground Temperature {C}
22.816,  !- September Ground Temperature {C}
22.678,  !- October Ground Temperature {C}
20.756,  !- November Ground Temperature {C}
20.266;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.57,               !- Annual Average Outdoor Air Temperature {C}
8.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SAN_DIEGO_CA_USA Annual Heating 99.6%, MaxDB=7.1°C
 SizingPeriod:DesignDay,
SAN_DIEGO Ann Htg 99.6% Condns DB,     !- Name
      7.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      7.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
      1.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAN_DIEGO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.3°C MWB=19.8°C
 SizingPeriod:DesignDay,
SAN_DIEGO Ann Clg .4% Condns DB=>MWB,     !- Name
     29.3,      !- Maximum Dry-Bulb Temperature {C}
      4.8,      !- Daily Temp Range {C}
     19.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAN_DIEGO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=26.3°C WB=22.7°C
 SizingPeriod:DesignDay,
SAN_DIEGO Ann Clg .4% Condns WB=>MDB,     !- Name
     26.3,      !- Maximum Dry-Bulb Temperature {C}
      4.8,      !- Daily Temp Range {C}
     22.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_SAN_FRANCISCO[]

Site:Location,
USA CA-SAN FRANCISCO,  !- Name
37.62,       !- Latitude {deg}
-122.37,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
5; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.905,  !- January Ground Temperature {C}
19.922,  !- February Ground Temperature {C}
19.910,  !- March Ground Temperature {C}
19.932,  !- April Ground Temperature {C}
19.949,  !- May Ground Temperature {C}
20.038,  !- June Ground Temperature {C}
20.327,  !- July Ground Temperature {C}
20.062,  !- August Ground Temperature {C}
20.443,  !- September Ground Temperature {C}
20.088,  !- October Ground Temperature {C}
19.986,  !- November Ground Temperature {C}
19.948;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
13.08,               !- Annual Average Outdoor Air Temperature {C}
8.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SAN_FRANCISCO_CA_USA Annual Heating 99.6%, MaxDB=3.2°C
 SizingPeriod:DesignDay,
SAN_FRANCISCO Ann Htg 99.6% Condns DB,     !- Name
      3.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      3.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      2.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAN_FRANCISCO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=28.3°C MWB=17.2°C
 SizingPeriod:DesignDay,
SAN_FRANCISCO Ann Clg .4% Condns DB=>MWB,     !- Name
     28.3,      !- Maximum Dry-Bulb Temperature {C}
        9,      !- Daily Temp Range {C}
     17.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      5.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        9,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAN_FRANCISCO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.7°C WB=18.4°C
 SizingPeriod:DesignDay,
SAN_FRANCISCO Ann Clg .4% Condns WB=>MDB,     !- Name
     25.7,      !- Maximum Dry-Bulb Temperature {C}
        9,      !- Daily Temp Range {C}
     18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      5.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        9,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_SAN_FRANCISCO_FY10_LargeOffice_Low_Base[]

Site:Location,
USA CA-SAN FRANCISCO,  !- Name
37.62,       !- Latitude {deg}
-122.37,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
5; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.337,  !- January Ground Temperature {C}
20.549,  !- February Ground Temperature {C}
20.640,  !- March Ground Temperature {C}
20.788,  !- April Ground Temperature {C}
20.972,  !- May Ground Temperature {C}
21.210,  !- June Ground Temperature {C}
21.387,  !- July Ground Temperature {C}
21.468,  !- August Ground Temperature {C}
21.457,  !- September Ground Temperature {C}
21.271,  !- October Ground Temperature {C}
20.926,  !- November Ground Temperature {C}
20.543;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
13.08,               !- Annual Average Outdoor Air Temperature {C}
8.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SAN_FRANCISCO_CA_USA Annual Heating 99.6%, MaxDB=3.2°C
 SizingPeriod:DesignDay,
SAN_FRANCISCO Ann Htg 99.6% Condns DB,     !- Name
      3.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      3.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      2.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAN_FRANCISCO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=28.3°C MWB=17.2°C
 SizingPeriod:DesignDay,
SAN_FRANCISCO Ann Clg .4% Condns DB=>MWB,     !- Name
     28.3,      !- Maximum Dry-Bulb Temperature {C}
        9,      !- Daily Temp Range {C}
     17.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      5.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        9,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAN_FRANCISCO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.7°C WB=18.4°C
 SizingPeriod:DesignDay,
SAN_FRANCISCO Ann Clg .4% Condns WB=>MDB,     !- Name
     25.7,      !- Maximum Dry-Bulb Temperature {C}
        9,      !- Daily Temp Range {C}
     18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      5.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        9,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_SAN_FRANCISCO_FY10_LargeOffice_Low_EEM[]

Site:Location,
USA CA-SAN FRANCISCO,  !- Name
37.62,       !- Latitude {deg}
-122.37,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
5; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
21.340,  !- January Ground Temperature {C}
21.467,  !- February Ground Temperature {C}
21.551,  !- March Ground Temperature {C}
21.660,  !- April Ground Temperature {C}
21.777,  !- May Ground Temperature {C}
21.944,  !- June Ground Temperature {C}
22.050,  !- July Ground Temperature {C}
22.087,  !- August Ground Temperature {C}
22.032,  !- September Ground Temperature {C}
21.867,  !- October Ground Temperature {C}
21.678,  !- November Ground Temperature {C}
21.449;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
13.08,               !- Annual Average Outdoor Air Temperature {C}
8.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SAN_FRANCISCO_CA_USA Annual Heating 99.6%, MaxDB=3.2°C
 SizingPeriod:DesignDay,
SAN_FRANCISCO Ann Htg 99.6% Condns DB,     !- Name
      3.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      3.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      2.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAN_FRANCISCO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=28.3°C MWB=17.2°C
 SizingPeriod:DesignDay,
SAN_FRANCISCO Ann Clg .4% Condns DB=>MWB,     !- Name
     28.3,      !- Maximum Dry-Bulb Temperature {C}
        9,      !- Daily Temp Range {C}
     17.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      5.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        9,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAN_FRANCISCO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.7°C WB=18.4°C
 SizingPeriod:DesignDay,
SAN_FRANCISCO Ann Clg .4% Condns WB=>MDB,     !- Name
     25.7,      !- Maximum Dry-Bulb Temperature {C}
        9,      !- Daily Temp Range {C}
     18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      5.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        9,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_SANTA_MARIA[]

Site:Location,
USA CA-SANTA MARIA,  !- Name
34.90,       !- Latitude {deg}
-120.43,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
72; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.905,  !- January Ground Temperature {C}
19.907,  !- February Ground Temperature {C}
19.928,  !- March Ground Temperature {C}
19.944,  !- April Ground Temperature {C}
19.972,  !- May Ground Temperature {C}
20.003,  !- June Ground Temperature {C}
20.172,  !- July Ground Temperature {C}
20.073,  !- August Ground Temperature {C}
20.060,  !- September Ground Temperature {C}
20.152,  !- October Ground Temperature {C}
20.062,  !- November Ground Temperature {C}
19.943;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.89,               !- Annual Average Outdoor Air Temperature {C}
6.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SANTA_MARIA_CA_USA Annual Heating 99.6%, MaxDB=0.1°C
 SizingPeriod:DesignDay,
SANTA_MARIA Ann Htg 99.6% Condns DB,     !- Name
      0.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      0.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100463.,      !- Barometric Pressure {Pa}
      1.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SANTA_MARIA_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=18°C
 SizingPeriod:DesignDay,
SANTA_MARIA Ann Clg .4% Condns DB=>MWB,     !- Name
       29,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
       18,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100463.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SANTA_MARIA_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.3°C WB=20.5°C
 SizingPeriod:DesignDay,
SANTA_MARIA Ann Clg .4% Condns WB=>MDB,     !- Name
     25.3,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     20.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100463.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_CEC_CLIMATE_ZONE_1[]

Site:Location,
USA CA-CEC Climate Zone 1,  !- Name
40.78,       !- Latitude {deg}
-124.18,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
13; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.991,  !- January Ground Temperature {C}
19.982,  !- February Ground Temperature {C}
19.996,  !- March Ground Temperature {C}
20.003,  !- April Ground Temperature {C}
20.034,  !- May Ground Temperature {C}
20.071,  !- June Ground Temperature {C}
20.089,  !- July Ground Temperature {C}
20.108,  !- August Ground Temperature {C}
20.095,  !- September Ground Temperature {C}
20.078,  !- October Ground Temperature {C}
20.017,  !- November Ground Temperature {C}
20.004;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.99,               !- Annual Average Outdoor Air Temperature {C}
5.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Climate Zone 1_CA_USA Annual Heating 99.6%, MaxDB=-1°C
 SizingPeriod:DesignDay,
Climate Zone 1 Ann Htg 99.6% Condns DB,     !- Name
       -1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
       -1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101169.,      !- Barometric Pressure {Pa}
        2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       80,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 1_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=21.3°C MWB=15.4°C
 SizingPeriod:DesignDay,
Climate Zone 1 Ann Clg .4% Condns DB=>MWB,     !- Name
     21.3,      !- Maximum Dry-Bulb Temperature {C}
      6.7,      !- Daily Temp Range {C}
     15.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101169.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 1_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=19.4°C WB=16.9°C
 SizingPeriod:DesignDay,
Climate Zone 1 Ann Clg .4% Condns WB=>MDB,     !- Name
     19.4,      !- Maximum Dry-Bulb Temperature {C}
      6.7,      !- Daily Temp Range {C}
     16.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101169.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_CEC_CLIMATE_ZONE_3[]

Site:Location,
USA CA-CEC Climate Zone 3,  !- Name
37.70,       !- Latitude {deg}
-122.18,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
2; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.996,  !- January Ground Temperature {C}
20.005,  !- February Ground Temperature {C}
20.005,  !- March Ground Temperature {C}
20.018,  !- April Ground Temperature {C}
20.043,  !- May Ground Temperature {C}
20.188,  !- June Ground Temperature {C}
20.220,  !- July Ground Temperature {C}
20.235,  !- August Ground Temperature {C}
20.984,  !- September Ground Temperature {C}
20.394,  !- October Ground Temperature {C}
20.105,  !- November Ground Temperature {C}
20.026;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
14.14,               !- Annual Average Outdoor Air Temperature {C}
7.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Climate Zone 3_CA_USA Annual Heating 99.6%, MaxDB=3.1°C
 SizingPeriod:DesignDay,
Climate Zone 3 Ann Htg 99.6% Condns DB,     !- Name
      3.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      3.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      2.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       50,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 3_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=27.7°C MWB=18.3°C
 SizingPeriod:DesignDay,
Climate Zone 3 Ann Clg .4% Condns DB=>MWB,     !- Name
     27.7,      !- Maximum Dry-Bulb Temperature {C}
      8.1,      !- Daily Temp Range {C}
     18.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        9,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 3_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.6°C WB=19.8°C
 SizingPeriod:DesignDay,
Climate Zone 3 Ann Clg .4% Condns WB=>MDB,     !- Name
     25.6,      !- Maximum Dry-Bulb Temperature {C}
      8.1,      !- Daily Temp Range {C}
     19.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        9,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_CEC_CLIMATE_ZONE_4[]

Site:Location,
USA CA-CEC Climate Zone 4,  !- Name
37.40,       !- Latitude {deg}
-122.40,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
30; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.029,  !- January Ground Temperature {C}
20.031,  !- February Ground Temperature {C}
20.011,  !- March Ground Temperature {C}
20.024,  !- April Ground Temperature {C}
20.164,  !- May Ground Temperature {C}
21.851,  !- June Ground Temperature {C}
22.522,  !- July Ground Temperature {C}
22.688,  !- August Ground Temperature {C}
22.723,  !- September Ground Temperature {C}
20.921,  !- October Ground Temperature {C}
20.243,  !- November Ground Temperature {C}
20.082;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
14.93,               !- Annual Average Outdoor Air Temperature {C}
10.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Climate Zone 4_CA_USA Annual Heating 99.6%, MaxDB=2°C
 SizingPeriod:DesignDay,
Climate Zone 4 Ann Htg 99.6% Condns DB,     !- Name
        2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
        2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100965.,      !- Barometric Pressure {Pa}
      0.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      150,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 4_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.6°C MWB=19.5°C
 SizingPeriod:DesignDay,
Climate Zone 4 Ann Clg .4% Condns DB=>MWB,     !- Name
     33.6,      !- Maximum Dry-Bulb Temperature {C}
       12,      !- Daily Temp Range {C}
     19.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100965.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 4_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=30.8°C WB=20.9°C
 SizingPeriod:DesignDay,
Climate Zone 4 Ann Clg .4% Condns WB=>MDB,     !- Name
     30.8,      !- Maximum Dry-Bulb Temperature {C}
       12,      !- Daily Temp Range {C}
     20.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100965.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_CEC_CLIMATE_ZONE_5[]

Site:Location,
USA CA-CEC Climate Zone 5,  !- Name
34.90,       !- Latitude {deg}
-120.40,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
72; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.986,  !- January Ground Temperature {C}
19.997,  !- February Ground Temperature {C}
20.009,  !- March Ground Temperature {C}
20.015,  !- April Ground Temperature {C}
20.026,  !- May Ground Temperature {C}
20.195,  !- June Ground Temperature {C}
20.321,  !- July Ground Temperature {C}
20.258,  !- August Ground Temperature {C}
20.911,  !- September Ground Temperature {C}
20.378,  !- October Ground Temperature {C}
20.089,  !- November Ground Temperature {C}
20.028;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
14.26,               !- Annual Average Outdoor Air Temperature {C}
6.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Climate Zone 5_CA_USA Annual Heating 99.6%, MaxDB=0.1°C
 SizingPeriod:DesignDay,
Climate Zone 5 Ann Htg 99.6% Condns DB,     !- Name
      0.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      0.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100463.,      !- Barometric Pressure {Pa}
      1.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 5_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=18°C
 SizingPeriod:DesignDay,
Climate Zone 5 Ann Clg .4% Condns DB=>MWB,     !- Name
       29,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
       18,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100463.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 5_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.3°C WB=20.5°C
 SizingPeriod:DesignDay,
Climate Zone 5 Ann Clg .4% Condns WB=>MDB,     !- Name
     25.3,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     20.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100463.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_CEC_CLIMATE_ZONE_6[]

Site:Location,
USA CA-CEC Climate Zone 6,  !- Name
33.90,       !- Latitude {deg}
-118.50,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
30; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.109,  !- January Ground Temperature {C}
20.120,  !- February Ground Temperature {C}
20.105,  !- March Ground Temperature {C}
20.147,  !- April Ground Temperature {C}
20.290,  !- May Ground Temperature {C}
21.224,  !- June Ground Temperature {C}
22.365,  !- July Ground Temperature {C}
22.741,  !- August Ground Temperature {C}
22.705,  !- September Ground Temperature {C}
21.702,  !- October Ground Temperature {C}
20.460,  !- November Ground Temperature {C}
20.179;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
16.27,               !- Annual Average Outdoor Air Temperature {C}
7.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Climate Zone 6_CA_USA Annual Heating 99.6%, MaxDB=4.9°C
 SizingPeriod:DesignDay,
Climate Zone 6 Ann Htg 99.6% Condns DB,     !- Name
      4.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      4.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100965.,      !- Barometric Pressure {Pa}
      1.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 6_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.1°C MWB=20°C
 SizingPeriod:DesignDay,
Climate Zone 6 Ann Clg .4% Condns DB=>MWB,     !- Name
     33.1,      !- Maximum Dry-Bulb Temperature {C}
      9.3,      !- Daily Temp Range {C}
       20,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100965.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 6_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=28.9°C WB=22.4°C
 SizingPeriod:DesignDay,
Climate Zone 6 Ann Clg .4% Condns WB=>MDB,     !- Name
     28.9,      !- Maximum Dry-Bulb Temperature {C}
      9.3,      !- Daily Temp Range {C}
     22.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100965.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_CEC_CLIMATE_ZONE_7[]

Site:Location,
USA CA-CEC Climate Zone 7,  !- Name
32.70,       !- Latitude {deg}
-117.18,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
4; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.143,  !- January Ground Temperature {C}
20.105,  !- February Ground Temperature {C}
20.112,  !- March Ground Temperature {C}
20.124,  !- April Ground Temperature {C}
20.263,  !- May Ground Temperature {C}
21.995,  !- June Ground Temperature {C}
22.679,  !- July Ground Temperature {C}
22.811,  !- August Ground Temperature {C}
22.846,  !- September Ground Temperature {C}
22.553,  !- October Ground Temperature {C}
20.618,  !- November Ground Temperature {C}
20.265;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
16.83,               !- Annual Average Outdoor Air Temperature {C}
7.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Climate Zone 7_CA_USA Annual Heating 99.6%, MaxDB=7.1°C
 SizingPeriod:DesignDay,
Climate Zone 7 Ann Htg 99.6% Condns DB,     !- Name
      7.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      7.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101277.,      !- Barometric Pressure {Pa}
      1.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 7_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.3°C MWB=19.8°C
 SizingPeriod:DesignDay,
Climate Zone 7 Ann Clg .4% Condns DB=>MWB,     !- Name
     29.3,      !- Maximum Dry-Bulb Temperature {C}
      4.8,      !- Daily Temp Range {C}
     19.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101277.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 7_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=26.3°C WB=22.7°C
 SizingPeriod:DesignDay,
Climate Zone 7 Ann Clg .4% Condns WB=>MDB,     !- Name
     26.3,      !- Maximum Dry-Bulb Temperature {C}
      4.8,      !- Daily Temp Range {C}
     22.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101277.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_CEC_CLIMATE_ZONE_8[]

Site:Location,
USA CA-CEC Climate Zone 8,  !- Name
33.58,       !- Latitude {deg}
-117.68,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
117; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.100,  !- January Ground Temperature {C}
20.097,  !- February Ground Temperature {C}
20.109,  !- March Ground Temperature {C}
20.312,  !- April Ground Temperature {C}
21.002,  !- May Ground Temperature {C}
22.304,  !- June Ground Temperature {C}
22.678,  !- July Ground Temperature {C}
22.765,  !- August Ground Temperature {C}
22.760,  !- September Ground Temperature {C}
22.069,  !- October Ground Temperature {C}
20.626,  !- November Ground Temperature {C}
20.194;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.04,               !- Annual Average Outdoor Air Temperature {C}
9.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Climate Zone 8_CA_USA Annual Heating 99.6%, MaxDB=5.9°C
 SizingPeriod:DesignDay,
Climate Zone 8 Ann Htg 99.6% Condns DB,     !- Name
      5.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      5.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99927.,      !- Barometric Pressure {Pa}
      1.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       90,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 8_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.3°C MWB=19.8°C
 SizingPeriod:DesignDay,
Climate Zone 8 Ann Clg .4% Condns DB=>MWB,     !- Name
     33.3,      !- Maximum Dry-Bulb Temperature {C}
     10.8,      !- Daily Temp Range {C}
     19.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99927.,      !- Barometric Pressure {Pa}
      2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 8_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=29.9°C WB=22°C
 SizingPeriod:DesignDay,
Climate Zone 8 Ann Clg .4% Condns WB=>MDB,     !- Name
     29.9,      !- Maximum Dry-Bulb Temperature {C}
     10.8,      !- Daily Temp Range {C}
       22,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99927.,      !- Barometric Pressure {Pa}
      2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_CEC_CLIMATE_ZONE_9[]

Site:Location,
USA CA-CEC Climate Zone 9,  !- Name
34.15,       !- Latitude {deg}
-118.15,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
263; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.965,  !- January Ground Temperature {C}
20.008,  !- February Ground Temperature {C}
19.917,  !- March Ground Temperature {C}
20.119,  !- April Ground Temperature {C}
20.997,  !- May Ground Temperature {C}
22.236,  !- June Ground Temperature {C}
22.483,  !- July Ground Temperature {C}
22.574,  !- August Ground Temperature {C}
22.619,  !- September Ground Temperature {C}
22.086,  !- October Ground Temperature {C}
20.461,  !- November Ground Temperature {C}
20.071;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.49,               !- Annual Average Outdoor Air Temperature {C}
9.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Climate Zone 9_CA_USA Annual Heating 99.6%, MaxDB=3.9°C
 SizingPeriod:DesignDay,
Climate Zone 9 Ann Htg 99.6% Condns DB,     !- Name
      3.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      3.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98202.,      !- Barometric Pressure {Pa}
      0.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      330,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 9_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.8°C MWB=20.6°C
 SizingPeriod:DesignDay,
Climate Zone 9 Ann Clg .4% Condns DB=>MWB,     !- Name
     36.8,      !- Maximum Dry-Bulb Temperature {C}
     13.2,      !- Daily Temp Range {C}
     20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98202.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      160,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 9_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=32.3°C WB=23°C
 SizingPeriod:DesignDay,
Climate Zone 9 Ann Clg .4% Condns WB=>MDB,     !- Name
     32.3,      !- Maximum Dry-Bulb Temperature {C}
     13.2,      !- Daily Temp Range {C}
       23,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98202.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      160,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_CEC_CLIMATE_ZONE_10[]

Site:Location,
USA CA-CEC Climate Zone 10,  !- Name
33.87,       !- Latitude {deg}
-117.27,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
469; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.757,  !- January Ground Temperature {C}
19.776,  !- February Ground Temperature {C}
19.747,  !- March Ground Temperature {C}
19.915,  !- April Ground Temperature {C}
20.851,  !- May Ground Temperature {C}
21.997,  !- June Ground Temperature {C}
22.186,  !- July Ground Temperature {C}
22.234,  !- August Ground Temperature {C}
22.188,  !- September Ground Temperature {C}
21.546,  !- October Ground Temperature {C}
20.195,  !- November Ground Temperature {C}
19.811;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.51,               !- Annual Average Outdoor Air Temperature {C}
13.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Climate Zone 10_CA_USA Annual Heating 99.6%, MaxDB=1.2°C
 SizingPeriod:DesignDay,
Climate Zone 10 Ann Htg 99.6% Condns DB,     !- Name
      1.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      1.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95816.,      !- Barometric Pressure {Pa}
      0.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       40,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 10_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38.3°C MWB=19.9°C
 SizingPeriod:DesignDay,
Climate Zone 10 Ann Clg .4% Condns DB=>MWB,     !- Name
     38.3,      !- Maximum Dry-Bulb Temperature {C}
     16.6,      !- Daily Temp Range {C}
     19.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95816.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 10_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=33.8°C WB=22.4°C
 SizingPeriod:DesignDay,
Climate Zone 10 Ann Clg .4% Condns WB=>MDB,     !- Name
     33.8,      !- Maximum Dry-Bulb Temperature {C}
     16.6,      !- Daily Temp Range {C}
     22.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95816.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_CEC_CLIMATE_ZONE_11[]

Site:Location,
USA CA-CEC Climate Zone 11,  !- Name
40.20,       !- Latitude {deg}
-122.18,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
104; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.548,  !- January Ground Temperature {C}
19.529,  !- February Ground Temperature {C}
19.551,  !- March Ground Temperature {C}
19.564,  !- April Ground Temperature {C}
21.129,  !- May Ground Temperature {C}
21.772,  !- June Ground Temperature {C}
21.884,  !- July Ground Temperature {C}
21.907,  !- August Ground Temperature {C}
21.763,  !- September Ground Temperature {C}
20.493,  !- October Ground Temperature {C}
19.720,  !- November Ground Temperature {C}
19.589;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
15.98,               !- Annual Average Outdoor Air Temperature {C}
18.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Climate Zone 11_CA_USA Annual Heating 99.6%, MaxDB=-1.2°C
 SizingPeriod:DesignDay,
Climate Zone 11 Ann Htg 99.6% Condns DB,     !- Name
     -1.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -1.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100082.,      !- Barometric Pressure {Pa}
      2.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      330,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 11_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=40.6°C MWB=20.9°C
 SizingPeriod:DesignDay,
Climate Zone 11 Ann Clg .4% Condns DB=>MWB,     !- Name
     40.6,      !- Maximum Dry-Bulb Temperature {C}
     16.7,      !- Daily Temp Range {C}
     20.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100082.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      160,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 11_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=35.7°C WB=22.7°C
 SizingPeriod:DesignDay,
Climate Zone 11 Ann Clg .4% Condns WB=>MDB,     !- Name
     35.7,      !- Maximum Dry-Bulb Temperature {C}
     16.7,      !- Daily Temp Range {C}
     22.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100082.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      160,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_CEC_CLIMATE_ZONE_12[]

Site:Location,
USA CA-CEC Climate Zone 12,  !- Name
38.50,       !- Latitude {deg}
-121.50,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
5; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.822,  !- January Ground Temperature {C}
19.826,  !- February Ground Temperature {C}
19.838,  !- March Ground Temperature {C}
19.895,  !- April Ground Temperature {C}
20.889,  !- May Ground Temperature {C}
21.908,  !- June Ground Temperature {C}
22.228,  !- July Ground Temperature {C}
22.242,  !- August Ground Temperature {C}
22.272,  !- September Ground Temperature {C}
20.657,  !- October Ground Temperature {C}
20.020,  !- November Ground Temperature {C}
19.879;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
15.23,               !- Annual Average Outdoor Air Temperature {C}
15.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Climate Zone 12_CA_USA Annual Heating 99.6%, MaxDB=-0.5°C
 SizingPeriod:DesignDay,
Climate Zone 12 Ann Htg 99.6% Condns DB,     !- Name
     -0.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -0.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      1.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 12_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.8°C MWB=21.1°C
 SizingPeriod:DesignDay,
Climate Zone 12 Ann Clg .4% Condns DB=>MWB,     !- Name
     37.8,      !- Maximum Dry-Bulb Temperature {C}
     18.1,      !- Daily Temp Range {C}
     21.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 12_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=35.4°C WB=22.4°C
 SizingPeriod:DesignDay,
Climate Zone 12 Ann Clg .4% Condns WB=>MDB,     !- Name
     35.4,      !- Maximum Dry-Bulb Temperature {C}
     18.1,      !- Daily Temp Range {C}
     22.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_CEC_CLIMATE_ZONE_13[]

Site:Location,
USA CA-CEC Climate Zone 13,  !- Name
36.78,       !- Latitude {deg}
-119.68,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
100; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.802,  !- January Ground Temperature {C}
19.803,  !- February Ground Temperature {C}
19.806,  !- March Ground Temperature {C}
20.337,  !- April Ground Temperature {C}
21.678,  !- May Ground Temperature {C}
22.048,  !- June Ground Temperature {C}
22.128,  !- July Ground Temperature {C}
22.206,  !- August Ground Temperature {C}
22.267,  !- September Ground Temperature {C}
21.519,  !- October Ground Temperature {C}
20.165,  !- November Ground Temperature {C}
19.869;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.65,               !- Annual Average Outdoor Air Temperature {C}
19.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Climate Zone 13_CA_USA Annual Heating 99.6%, MaxDB=-0.7°C
 SizingPeriod:DesignDay,
Climate Zone 13 Ann Htg 99.6% Condns DB,     !- Name
     -0.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -0.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100129.,      !- Barometric Pressure {Pa}
      1.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       80,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 13_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=39.7°C MWB=21.7°C
 SizingPeriod:DesignDay,
Climate Zone 13 Ann Clg .4% Condns DB=>MWB,     !- Name
     39.7,      !- Maximum Dry-Bulb Temperature {C}
     16.7,      !- Daily Temp Range {C}
     21.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100129.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 13_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=36.5°C WB=23.1°C
 SizingPeriod:DesignDay,
Climate Zone 13 Ann Clg .4% Condns WB=>MDB,     !- Name
     36.5,      !- Maximum Dry-Bulb Temperature {C}
     16.7,      !- Daily Temp Range {C}
     23.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100129.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_CEC_CLIMATE_ZONE_15[]

Site:Location,
USA CA-CEC Climate Zone 15,  !- Name
32.78,       !- Latitude {deg}
-115.58,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
-9; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.009,  !- January Ground Temperature {C}
19.084,  !- February Ground Temperature {C}
20.038,  !- March Ground Temperature {C}
21.128,  !- April Ground Temperature {C}
21.311,  !- May Ground Temperature {C}
21.073,  !- June Ground Temperature {C}
20.862,  !- July Ground Temperature {C}
20.978,  !- August Ground Temperature {C}
21.169,  !- September Ground Temperature {C}
21.317,  !- October Ground Temperature {C}
19.804,  !- November Ground Temperature {C}
19.122;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
22.95,               !- Annual Average Outdoor Air Temperature {C}
20.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Climate Zone 15_CA_USA Annual Heating 99.6%, MaxDB=2°C
 SizingPeriod:DesignDay,
Climate Zone 15 Ann Htg 99.6% Condns DB,     !- Name
        2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
        2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101433.,      !- Barometric Pressure {Pa}
        2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 15_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=44°C MWB=23°C
 SizingPeriod:DesignDay,
Climate Zone 15 Ann Clg .4% Condns DB=>MWB,     !- Name
       44,      !- Maximum Dry-Bulb Temperature {C}
     14.7,      !- Daily Temp Range {C}
       23,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101433.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      110,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 15_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=36°C WB=27.2°C
 SizingPeriod:DesignDay,
Climate Zone 15 Ann Clg .4% Condns WB=>MDB,     !- Name
       36,      !- Maximum Dry-Bulb Temperature {C}
     14.7,      !- Daily Temp Range {C}
     27.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101433.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      110,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_CEC_CLIMATE_ZONE_16[]

Site:Location,
USA CA-CEC Climate Zone 16,  !- Name
41.28,       !- Latitude {deg}
-122.30,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
1080; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.560,  !- January Ground Temperature {C}
19.547,  !- February Ground Temperature {C}
19.572,  !- March Ground Temperature {C}
19.589,  !- April Ground Temperature {C}
19.624,  !- May Ground Temperature {C}
20.298,  !- June Ground Temperature {C}
21.595,  !- July Ground Temperature {C}
21.538,  !- August Ground Temperature {C}
20.248,  !- September Ground Temperature {C}
19.739,  !- October Ground Temperature {C}
19.658,  !- November Ground Temperature {C}
19.586;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.16,               !- Annual Average Outdoor Air Temperature {C}
18.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Climate Zone 16_CA_USA Annual Heating 99.6%, MaxDB=-8.1°C
 SizingPeriod:DesignDay,
Climate Zone 16 Ann Htg 99.6% Condns DB,     !- Name
     -8.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -8.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   89006.,      !- Barometric Pressure {Pa}
      1.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       50,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 16_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.5°C MWB=17.3°C
 SizingPeriod:DesignDay,
Climate Zone 16 Ann Clg .4% Condns DB=>MWB,     !- Name
     32.5,      !- Maximum Dry-Bulb Temperature {C}
     16.9,      !- Daily Temp Range {C}
     17.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   89006.,      !- Barometric Pressure {Pa}
      1.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Climate Zone 16_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=29.5°C WB=19.1°C
 SizingPeriod:DesignDay,
Climate Zone 16 Ann Clg .4% Condns WB=>MDB,     !- Name
     29.5,      !- Maximum Dry-Bulb Temperature {C}
     16.9,      !- Daily Temp Range {C}
     19.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   89006.,      !- Barometric Pressure {Pa}
      1.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CO_ALAMOSA[]

Site:Location,
USA CO-ALAMOSA,  !- Name
37.45,       !- Latitude {deg}
-105.87,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
2297; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.053,  !- January Ground Temperature {C}
19.071,  !- February Ground Temperature {C}
19.119,  !- March Ground Temperature {C}
19.130,  !- April Ground Temperature {C}
19.142,  !- May Ground Temperature {C}
19.256,  !- June Ground Temperature {C}
19.904,  !- July Ground Temperature {C}
19.616,  !- August Ground Temperature {C}
19.346,  !- September Ground Temperature {C}
19.257,  !- October Ground Temperature {C}
19.185,  !- November Ground Temperature {C}
19.103;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
4.81,               !- Annual Average Outdoor Air Temperature {C}
27.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ALAMOSA_CO_USA Annual Heating 99.6%, MaxDB=-27.1°C
 SizingPeriod:DesignDay,
ALAMOSA Ann Htg 99.6% Condns DB,     !- Name
    -27.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -27.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   76607.,      !- Barometric Pressure {Pa}
      1.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ALAMOSA_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=12.9°C
 SizingPeriod:DesignDay,
ALAMOSA Ann Clg .4% Condns DB=>MWB,     !- Name
       29,      !- Maximum Dry-Bulb Temperature {C}
     17.9,      !- Daily Temp Range {C}
     12.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   76607.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ALAMOSA_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=23.7°C WB=15.5°C
 SizingPeriod:DesignDay,
ALAMOSA Ann Clg .4% Condns WB=>MDB,     !- Name
     23.7,      !- Maximum Dry-Bulb Temperature {C}
     17.9,      !- Daily Temp Range {C}
     15.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   76607.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CO_BOULDER[]

Site:Location,
USA CO-BOULDER,  !- Name
40.02,       !- Latitude {deg}
-105.25,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1634; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.195,  !- January Ground Temperature {C}
19.191,  !- February Ground Temperature {C}
19.215,  !- March Ground Temperature {C}
19.250,  !- April Ground Temperature {C}
19.367,  !- May Ground Temperature {C}
20.429,  !- June Ground Temperature {C}
21.511,  !- July Ground Temperature {C}
21.776,  !- August Ground Temperature {C}
20.440,  !- September Ground Temperature {C}
19.538,  !- October Ground Temperature {C}
19.333,  !- November Ground Temperature {C}
19.237;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.84,               !- Annual Average Outdoor Air Temperature {C}
24.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BOULDER_CO_USA Annual Heating 99.6%, MaxDB=-18.6°C
 SizingPeriod:DesignDay,
BOULDER Ann Htg 99.6% Condns DB,     !- Name
    -18.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83175.,      !- Barometric Pressure {Pa}
      2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BOULDER_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.9°C MWB=15.9°C
 SizingPeriod:DesignDay,
BOULDER Ann Clg .4% Condns DB=>MWB,     !- Name
     32.9,      !- Maximum Dry-Bulb Temperature {C}
     15.2,      !- Daily Temp Range {C}
     15.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83175.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BOULDER_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=27.4°C WB=18.6°C
 SizingPeriod:DesignDay,
BOULDER Ann Clg .4% Condns WB=>MDB,     !- Name
     27.4,      !- Maximum Dry-Bulb Temperature {C}
     15.2,      !- Daily Temp Range {C}
     18.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83175.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CO_BOULDER_FY10_LargeOffice_Low_Base[]

Site:Location,
USA CO-BOULDER,  !- Name
40.02,       !- Latitude {deg}
-105.25,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1634; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.830,  !- January Ground Temperature {C}
19.987,  !- February Ground Temperature {C}
20.260,  !- March Ground Temperature {C}
20.662,  !- April Ground Temperature {C}
21.078,  !- May Ground Temperature {C}
21.533,  !- June Ground Temperature {C}
21.943,  !- July Ground Temperature {C}
21.996,  !- August Ground Temperature {C}
21.666,  !- September Ground Temperature {C}
21.117,  !- October Ground Temperature {C}
20.528,  !- November Ground Temperature {C}
20.034;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.84,               !- Annual Average Outdoor Air Temperature {C}
24.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BOULDER_CO_USA Annual Heating 99.6%, MaxDB=-18.6°C
 SizingPeriod:DesignDay,
BOULDER Ann Htg 99.6% Condns DB,     !- Name
    -18.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83175.,      !- Barometric Pressure {Pa}
      2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BOULDER_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.9°C MWB=15.9°C
 SizingPeriod:DesignDay,
BOULDER Ann Clg .4% Condns DB=>MWB,     !- Name
     32.9,      !- Maximum Dry-Bulb Temperature {C}
     15.2,      !- Daily Temp Range {C}
     15.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83175.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BOULDER_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=27.4°C WB=18.6°C
 SizingPeriod:DesignDay,
BOULDER Ann Clg .4% Condns WB=>MDB,     !- Name
     27.4,      !- Maximum Dry-Bulb Temperature {C}
     15.2,      !- Daily Temp Range {C}
     18.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83175.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CO_BOULDER_FY10_LargeOffice_Low_EEM[]

Site:Location,
USA CO-BOULDER,  !- Name
40.02,       !- Latitude {deg}
-105.25,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1634; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
21.074,  !- January Ground Temperature {C}
21.144,  !- February Ground Temperature {C}
21.309,  !- March Ground Temperature {C}
21.507,  !- April Ground Temperature {C}
21.726,  !- May Ground Temperature {C}
21.964,  !- June Ground Temperature {C}
22.127,  !- July Ground Temperature {C}
22.178,  !- August Ground Temperature {C}
22.001,  !- September Ground Temperature {C}
21.709,  !- October Ground Temperature {C}
21.417,  !- November Ground Temperature {C}
21.160;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.84,               !- Annual Average Outdoor Air Temperature {C}
24.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BOULDER_CO_USA Annual Heating 99.6%, MaxDB=-18.6°C
 SizingPeriod:DesignDay,
BOULDER Ann Htg 99.6% Condns DB,     !- Name
    -18.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83175.,      !- Barometric Pressure {Pa}
      2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BOULDER_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.9°C MWB=15.9°C
 SizingPeriod:DesignDay,
BOULDER Ann Clg .4% Condns DB=>MWB,     !- Name
     32.9,      !- Maximum Dry-Bulb Temperature {C}
     15.2,      !- Daily Temp Range {C}
     15.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83175.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BOULDER_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=27.4°C WB=18.6°C
 SizingPeriod:DesignDay,
BOULDER Ann Clg .4% Condns WB=>MDB,     !- Name
     27.4,      !- Maximum Dry-Bulb Temperature {C}
     15.2,      !- Daily Temp Range {C}
     18.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83175.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CO_COLORADO_SPRINGS[]

Site:Location,
USA CO-COLORADO SPRINGS,  !- Name
38.82,       !- Latitude {deg}
-104.72,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1881; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.126,  !- January Ground Temperature {C}
19.136,  !- February Ground Temperature {C}
19.186,  !- March Ground Temperature {C}
19.184,  !- April Ground Temperature {C}
19.218,  !- May Ground Temperature {C}
20.532,  !- June Ground Temperature {C}
21.422,  !- July Ground Temperature {C}
21.591,  !- August Ground Temperature {C}
19.860,  !- September Ground Temperature {C}
19.450,  !- October Ground Temperature {C}
19.279,  !- November Ground Temperature {C}
19.183;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.92,               !- Annual Average Outdoor Air Temperature {C}
24.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! COLORADO_SPRINGS_CO_USA Annual Heating 99.6%, MaxDB=-18.4°C
 SizingPeriod:DesignDay,
COLORADO_SPRINGS Ann Htg 99.6% Condns DB,     !- Name
    -18.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   80677.,      !- Barometric Pressure {Pa}
      2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! COLORADO_SPRINGS_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.1°C MWB=14.6°C
 SizingPeriod:DesignDay,
COLORADO_SPRINGS Ann Clg .4% Condns DB=>MWB,     !- Name
     32.1,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     14.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   80677.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! COLORADO_SPRINGS_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=25.4°C WB=17.3°C
 SizingPeriod:DesignDay,
COLORADO_SPRINGS Ann Clg .4% Condns WB=>MDB,     !- Name
     25.4,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     17.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   80677.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CO_EAGLE[]

Site:Location,
USA CO-EAGLE,  !- Name
39.65,       !- Latitude {deg}
-106.92,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1985; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.072,  !- January Ground Temperature {C}
19.096,  !- February Ground Temperature {C}
19.120,  !- March Ground Temperature {C}
19.149,  !- April Ground Temperature {C}
19.163,  !- May Ground Temperature {C}
19.183,  !- June Ground Temperature {C}
20.678,  !- July Ground Temperature {C}
20.307,  !- August Ground Temperature {C}
19.367,  !- September Ground Temperature {C}
19.227,  !- October Ground Temperature {C}
19.166,  !- November Ground Temperature {C}
19.106;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
5.51,               !- Annual Average Outdoor Air Temperature {C}
25.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! EAGLE_CO_USA Annual Heating 99.6%, MaxDB=-23.5°C
 SizingPeriod:DesignDay,
EAGLE Ann Htg 99.6% Condns DB,     !- Name
    -23.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -23.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   79643.,      !- Barometric Pressure {Pa}
      0.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      110,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! EAGLE_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.2°C MWB=14.1°C
 SizingPeriod:DesignDay,
EAGLE Ann Clg .4% Condns DB=>MWB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
     19.5,      !- Daily Temp Range {C}
     14.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   79643.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! EAGLE_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=26.3°C WB=16.2°C
 SizingPeriod:DesignDay,
EAGLE Ann Clg .4% Condns WB=>MDB,     !- Name
     26.3,      !- Maximum Dry-Bulb Temperature {C}
     19.5,      !- Daily Temp Range {C}
     16.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   79643.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CO_GRAND_JUNCTION[]

Site:Location,
USA CO-GRAND JUNCTION,  !- Name
39.12,       !- Latitude {deg}
-108.52,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1475; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.070,  !- January Ground Temperature {C}
19.105,  !- February Ground Temperature {C}
19.116,  !- March Ground Temperature {C}
19.125,  !- April Ground Temperature {C}
19.858,  !- May Ground Temperature {C}
21.225,  !- June Ground Temperature {C}
21.483,  !- July Ground Temperature {C}
21.524,  !- August Ground Temperature {C}
20.790,  !- September Ground Temperature {C}
19.474,  !- October Ground Temperature {C}
19.245,  !- November Ground Temperature {C}
19.128;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.13,               !- Annual Average Outdoor Air Temperature {C}
29.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! GRAND_JUNCTION_CO_USA Annual Heating 99.6%, MaxDB=-15.9°C
 SizingPeriod:DesignDay,
GRAND_JUNCTION Ann Htg 99.6% Condns DB,     !- Name
    -15.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -15.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   84816.,      !- Barometric Pressure {Pa}
      2.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GRAND_JUNCTION_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.9°C MWB=16.4°C
 SizingPeriod:DesignDay,
GRAND_JUNCTION Ann Clg .4% Condns DB=>MWB,     !- Name
     35.9,      !- Maximum Dry-Bulb Temperature {C}
       15,      !- Daily Temp Range {C}
     16.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   84816.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GRAND_JUNCTION_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=29°C WB=18.5°C
 SizingPeriod:DesignDay,
GRAND_JUNCTION Ann Clg .4% Condns WB=>MDB,     !- Name
       29,      !- Maximum Dry-Bulb Temperature {C}
       15,      !- Daily Temp Range {C}
     18.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   84816.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CO_PUEBLO[]

Site:Location,
USA CO-PUEBLO,  !- Name
38.27,       !- Latitude {deg}
-104.52,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1439; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.079,  !- January Ground Temperature {C}
19.086,  !- February Ground Temperature {C}
19.060,  !- March Ground Temperature {C}
19.151,  !- April Ground Temperature {C}
20.203,  !- May Ground Temperature {C}
21.242,  !- June Ground Temperature {C}
21.479,  !- July Ground Temperature {C}
21.637,  !- August Ground Temperature {C}
20.427,  !- September Ground Temperature {C}
19.413,  !- October Ground Temperature {C}
19.202,  !- November Ground Temperature {C}
19.120;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.60,               !- Annual Average Outdoor Air Temperature {C}
27.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! PUEBLO_CO_USA Annual Heating 99.6%, MaxDB=-18.3°C
 SizingPeriod:DesignDay,
PUEBLO Ann Htg 99.6% Condns DB,     !- Name
    -18.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   85191.,      !- Barometric Pressure {Pa}
      1.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PUEBLO_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.5°C MWB=17°C
 SizingPeriod:DesignDay,
PUEBLO Ann Clg .4% Condns DB=>MWB,     !- Name
     36.5,      !- Maximum Dry-Bulb Temperature {C}
     17.5,      !- Daily Temp Range {C}
       17,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   85191.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PUEBLO_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=28.8°C WB=19.8°C
 SizingPeriod:DesignDay,
PUEBLO Ann Clg .4% Condns WB=>MDB,     !- Name
     28.8,      !- Maximum Dry-Bulb Temperature {C}
     17.5,      !- Daily Temp Range {C}
     19.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   85191.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CT_BRIDGEPORT[]

Site:Location,
USA CT-BRIDGEPORT,  !- Name
41.17,       !- Latitude {deg}
-73.12,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
2; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.648,  !- January Ground Temperature {C}
19.625,  !- February Ground Temperature {C}
19.640,  !- March Ground Temperature {C}
19.668,  !- April Ground Temperature {C}
19.882,  !- May Ground Temperature {C}
21.490,  !- June Ground Temperature {C}
22.303,  !- July Ground Temperature {C}
22.500,  !- August Ground Temperature {C}
21.785,  !- September Ground Temperature {C}
20.373,  !- October Ground Temperature {C}
19.929,  !- November Ground Temperature {C}
19.751;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.88,               !- Annual Average Outdoor Air Temperature {C}
24.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BRIDGEPORT_CT_USA Annual Heating 99.6%, MaxDB=-12.5°C
 SizingPeriod:DesignDay,
BRIDGEPORT Ann Htg 99.6% Condns DB,     !- Name
    -12.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -12.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
        6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BRIDGEPORT_CT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=30.5°C MWB=23°C
 SizingPeriod:DesignDay,
BRIDGEPORT Ann Clg .4% Condns DB=>MWB,     !- Name
     30.5,      !- Maximum Dry-Bulb Temperature {C}
      7.2,      !- Daily Temp Range {C}
       23,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      5.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BRIDGEPORT_CT_USA Annual Cooling (WB=>MDB) .4%, MDB=28°C WB=24.6°C
 SizingPeriod:DesignDay,
BRIDGEPORT Ann Clg .4% Condns WB=>MDB,     !- Name
       28,      !- Maximum Dry-Bulb Temperature {C}
      7.2,      !- Daily Temp Range {C}
     24.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      5.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CT_HARTFORD[]

Site:Location,
USA CT-HARTFORD,  !- Name
41.92,       !- Latitude {deg}
-72.67,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
55; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.537,  !- January Ground Temperature {C}
19.516,  !- February Ground Temperature {C}
19.536,  !- March Ground Temperature {C}
19.598,  !- April Ground Temperature {C}
20.016,  !- May Ground Temperature {C}
21.457,  !- June Ground Temperature {C}
22.247,  !- July Ground Temperature {C}
22.347,  !- August Ground Temperature {C}
21.106,  !- September Ground Temperature {C}
20.100,  !- October Ground Temperature {C}
19.808,  !- November Ground Temperature {C}
19.639;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.97,               !- Annual Average Outdoor Air Temperature {C}
28.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! HARTFORD_CT_USA Annual Heating 99.6%, MaxDB=-13.9°C
 SizingPeriod:DesignDay,
HARTFORD Ann Htg 99.6% Condns DB,     !- Name
    -13.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -13.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100666.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      330,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HARTFORD_CT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.5°C MWB=23°C
 SizingPeriod:DesignDay,
HARTFORD Ann Clg .4% Condns DB=>MWB,     !- Name
     32.5,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
       23,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100666.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HARTFORD_CT_USA Annual Cooling (WB=>MDB) .4%, MDB=30.5°C WB=24.6°C
 SizingPeriod:DesignDay,
HARTFORD Ann Clg .4% Condns WB=>MDB,     !- Name
     30.5,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     24.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100666.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_DE_WILMINGTON[]

Site:Location,
USA DE-WILMINGTON,  !- Name
39.67,       !- Latitude {deg}
-75.58,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
24; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.735,  !- January Ground Temperature {C}
19.681,  !- February Ground Temperature {C}
19.723,  !- March Ground Temperature {C}
19.756,  !- April Ground Temperature {C}
20.734,  !- May Ground Temperature {C}
22.185,  !- June Ground Temperature {C}
22.489,  !- July Ground Temperature {C}
22.570,  !- August Ground Temperature {C}
22.074,  !- September Ground Temperature {C}
20.499,  !- October Ground Temperature {C}
20.036,  !- November Ground Temperature {C}
19.848;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.25,               !- Annual Average Outdoor Air Temperature {C}
26.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! WILMINGTON_DE_USA Annual Heating 99.6%, MaxDB=-11.9°C
 SizingPeriod:DesignDay,
WILMINGTON Ann Htg 99.6% Condns DB,     !- Name
    -11.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -11.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101037.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WILMINGTON_DE_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=24°C
 SizingPeriod:DesignDay,
WILMINGTON Ann Clg .4% Condns DB=>MWB,     !- Name
     33.2,      !- Maximum Dry-Bulb Temperature {C}
      9.6,      !- Daily Temp Range {C}
       24,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101037.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WILMINGTON_DE_USA Annual Cooling (WB=>MDB) .4%, MDB=30.8°C WB=25.5°C
 SizingPeriod:DesignDay,
WILMINGTON Ann Clg .4% Condns WB=>MDB,     !- Name
     30.8,      !- Maximum Dry-Bulb Temperature {C}
      9.6,      !- Daily Temp Range {C}
     25.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101037.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_FL_DAYTONA_BEACH[]

Site:Location,
USA FL-DAYTONA BEACH,  !- Name
29.17,       !- Latitude {deg}
-81.05,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
12; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.492,  !- January Ground Temperature {C}
20.433,  !- February Ground Temperature {C}
21.572,  !- March Ground Temperature {C}
22.369,  !- April Ground Temperature {C}
22.820,  !- May Ground Temperature {C}
22.951,  !- June Ground Temperature {C}
22.994,  !- July Ground Temperature {C}
23.026,  !- August Ground Temperature {C}
23.037,  !- September Ground Temperature {C}
23.009,  !- October Ground Temperature {C}
22.154,  !- November Ground Temperature {C}
20.943;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
21.06,               !- Annual Average Outdoor Air Temperature {C}
13.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! DAYTONA_BEACH_FL_USA Annual Heating 99.6%, MaxDB=1.1°C
 SizingPeriod:DesignDay,
DAYTONA_BEACH Ann Htg 99.6% Condns DB,     !- Name
      1.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      1.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101181.,      !- Barometric Pressure {Pa}
      3.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DAYTONA_BEACH_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.6°C MWB=25.1°C
 SizingPeriod:DesignDay,
DAYTONA_BEACH Ann Clg .4% Condns DB=>MWB,     !- Name
     33.6,      !- Maximum Dry-Bulb Temperature {C}
      8.8,      !- Daily Temp Range {C}
     25.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101181.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DAYTONA_BEACH_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.1°C WB=26.6°C
 SizingPeriod:DesignDay,
DAYTONA_BEACH Ann Clg .4% Condns WB=>MDB,     !- Name
     31.1,      !- Maximum Dry-Bulb Temperature {C}
      8.8,      !- Daily Temp Range {C}
     26.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101181.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_FL_JACKSONVILLE[]

Site:Location,
USA FL-JACKSONVILLE,  !- Name
30.50,       !- Latitude {deg}
-81.68,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
9; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.312,  !- January Ground Temperature {C}
20.269,  !- February Ground Temperature {C}
20.827,  !- March Ground Temperature {C}
22.056,  !- April Ground Temperature {C}
22.711,  !- May Ground Temperature {C}
22.854,  !- June Ground Temperature {C}
22.941,  !- July Ground Temperature {C}
23.012,  !- August Ground Temperature {C}
23.065,  !- September Ground Temperature {C}
22.963,  !- October Ground Temperature {C}
21.413,  !- November Ground Temperature {C}
20.539;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
19.79,               !- Annual Average Outdoor Air Temperature {C}
16.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! JACKSONVILLE_FL_USA Annual Heating 99.6%, MaxDB=-1.9°C
 SizingPeriod:DesignDay,
JACKSONVILLE Ann Htg 99.6% Condns DB,     !- Name
     -1.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -1.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
      2.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! JACKSONVILLE_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.8°C MWB=25.4°C
 SizingPeriod:DesignDay,
JACKSONVILLE Ann Clg .4% Condns DB=>MWB,     !- Name
     34.8,      !- Maximum Dry-Bulb Temperature {C}
     10.2,      !- Daily Temp Range {C}
     25.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! JACKSONVILLE_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=32.2°C WB=26.8°C
 SizingPeriod:DesignDay,
JACKSONVILLE Ann Clg .4% Condns WB=>MDB,     !- Name
     32.2,      !- Maximum Dry-Bulb Temperature {C}
     10.2,      !- Daily Temp Range {C}
     26.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_FL_KEY_WEST[]

Site:Location,
USA FL-KEY WEST,  !- Name
24.53,       !- Latitude {deg}
-81.75,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
1; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
23.067,  !- January Ground Temperature {C}
22.890,  !- February Ground Temperature {C}
23.120,  !- March Ground Temperature {C}
23.184,  !- April Ground Temperature {C}
23.193,  !- May Ground Temperature {C}
23.215,  !- June Ground Temperature {C}
23.234,  !- July Ground Temperature {C}
23.214,  !- August Ground Temperature {C}
23.239,  !- September Ground Temperature {C}
23.241,  !- October Ground Temperature {C}
23.244,  !- November Ground Temperature {C}
22.977;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
25.35,               !- Annual Average Outdoor Air Temperature {C}
9.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! KEY_WEST_FL_USA Annual Heating 99.6%, MaxDB=12.6°C
 SizingPeriod:DesignDay,
KEY_WEST Ann Htg 99.6% Condns DB,     !- Name
     12.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     12.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101313.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       30,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! KEY_WEST_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.5°C MWB=26.2°C
 SizingPeriod:DesignDay,
KEY_WEST Ann Clg .4% Condns DB=>MWB,     !- Name
     32.5,      !- Maximum Dry-Bulb Temperature {C}
      4.8,      !- Daily Temp Range {C}
     26.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101313.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! KEY_WEST_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=30.9°C WB=27.2°C
 SizingPeriod:DesignDay,
KEY_WEST Ann Clg .4% Condns WB=>MDB,     !- Name
     30.9,      !- Maximum Dry-Bulb Temperature {C}
      4.8,      !- Daily Temp Range {C}
     27.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101313.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_FL_MIAMI[]

Site:Location,
USA FL-MIAMI,  !- Name
25.78,       !- Latitude {deg}
-80.27,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
2; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
22.509,  !- January Ground Temperature {C}
22.645,  !- February Ground Temperature {C}
22.781,  !- March Ground Temperature {C}
22.956,  !- April Ground Temperature {C}
23.052,  !- May Ground Temperature {C}
23.080,  !- June Ground Temperature {C}
23.116,  !- July Ground Temperature {C}
23.108,  !- August Ground Temperature {C}
23.133,  !- September Ground Temperature {C}
23.139,  !- October Ground Temperature {C}
23.077,  !- November Ground Temperature {C}
22.913;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
24.31,               !- Annual Average Outdoor Air Temperature {C}
8.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MIAMI_FL_USA Annual Heating 99.6%, MaxDB=8°C
 SizingPeriod:DesignDay,
MIAMI Ann Htg 99.6% Condns DB,     !- Name
        8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
        8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MIAMI_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.1°C MWB=25.3°C
 SizingPeriod:DesignDay,
MIAMI Ann Clg .4% Condns DB=>MWB,     !- Name
     33.1,      !- Maximum Dry-Bulb Temperature {C}
      6.7,      !- Daily Temp Range {C}
     25.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MIAMI_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=30.5°C WB=26.7°C
 SizingPeriod:DesignDay,
MIAMI Ann Clg .4% Condns WB=>MDB,     !- Name
     30.5,      !- Maximum Dry-Bulb Temperature {C}
      6.7,      !- Daily Temp Range {C}
     26.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_FL_MIAMI_FY10_LargeOffice_Low_Base[]

Site:Location,
USA FL-MIAMI,  !- Name
25.78,       !- Latitude {deg}
-80.27,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
2; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
21.252,  !- January Ground Temperature {C}
21.374,  !- February Ground Temperature {C}
21.635,  !- March Ground Temperature {C}
22.095,  !- April Ground Temperature {C}
22.043,  !- May Ground Temperature {C}
22.196,  !- June Ground Temperature {C}
22.066,  !- July Ground Temperature {C}
22.114,  !- August Ground Temperature {C}
21.939,  !- September Ground Temperature {C}
21.847,  !- October Ground Temperature {C}
21.843,  !- November Ground Temperature {C}
21.614;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
24.31,               !- Annual Average Outdoor Air Temperature {C}
8.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MIAMI_FL_USA Annual Heating 99.6%, MaxDB=8°C
 SizingPeriod:DesignDay,
MIAMI Ann Htg 99.6% Condns DB,     !- Name
        8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
        8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MIAMI_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.1°C MWB=25.3°C
 SizingPeriod:DesignDay,
MIAMI Ann Clg .4% Condns DB=>MWB,     !- Name
     33.1,      !- Maximum Dry-Bulb Temperature {C}
      6.7,      !- Daily Temp Range {C}
     25.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MIAMI_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=30.5°C WB=26.7°C
 SizingPeriod:DesignDay,
MIAMI Ann Clg .4% Condns WB=>MDB,     !- Name
     30.5,      !- Maximum Dry-Bulb Temperature {C}
      6.7,      !- Daily Temp Range {C}
     26.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_FL_MIAMI_FY10_LargeOffice_Low_EEM[]

Site:Location,
USA FL-MIAMI,  !- Name
25.78,       !- Latitude {deg}
-80.27,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
2; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
22.175,  !- January Ground Temperature {C}
22.239,  !- February Ground Temperature {C}
22.339,  !- March Ground Temperature {C}
22.451,  !- April Ground Temperature {C}
22.529,  !- May Ground Temperature {C}
22.596,  !- June Ground Temperature {C}
22.620,  !- July Ground Temperature {C}
22.628,  !- August Ground Temperature {C}
22.606,  !- September Ground Temperature {C}
22.568,  !- October Ground Temperature {C}
22.474,  !- November Ground Temperature {C}
22.298;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
24.31,               !- Annual Average Outdoor Air Temperature {C}
8.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MIAMI_FL_USA Annual Heating 99.6%, MaxDB=8°C
 SizingPeriod:DesignDay,
MIAMI Ann Htg 99.6% Condns DB,     !- Name
        8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
        8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MIAMI_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.1°C MWB=25.3°C
 SizingPeriod:DesignDay,
MIAMI Ann Clg .4% Condns DB=>MWB,     !- Name
     33.1,      !- Maximum Dry-Bulb Temperature {C}
      6.7,      !- Daily Temp Range {C}
     25.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MIAMI_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=30.5°C WB=26.7°C
 SizingPeriod:DesignDay,
MIAMI Ann Clg .4% Condns WB=>MDB,     !- Name
     30.5,      !- Maximum Dry-Bulb Temperature {C}
      6.7,      !- Daily Temp Range {C}
     26.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_FL_TALLAHASSEE[]

Site:Location,
USA FL-TALLAHASSEE,  !- Name
30.37,       !- Latitude {deg}
-84.37,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
21; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.240,  !- January Ground Temperature {C}
20.183,  !- February Ground Temperature {C}
20.446,  !- March Ground Temperature {C}
21.660,  !- April Ground Temperature {C}
22.543,  !- May Ground Temperature {C}
22.841,  !- June Ground Temperature {C}
22.940,  !- July Ground Temperature {C}
23.012,  !- August Ground Temperature {C}
22.979,  !- September Ground Temperature {C}
22.773,  !- October Ground Temperature {C}
20.997,  !- November Ground Temperature {C}
20.378;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
18.97,               !- Annual Average Outdoor Air Temperature {C}
15.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! TALLAHASSEE_FL_USA Annual Heating 99.6%, MaxDB=-4°C
 SizingPeriod:DesignDay,
TALLAHASSEE Ann Htg 99.6% Condns DB,     !- Name
       -4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
       -4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101073.,      !- Barometric Pressure {Pa}
      0.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TALLAHASSEE_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.2°C MWB=24.8°C
 SizingPeriod:DesignDay,
TALLAHASSEE Ann Clg .4% Condns DB=>MWB,     !- Name
     35.2,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     24.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101073.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
       10,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TALLAHASSEE_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.7°C WB=26.6°C
 SizingPeriod:DesignDay,
TALLAHASSEE Ann Clg .4% Condns WB=>MDB,     !- Name
     31.7,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     26.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101073.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
       10,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_FL_TAMPA[]

Site:Location,
USA FL-TAMPA,  !- Name
27.97,       !- Latitude {deg}
-82.52,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
3; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.745,  !- January Ground Temperature {C}
21.153,  !- February Ground Temperature {C}
21.394,  !- March Ground Temperature {C}
22.611,  !- April Ground Temperature {C}
22.912,  !- May Ground Temperature {C}
22.961,  !- June Ground Temperature {C}
23.042,  !- July Ground Temperature {C}
23.073,  !- August Ground Temperature {C}
23.084,  !- September Ground Temperature {C}
23.050,  !- October Ground Temperature {C}
22.431,  !- November Ground Temperature {C}
21.139;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
21.89,               !- Annual Average Outdoor Air Temperature {C}
12.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! TAMPA_FL_USA Annual Heating 99.6%, MaxDB=2.6°C
 SizingPeriod:DesignDay,
TAMPA Ann Htg 99.6% Condns DB,     !- Name
      2.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      2.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101289.,      !- Barometric Pressure {Pa}
      3.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       10,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TAMPA_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.6°C MWB=25.3°C
 SizingPeriod:DesignDay,
TAMPA Ann Clg .4% Condns DB=>MWB,     !- Name
     33.6,      !- Maximum Dry-Bulb Temperature {C}
      8.1,      !- Daily Temp Range {C}
     25.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101289.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TAMPA_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=26.9°C
 SizingPeriod:DesignDay,
TAMPA Ann Clg .4% Condns WB=>MDB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
      8.1,      !- Daily Temp Range {C}
     26.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101289.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_FL_WEST_PALM_BEACH[]

Site:Location,
USA FL-WEST PALM BEACH,  !- Name
26.67,       !- Latitude {deg}
-80.08,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
6; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
22.052,  !- January Ground Temperature {C}
22.108,  !- February Ground Temperature {C}
22.845,  !- March Ground Temperature {C}
22.978,  !- April Ground Temperature {C}
23.017,  !- May Ground Temperature {C}
23.101,  !- June Ground Temperature {C}
23.150,  !- July Ground Temperature {C}
23.131,  !- August Ground Temperature {C}
23.172,  !- September Ground Temperature {C}
23.141,  !- October Ground Temperature {C}
23.009,  !- November Ground Temperature {C}
22.618;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
23.59,               !- Annual Average Outdoor Air Temperature {C}
9.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! WEST_PALM_FL_USA Annual Heating 99.6%, MaxDB=6.3°C
 SizingPeriod:DesignDay,
WEST_PALM Ann Htg 99.6% Condns DB,     !- Name
      6.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      6.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WEST_PALM_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33°C MWB=25.3°C
 SizingPeriod:DesignDay,
WEST_PALM Ann Clg .4% Condns DB=>MWB,     !- Name
       33,      !- Maximum Dry-Bulb Temperature {C}
      7.2,      !- Daily Temp Range {C}
     25.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      130,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WEST_PALM_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=31°C WB=26.7°C
 SizingPeriod:DesignDay,
WEST_PALM Ann Clg .4% Condns WB=>MDB,     !- Name
       31,      !- Maximum Dry-Bulb Temperature {C}
      7.2,      !- Daily Temp Range {C}
     26.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      130,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_GA_ATHENS[]

Site:Location,
USA GA-ATHENS,  !- Name
33.95,       !- Latitude {deg}
-83.32,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
244; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.024,  !- January Ground Temperature {C}
19.966,  !- February Ground Temperature {C}
20.100,  !- March Ground Temperature {C}
20.481,  !- April Ground Temperature {C}
22.058,  !- May Ground Temperature {C}
22.639,  !- June Ground Temperature {C}
22.756,  !- July Ground Temperature {C}
22.861,  !- August Ground Temperature {C}
22.850,  !- September Ground Temperature {C}
21.092,  !- October Ground Temperature {C}
20.335,  !- November Ground Temperature {C}
20.109;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
16.22,               !- Annual Average Outdoor Air Temperature {C}
19.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ATHENS_GA_USA Annual Heating 99.6%, MaxDB=-6.4°C
 SizingPeriod:DesignDay,
ATHENS Ann Htg 99.6% Condns DB,     !- Name
     -6.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -6.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98428.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ATHENS_GA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35°C MWB=23.9°C
 SizingPeriod:DesignDay,
ATHENS Ann Clg .4% Condns DB=>MWB,     !- Name
       35,      !- Maximum Dry-Bulb Temperature {C}
     10.4,      !- Daily Temp Range {C}
     23.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98428.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ATHENS_GA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.8°C WB=25.5°C
 SizingPeriod:DesignDay,
ATHENS Ann Clg .4% Condns WB=>MDB,     !- Name
     31.8,      !- Maximum Dry-Bulb Temperature {C}
     10.4,      !- Daily Temp Range {C}
     25.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98428.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_GA_ATLANTA[]

Site:Location,
USA GA-ATLANTA,  !- Name
33.65,       !- Latitude {deg}
-84.42,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
315; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.963,  !- January Ground Temperature {C}
19.905,  !- February Ground Temperature {C}
19.939,  !- March Ground Temperature {C}
20.453,  !- April Ground Temperature {C}
22.043,  !- May Ground Temperature {C}
22.528,  !- June Ground Temperature {C}
22.672,  !- July Ground Temperature {C}
22.780,  !- August Ground Temperature {C}
22.808,  !- September Ground Temperature {C}
21.178,  !- October Ground Temperature {C}
20.280,  !- November Ground Temperature {C}
20.042;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
15.83,               !- Annual Average Outdoor Air Temperature {C}
20.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ATLANTA_GA_USA Annual Heating 99.6%, MaxDB=-7.3°C
 SizingPeriod:DesignDay,
ATLANTA Ann Htg 99.6% Condns DB,     !- Name
     -7.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -7.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97598.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ATLANTA_GA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.4°C MWB=23.8°C
 SizingPeriod:DesignDay,
ATLANTA Ann Clg .4% Condns DB=>MWB,     !- Name
     34.4,      !- Maximum Dry-Bulb Temperature {C}
      9.7,      !- Daily Temp Range {C}
     23.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97598.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ATLANTA_GA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.4°C WB=25.2°C
 SizingPeriod:DesignDay,
ATLANTA Ann Clg .4% Condns WB=>MDB,     !- Name
     31.4,      !- Maximum Dry-Bulb Temperature {C}
      9.7,      !- Daily Temp Range {C}
     25.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97598.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_GA_AUGUSTA[]

Site:Location,
USA GA-AUGUSTA,  !- Name
33.37,       !- Latitude {deg}
-81.97,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
45; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.013,  !- January Ground Temperature {C}
19.962,  !- February Ground Temperature {C}
20.001,  !- March Ground Temperature {C}
20.759,  !- April Ground Temperature {C}
22.052,  !- May Ground Temperature {C}
22.616,  !- June Ground Temperature {C}
22.757,  !- July Ground Temperature {C}
22.841,  !- August Ground Temperature {C}
22.816,  !- September Ground Temperature {C}
20.927,  !- October Ground Temperature {C}
20.255,  !- November Ground Temperature {C}
20.090;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
16.25,               !- Annual Average Outdoor Air Temperature {C}
20.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! AUGUSTA_GA_USA Annual Heating 99.6%, MaxDB=-6°C
 SizingPeriod:DesignDay,
AUGUSTA Ann Htg 99.6% Condns DB,     !- Name
       -6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
       -6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100786.,      !- Barometric Pressure {Pa}
      2.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! AUGUSTA_GA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36°C MWB=24.5°C
 SizingPeriod:DesignDay,
AUGUSTA Ann Clg .4% Condns DB=>MWB,     !- Name
       36,      !- Maximum Dry-Bulb Temperature {C}
     11.6,      !- Daily Temp Range {C}
     24.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100786.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! AUGUSTA_GA_USA Annual Cooling (WB=>MDB) .4%, MDB=32.7°C WB=26.2°C
 SizingPeriod:DesignDay,
AUGUSTA Ann Clg .4% Condns WB=>MDB,     !- Name
     32.7,      !- Maximum Dry-Bulb Temperature {C}
     11.6,      !- Daily Temp Range {C}
     26.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100786.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_GA_COLUMBUS[]

Site:Location,
USA GA-COLUMBUS,  !- Name
32.52,       !- Latitude {deg}
-84.93,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
136; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.103,  !- January Ground Temperature {C}
20.034,  !- February Ground Temperature {C}
20.144,  !- March Ground Temperature {C}
21.350,  !- April Ground Temperature {C}
22.400,  !- May Ground Temperature {C}
22.710,  !- June Ground Temperature {C}
22.834,  !- July Ground Temperature {C}
22.892,  !- August Ground Temperature {C}
22.876,  !- September Ground Temperature {C}
21.593,  !- October Ground Temperature {C}
20.506,  !- November Ground Temperature {C}
20.199;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.67,               !- Annual Average Outdoor Air Temperature {C}
20.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! COLUMBUS_GA_USA Annual Heating 99.6%, MaxDB=-4.5°C
 SizingPeriod:DesignDay,
COLUMBUS Ann Htg 99.6% Condns DB,     !- Name
     -4.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -4.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99702.,      !- Barometric Pressure {Pa}
      3.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      330,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! COLUMBUS_GA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.6°C MWB=24.2°C
 SizingPeriod:DesignDay,
COLUMBUS Ann Clg .4% Condns DB=>MWB,     !- Name
     35.6,      !- Maximum Dry-Bulb Temperature {C}
       10,      !- Daily Temp Range {C}
     24.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99702.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! COLUMBUS_GA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.9°C WB=26°C
 SizingPeriod:DesignDay,
COLUMBUS Ann Clg .4% Condns WB=>MDB,     !- Name
     31.9,      !- Maximum Dry-Bulb Temperature {C}
       10,      !- Daily Temp Range {C}
       26,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99702.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_GA_MACON[]

Site:Location,
USA GA-MACON,  !- Name
32.70,       !- Latitude {deg}
-83.65,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
110; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.059,  !- January Ground Temperature {C}
20.029,  !- February Ground Temperature {C}
20.250,  !- March Ground Temperature {C}
20.945,  !- April Ground Temperature {C}
22.339,  !- May Ground Temperature {C}
22.696,  !- June Ground Temperature {C}
22.786,  !- July Ground Temperature {C}
22.801,  !- August Ground Temperature {C}
22.869,  !- September Ground Temperature {C}
22.001,  !- October Ground Temperature {C}
20.533,  !- November Ground Temperature {C}
20.198;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.50,               !- Annual Average Outdoor Air Temperature {C}
18.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MACON_GA_USA Annual Heating 99.6%, MaxDB=-5°C
 SizingPeriod:DesignDay,
MACON Ann Htg 99.6% Condns DB,     !- Name
       -5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
       -5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100011.,      !- Barometric Pressure {Pa}
      2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MACON_GA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.9°C MWB=24.5°C
 SizingPeriod:DesignDay,
MACON Ann Clg .4% Condns DB=>MWB,     !- Name
     35.9,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     24.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100011.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MACON_GA_USA Annual Cooling (WB=>MDB) .4%, MDB=32.6°C WB=26.2°C
 SizingPeriod:DesignDay,
MACON Ann Clg .4% Condns WB=>MDB,     !- Name
     32.6,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     26.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100011.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_GA_SAVANNAH[]

Site:Location,
USA GA-SAVANNAH,  !- Name
32.12,       !- Latitude {deg}
-81.18,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
16; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.210,  !- January Ground Temperature {C}
20.132,  !- February Ground Temperature {C}
20.201,  !- March Ground Temperature {C}
21.237,  !- April Ground Temperature {C}
22.471,  !- May Ground Temperature {C}
22.778,  !- June Ground Temperature {C}
22.854,  !- July Ground Temperature {C}
22.929,  !- August Ground Temperature {C}
22.941,  !- September Ground Temperature {C}
22.240,  !- October Ground Temperature {C}
21.226,  !- November Ground Temperature {C}
20.403;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
18.53,               !- Annual Average Outdoor Air Temperature {C}
17.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SAVANNAH_GA_USA Annual Heating 99.6%, MaxDB=-3.2°C
 SizingPeriod:DesignDay,
SAVANNAH Ann Htg 99.6% Condns DB,     !- Name
     -3.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -3.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101133.,      !- Barometric Pressure {Pa}
      2.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAVANNAH_GA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.2°C MWB=25.1°C
 SizingPeriod:DesignDay,
SAVANNAH Ann Clg .4% Condns DB=>MWB,     !- Name
     35.2,      !- Maximum Dry-Bulb Temperature {C}
      9.8,      !- Daily Temp Range {C}
     25.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101133.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAVANNAH_GA_USA Annual Cooling (WB=>MDB) .4%, MDB=32.1°C WB=26.6°C
 SizingPeriod:DesignDay,
SAVANNAH Ann Clg .4% Condns WB=>MDB,     !- Name
     32.1,      !- Maximum Dry-Bulb Temperature {C}
      9.8,      !- Daily Temp Range {C}
     26.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101133.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_HI_HILO[]

Site:Location,
USA HI-HILO,  !- Name
19.72,       !- Latitude {deg}
-155.07,       !- Longitude {deg}
-10.00,       !- Time Zone {hr}
11; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
23.251,  !- January Ground Temperature {C}
23.241,  !- February Ground Temperature {C}
23.249,  !- March Ground Temperature {C}
23.242,  !- April Ground Temperature {C}
23.282,  !- May Ground Temperature {C}
23.290,  !- June Ground Temperature {C}
23.312,  !- July Ground Temperature {C}
23.325,  !- August Ground Temperature {C}
23.323,  !- September Ground Temperature {C}
23.324,  !- October Ground Temperature {C}
23.310,  !- November Ground Temperature {C}
23.285;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
22.77,               !- Annual Average Outdoor Air Temperature {C}
3.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! HILO_HI_USA Annual Heating 99.6%, MaxDB=16.3°C
 SizingPeriod:DesignDay,
HILO Ann Htg 99.6% Condns DB,     !- Name
     16.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     16.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193.,      !- Barometric Pressure {Pa}
      2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HILO_HI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.7°C MWB=23.4°C
 SizingPeriod:DesignDay,
HILO Ann Clg .4% Condns DB=>MWB,     !- Name
     29.7,      !- Maximum Dry-Bulb Temperature {C}
      6.9,      !- Daily Temp Range {C}
     23.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HILO_HI_USA Annual Cooling (WB=>MDB) .4%, MDB=27.8°C WB=24.8°C
 SizingPeriod:DesignDay,
HILO Ann Clg .4% Condns WB=>MDB,     !- Name
     27.8,      !- Maximum Dry-Bulb Temperature {C}
      6.9,      !- Daily Temp Range {C}
     24.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_HI_HONOLULU[]

Site:Location,
USA HI-HONOLULU,  !- Name
21.32,       !- Latitude {deg}
-157.92,       !- Longitude {deg}
-10.00,       !- Time Zone {hr}
5; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
22.925,  !- January Ground Temperature {C}
22.919,  !- February Ground Temperature {C}
22.943,  !- March Ground Temperature {C}
22.914,  !- April Ground Temperature {C}
22.907,  !- May Ground Temperature {C}
22.917,  !- June Ground Temperature {C}
22.899,  !- July Ground Temperature {C}
22.879,  !- August Ground Temperature {C}
22.858,  !- September Ground Temperature {C}
22.866,  !- October Ground Temperature {C}
22.928,  !- November Ground Temperature {C}
22.937;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
24.56,               !- Annual Average Outdoor Air Temperature {C}
4.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! HONOLULU_HI_USA Annual Heating 99.6%, MaxDB=16°C
 SizingPeriod:DesignDay,
HONOLULU Ann Htg 99.6% Condns DB,     !- Name
       16,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
       16,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
        2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HONOLULU_HI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32°C MWB=23.2°C
 SizingPeriod:DesignDay,
HONOLULU Ann Clg .4% Condns DB=>MWB,     !- Name
       32,      !- Maximum Dry-Bulb Temperature {C}
      7.1,      !- Daily Temp Range {C}
     23.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      6.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
       60,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HONOLULU_HI_USA Annual Cooling (WB=>MDB) .4%, MDB=29.4°C WB=24.9°C
 SizingPeriod:DesignDay,
HONOLULU Ann Clg .4% Condns WB=>MDB,     !- Name
     29.4,      !- Maximum Dry-Bulb Temperature {C}
      7.1,      !- Daily Temp Range {C}
     24.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      6.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
       60,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IA_BURLINGTON[]

Site:Location,
USA IA-BURLINGTON,  !- Name
40.77,       !- Latitude {deg}
-91.12,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
213; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.573,  !- January Ground Temperature {C}
19.531,  !- February Ground Temperature {C}
19.587,  !- March Ground Temperature {C}
19.789,  !- April Ground Temperature {C}
20.165,  !- May Ground Temperature {C}
21.936,  !- June Ground Temperature {C}
22.382,  !- July Ground Temperature {C}
22.439,  !- August Ground Temperature {C}
21.602,  !- September Ground Temperature {C}
20.168,  !- October Ground Temperature {C}
19.851,  !- November Ground Temperature {C}
19.697;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.46,               !- Annual Average Outdoor Air Temperature {C}
29.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Burlington_IA_USA Annual Heating 99.6%, MaxDB=-20.2°C
 SizingPeriod:DesignDay,
Burlington Ann Htg 99.6% Condns DB,     !- Name
    -20.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -20.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98792.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Burlington_IA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.1°C MWB=25°C
 SizingPeriod:DesignDay,
Burlington Ann Clg .4% Condns DB=>MWB,     !- Name
     34.1,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
       25,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98792.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Burlington_IA_USA Annual Cooling (WB=>MDB) .4%, MDB=32.1°C WB=26.2°C
 SizingPeriod:DesignDay,
Burlington Ann Clg .4% Condns WB=>MDB,     !- Name
     32.1,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     26.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98792.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IA_DES_MOINES[]

Site:Location,
USA IA-DES MOINES,  !- Name
41.52,       !- Latitude {deg}
-93.65,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
294; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.468,  !- January Ground Temperature {C}
19.449,  !- February Ground Temperature {C}
19.493,  !- March Ground Temperature {C}
19.551,  !- April Ground Temperature {C}
20.318,  !- May Ground Temperature {C}
21.828,  !- June Ground Temperature {C}
22.247,  !- July Ground Temperature {C}
22.210,  !- August Ground Temperature {C}
21.104,  !- September Ground Temperature {C}
20.188,  !- October Ground Temperature {C}
19.780,  !- November Ground Temperature {C}
19.592;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.78,               !- Annual Average Outdoor Air Temperature {C}
32.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! DES_MOINES_IA_USA Annual Heating 99.6%, MaxDB=-22.1°C
 SizingPeriod:DesignDay,
DES_MOINES Ann Htg 99.6% Condns DB,     !- Name
    -22.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -22.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97843.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DES_MOINES_IA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=24.5°C
 SizingPeriod:DesignDay,
DES_MOINES Ann Clg .4% Condns DB=>MWB,     !- Name
     34.2,      !- Maximum Dry-Bulb Temperature {C}
     10.2,      !- Daily Temp Range {C}
     24.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97843.,      !- Barometric Pressure {Pa}
      5.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DES_MOINES_IA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.7°C WB=25.7°C
 SizingPeriod:DesignDay,
DES_MOINES Ann Clg .4% Condns WB=>MDB,     !- Name
     31.7,      !- Maximum Dry-Bulb Temperature {C}
     10.2,      !- Daily Temp Range {C}
     25.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97843.,      !- Barometric Pressure {Pa}
      5.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IA_MASON_CITY[]

Site:Location,
USA IA-MASON CITY,  !- Name
43.15,       !- Latitude {deg}
-93.32,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
373; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.346,  !- January Ground Temperature {C}
19.347,  !- February Ground Temperature {C}
19.423,  !- March Ground Temperature {C}
19.512,  !- April Ground Temperature {C}
19.771,  !- May Ground Temperature {C}
21.596,  !- June Ground Temperature {C}
22.227,  !- July Ground Temperature {C}
22.125,  !- August Ground Temperature {C}
20.435,  !- September Ground Temperature {C}
19.818,  !- October Ground Temperature {C}
19.631,  !- November Ground Temperature {C}
19.481;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
6.67,               !- Annual Average Outdoor Air Temperature {C}
34.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MASON_CITY_IA_USA Annual Heating 99.6%, MaxDB=-26.1°C
 SizingPeriod:DesignDay,
MASON_CITY Ann Htg 99.6% Condns DB,     !- Name
    -26.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -26.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96924.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MASON_CITY_IA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.9°C MWB=23.6°C
 SizingPeriod:DesignDay,
MASON_CITY Ann Clg .4% Condns DB=>MWB,     !- Name
     32.9,      !- Maximum Dry-Bulb Temperature {C}
     11.5,      !- Daily Temp Range {C}
     23.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96924.,      !- Barometric Pressure {Pa}
      6.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MASON_CITY_IA_USA Annual Cooling (WB=>MDB) .4%, MDB=30.6°C WB=25.5°C
 SizingPeriod:DesignDay,
MASON_CITY Ann Clg .4% Condns WB=>MDB,     !- Name
     30.6,      !- Maximum Dry-Bulb Temperature {C}
     11.5,      !- Daily Temp Range {C}
     25.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96924.,      !- Barometric Pressure {Pa}
      6.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IA_SIOUX_CITY[]

Site:Location,
USA IA-SIOUX CITY,  !- Name
42.40,       !- Latitude {deg}
-96.37,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
336; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.430,  !- January Ground Temperature {C}
19.413,  !- February Ground Temperature {C}
19.452,  !- March Ground Temperature {C}
19.531,  !- April Ground Temperature {C}
20.183,  !- May Ground Temperature {C}
21.736,  !- June Ground Temperature {C}
22.155,  !- July Ground Temperature {C}
22.252,  !- August Ground Temperature {C}
21.296,  !- September Ground Temperature {C}
19.990,  !- October Ground Temperature {C}
19.695,  !- November Ground Temperature {C}
19.542;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.28,               !- Annual Average Outdoor Air Temperature {C}
32.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SIOUX_CITY_IA_USA Annual Heating 99.6%, MaxDB=-23.5°C
 SizingPeriod:DesignDay,
SIOUX_CITY Ann Htg 99.6% Condns DB,     !- Name
    -23.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -23.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97353.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SIOUX_CITY_IA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=23.8°C
 SizingPeriod:DesignDay,
SIOUX_CITY Ann Clg .4% Condns DB=>MWB,     !- Name
     34.2,      !- Maximum Dry-Bulb Temperature {C}
     11.3,      !- Daily Temp Range {C}
     23.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97353.,      !- Barometric Pressure {Pa}
      6.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SIOUX_CITY_IA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.4°C WB=25.7°C
 SizingPeriod:DesignDay,
SIOUX_CITY Ann Clg .4% Condns WB=>MDB,     !- Name
     31.4,      !- Maximum Dry-Bulb Temperature {C}
     11.3,      !- Daily Temp Range {C}
     25.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97353.,      !- Barometric Pressure {Pa}
      6.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IA_WATERLOO[]

Site:Location,
USA IA-WATERLOO,  !- Name
42.53,       !- Latitude {deg}
-92.40,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
265; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.440,  !- January Ground Temperature {C}
19.433,  !- February Ground Temperature {C}
19.487,  !- March Ground Temperature {C}
19.584,  !- April Ground Temperature {C}
20.022,  !- May Ground Temperature {C}
21.727,  !- June Ground Temperature {C}
22.313,  !- July Ground Temperature {C}
21.908,  !- August Ground Temperature {C}
20.650,  !- September Ground Temperature {C}
19.976,  !- October Ground Temperature {C}
19.736,  !- November Ground Temperature {C}
19.570;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.08,               !- Annual Average Outdoor Air Temperature {C}
30.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! WATERLOO_IA_USA Annual Heating 99.6%, MaxDB=-25.5°C
 SizingPeriod:DesignDay,
WATERLOO Ann Htg 99.6% Condns DB,     !- Name
    -25.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -25.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98182.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WATERLOO_IA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33°C MWB=23.8°C
 SizingPeriod:DesignDay,
WATERLOO Ann Clg .4% Condns DB=>MWB,     !- Name
       33,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
     23.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98182.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WATERLOO_IA_USA Annual Cooling (WB=>MDB) .4%, MDB=30.9°C WB=25.6°C
 SizingPeriod:DesignDay,
WATERLOO Ann Clg .4% Condns WB=>MDB,     !- Name
     30.9,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
     25.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98182.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_ID_BOISE[]

Site:Location,
USA ID-BOISE,  !- Name
43.57,       !- Latitude {deg}
-116.22,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
874; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.255,  !- January Ground Temperature {C}
19.276,  !- February Ground Temperature {C}
19.286,  !- March Ground Temperature {C}
19.312,  !- April Ground Temperature {C}
19.581,  !- May Ground Temperature {C}
20.491,  !- June Ground Temperature {C}
21.445,  !- July Ground Temperature {C}
21.272,  !- August Ground Temperature {C}
20.426,  !- September Ground Temperature {C}
19.570,  !- October Ground Temperature {C}
19.382,  !- November Ground Temperature {C}
19.277;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.22,               !- Annual Average Outdoor Air Temperature {C}
27.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BOISE_ID_USA Annual Heating 99.6%, MaxDB=-16.9°C
 SizingPeriod:DesignDay,
BOISE Ann Htg 99.6% Condns DB,     !- Name
    -16.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -16.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   91257.,      !- Barometric Pressure {Pa}
      2.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BOISE_ID_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.1°C MWB=17.7°C
 SizingPeriod:DesignDay,
BOISE Ann Clg .4% Condns DB=>MWB,     !- Name
     36.1,      !- Maximum Dry-Bulb Temperature {C}
     16.8,      !- Daily Temp Range {C}
     17.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   91257.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      330,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BOISE_ID_USA Annual Cooling (WB=>MDB) .4%, MDB=32.8°C WB=19°C
 SizingPeriod:DesignDay,
BOISE Ann Clg .4% Condns WB=>MDB,     !- Name
     32.8,      !- Maximum Dry-Bulb Temperature {C}
     16.8,      !- Daily Temp Range {C}
       19,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   91257.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      330,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_ID_LEWISTON[]

Site:Location,
USA ID-LEWISTON,  !- Name
46.35,       !- Latitude {deg}
-117.00,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
437; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.485,  !- January Ground Temperature {C}
19.474,  !- February Ground Temperature {C}
19.497,  !- March Ground Temperature {C}
19.553,  !- April Ground Temperature {C}
19.752,  !- May Ground Temperature {C}
21.081,  !- June Ground Temperature {C}
21.928,  !- July Ground Temperature {C}
21.861,  !- August Ground Temperature {C}
20.500,  !- September Ground Temperature {C}
19.821,  !- October Ground Temperature {C}
19.658,  !- November Ground Temperature {C}
19.527;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.98,               !- Annual Average Outdoor Air Temperature {C}
24.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Lewiston_ID_USA Annual Heating 99.6%, MaxDB=-12.9°C
 SizingPeriod:DesignDay,
Lewiston Ann Htg 99.6% Condns DB,     !- Name
    -12.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -12.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96184.,      !- Barometric Pressure {Pa}
        2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Lewiston_ID_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.2°C MWB=18.5°C
 SizingPeriod:DesignDay,
Lewiston Ann Clg .4% Condns DB=>MWB,     !- Name
     36.2,      !- Maximum Dry-Bulb Temperature {C}
     15.1,      !- Daily Temp Range {C}
     18.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96184.,      !- Barometric Pressure {Pa}
        3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Lewiston_ID_USA Annual Cooling (WB=>MDB) .4%, MDB=33°C WB=19.7°C
 SizingPeriod:DesignDay,
Lewiston Ann Clg .4% Condns WB=>MDB,     !- Name
       33,      !- Maximum Dry-Bulb Temperature {C}
     15.1,      !- Daily Temp Range {C}
     19.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96184.,      !- Barometric Pressure {Pa}
        3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_ID_POCATELLO[]

Site:Location,
USA ID-POCATELLO,  !- Name
42.92,       !- Latitude {deg}
-112.58,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1365; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.118,  !- January Ground Temperature {C}
19.120,  !- February Ground Temperature {C}
19.182,  !- March Ground Temperature {C}
19.199,  !- April Ground Temperature {C}
19.246,  !- May Ground Temperature {C}
19.849,  !- June Ground Temperature {C}
21.281,  !- July Ground Temperature {C}
21.193,  !- August Ground Temperature {C}
19.786,  !- September Ground Temperature {C}
19.319,  !- October Ground Temperature {C}
19.246,  !- November Ground Temperature {C}
19.177;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.93,               !- Annual Average Outdoor Air Temperature {C}
27.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! POCATELLO_ID_USA Annual Heating 99.6%, MaxDB=-21.5°C
 SizingPeriod:DesignDay,
POCATELLO Ann Htg 99.6% Condns DB,     !- Name
    -21.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -21.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   85966.,      !- Barometric Pressure {Pa}
      2.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       50,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! POCATELLO_ID_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.1°C MWB=16.3°C
 SizingPeriod:DesignDay,
POCATELLO Ann Clg .4% Condns DB=>MWB,     !- Name
     34.1,      !- Maximum Dry-Bulb Temperature {C}
     18.2,      !- Daily Temp Range {C}
     16.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   85966.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! POCATELLO_ID_USA Annual Cooling (WB=>MDB) .4%, MDB=29.5°C WB=18.2°C
 SizingPeriod:DesignDay,
POCATELLO Ann Clg .4% Condns WB=>MDB,     !- Name
     29.5,      !- Maximum Dry-Bulb Temperature {C}
     18.2,      !- Daily Temp Range {C}
     18.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   85966.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IL_CHICAGO-OHARE[]

Site:Location,
USA IL-CHICAGO-OHARE,  !- Name
41.77,       !- Latitude {deg}
-87.75,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
190; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.527,  !- January Ground Temperature {C}
19.502,  !- February Ground Temperature {C}
19.536,  !- March Ground Temperature {C}
19.598,  !- April Ground Temperature {C}
20.002,  !- May Ground Temperature {C}
21.640,  !- June Ground Temperature {C}
22.225,  !- July Ground Temperature {C}
22.375,  !- August Ground Temperature {C}
21.449,  !- September Ground Temperature {C}
20.121,  !- October Ground Temperature {C}
19.802,  !- November Ground Temperature {C}
19.633;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.69,               !- Annual Average Outdoor Air Temperature {C}
28.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C
 SizingPeriod:DesignDay,
CHICAGO Ann Htg 99.6% Condns DB,     !- Name
    -20.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C
 SizingPeriod:DesignDay,
CHICAGO Ann Clg .4% Condns DB=>MWB,     !- Name
     33.2,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     23.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C
 SizingPeriod:DesignDay,
CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     25.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IL_CHICAGO-OHARE_FY10_LargeOffice_Low_Base[]

Site:Location,
USA IL-CHICAGO-OHARE,  !- Name
41.77,       !- Latitude {deg}
-87.75,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
190; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.528,  !- January Ground Temperature {C}
19.622,  !- February Ground Temperature {C}
19.939,  !- March Ground Temperature {C}
20.364,  !- April Ground Temperature {C}
20.970,  !- May Ground Temperature {C}
21.5980,  !- June Ground Temperature {C}
22.004,  !- July Ground Temperature {C}
21.841,  !- August Ground Temperature {C}
21.555,  !- September Ground Temperature {C}
21.022,  !- October Ground Temperature {C}
20.466,  !- November Ground Temperature {C}
19.865;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.69,               !- Annual Average Outdoor Air Temperature {C}
28.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C
 SizingPeriod:DesignDay,
CHICAGO Ann Htg 99.6% Condns DB,     !- Name
    -20.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C
 SizingPeriod:DesignDay,
CHICAGO Ann Clg .4% Condns DB=>MWB,     !- Name
     33.2,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     23.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C
 SizingPeriod:DesignDay,
CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     25.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IL_CHICAGO-OHARE_FY10_LargeOffice_Low_EEM[]

Site:Location,
USA IL-CHICAGO-OHARE,  !- Name
41.77,       !- Latitude {deg}
-87.75,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
190; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.775,  !- January Ground Temperature {C}
20.813,  !- February Ground Temperature {C}
21.012,  !- March Ground Temperature {C}
21.279,  !- April Ground Temperature {C}
21.659,  !- May Ground Temperature {C}
22.013,  !- June Ground Temperature {C}
22.211,  !- July Ground Temperature {C}
22.264,  !- August Ground Temperature {C}
22.097,  !- September Ground Temperature {C}
21.680,  !- October Ground Temperature {C}
21.313,  !- November Ground Temperature {C}
20.937;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.69,               !- Annual Average Outdoor Air Temperature {C}
28.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C
 SizingPeriod:DesignDay,
CHICAGO Ann Htg 99.6% Condns DB,     !- Name
    -20.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C
 SizingPeriod:DesignDay,
CHICAGO Ann Clg .4% Condns DB=>MWB,     !- Name
     33.2,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     23.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C
 SizingPeriod:DesignDay,
CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     25.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IL_MOLINE[]

Site:Location,
USA IL-MOLINE,  !- Name
41.45,       !- Latitude {deg}
-90.52,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
181; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.492,  !- January Ground Temperature {C}
19.501,  !- February Ground Temperature {C}
19.548,  !- March Ground Temperature {C}
19.616,  !- April Ground Temperature {C}
20.111,  !- May Ground Temperature {C}
21.795,  !- June Ground Temperature {C}
22.249,  !- July Ground Temperature {C}
22.409,  !- August Ground Temperature {C}
21.060,  !- September Ground Temperature {C}
20.104,  !- October Ground Temperature {C}
19.790,  !- November Ground Temperature {C}
19.612;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.15,               !- Annual Average Outdoor Air Temperature {C}
30.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MOLINE_IL_USA Annual Heating 99.6%, MaxDB=-22.1°C
 SizingPeriod:DesignDay,
MOLINE Ann Htg 99.6% Condns DB,     !- Name
    -22.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -22.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99169.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MOLINE_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.9°C MWB=24.6°C
 SizingPeriod:DesignDay,
MOLINE Ann Clg .4% Condns DB=>MWB,     !- Name
     33.9,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
     24.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99169.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      210,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MOLINE_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.9°C WB=26°C
 SizingPeriod:DesignDay,
MOLINE Ann Clg .4% Condns WB=>MDB,     !- Name
     31.9,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
       26,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99169.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      210,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IL_PEORIA[]

Site:Location,
USA IL-PEORIA,  !- Name
40.67,       !- Latitude {deg}
-89.67,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
199; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.545,  !- January Ground Temperature {C}
19.565,  !- February Ground Temperature {C}
19.573,  !- March Ground Temperature {C}
19.762,  !- April Ground Temperature {C}
20.025,  !- May Ground Temperature {C}
21.808,  !- June Ground Temperature {C}
22.292,  !- July Ground Temperature {C}
22.453,  !- August Ground Temperature {C}
21.656,  !- September Ground Temperature {C}
20.344,  !- October Ground Temperature {C}
19.854,  !- November Ground Temperature {C}
19.675;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.10,               !- Annual Average Outdoor Air Temperature {C}
29.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! PEORIA_IL_USA Annual Heating 99.6%, MaxDB=-20.8°C
 SizingPeriod:DesignDay,
PEORIA Ann Htg 99.6% Condns DB,     !- Name
    -20.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -20.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98957.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PEORIA_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.5°C MWB=24.8°C
 SizingPeriod:DesignDay,
PEORIA Ann Clg .4% Condns DB=>MWB,     !- Name
     33.5,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     24.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98957.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PEORIA_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.5°C WB=26.2°C
 SizingPeriod:DesignDay,
PEORIA Ann Clg .4% Condns WB=>MDB,     !- Name
     31.5,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     26.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98957.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IL_ROCKFORD[]

Site:Location,
USA IL-ROCKFORD,  !- Name
42.20,       !- Latitude {deg}
-89.08,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
221; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.532,  !- January Ground Temperature {C}
19.487,  !- February Ground Temperature {C}
19.527,  !- March Ground Temperature {C}
19.598,  !- April Ground Temperature {C}
19.894,  !- May Ground Temperature {C}
21.436,  !- June Ground Temperature {C}
22.199,  !- July Ground Temperature {C}
22.383,  !- August Ground Temperature {C}
21.068,  !- September Ground Temperature {C}
20.191,  !- October Ground Temperature {C}
19.805,  !- November Ground Temperature {C}
19.623;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.77,               !- Annual Average Outdoor Air Temperature {C}
29.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ROCKFORD_IL_USA Annual Heating 99.6%, MaxDB=-23.1°C
 SizingPeriod:DesignDay,
ROCKFORD Ann Htg 99.6% Condns DB,     !- Name
    -23.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -23.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98698.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ROCKFORD_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=23.9°C
 SizingPeriod:DesignDay,
ROCKFORD Ann Clg .4% Condns DB=>MWB,     !- Name
     32.8,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     23.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98698.,      !- Barometric Pressure {Pa}
      5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ROCKFORD_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=30.8°C WB=25.5°C
 SizingPeriod:DesignDay,
ROCKFORD Ann Clg .4% Condns WB=>MDB,     !- Name
     30.8,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     25.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98698.,      !- Barometric Pressure {Pa}
      5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IL_SPRINGFIELD[]

Site:Location,
USA IL-SPRINGFIELD,  !- Name
39.82,       !- Latitude {deg}
-89.67,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
187; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.622,  !- January Ground Temperature {C}
19.562,  !- February Ground Temperature {C}
19.648,  !- March Ground Temperature {C}
19.890,  !- April Ground Temperature {C}
20.861,  !- May Ground Temperature {C}
22.137,  !- June Ground Temperature {C}
22.430,  !- July Ground Temperature {C}
22.560,  !- August Ground Temperature {C}
21.989,  !- September Ground Temperature {C}
20.355,  !- October Ground Temperature {C}
19.939,  !- November Ground Temperature {C}
19.748;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.08,               !- Annual Average Outdoor Air Temperature {C}
29.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SPRINGFIELD_IL_USA Annual Heating 99.6%, MaxDB=-19.6°C
 SizingPeriod:DesignDay,
SPRINGFIELD Ann Htg 99.6% Condns DB,     !- Name
    -19.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -19.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99099.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SPRINGFIELD_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34°C MWB=25°C
 SizingPeriod:DesignDay,
SPRINGFIELD Ann Clg .4% Condns DB=>MWB,     !- Name
       34,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
       25,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99099.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SPRINGFIELD_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=32.1°C WB=26.5°C
 SizingPeriod:DesignDay,
SPRINGFIELD Ann Clg .4% Condns WB=>MDB,     !- Name
     32.1,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     26.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99099.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IN_EVANSVILLE[]

Site:Location,
USA IN-EVANSVILLE,  !- Name
38.03,       !- Latitude {deg}
-87.52,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
118; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.817,  !- January Ground Temperature {C}
19.741,  !- February Ground Temperature {C}
19.805,  !- March Ground Temperature {C}
20.072,  !- April Ground Temperature {C}
21.240,  !- May Ground Temperature {C}
22.278,  !- June Ground Temperature {C}
22.588,  !- July Ground Temperature {C}
22.678,  !- August Ground Temperature {C}
22.108,  !- September Ground Temperature {C}
20.737,  !- October Ground Temperature {C}
20.091,  !- November Ground Temperature {C}
19.886;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
13.01,               !- Annual Average Outdoor Air Temperature {C}
24.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! EVANSVILLE_IN_USA Annual Heating 99.6%, MaxDB=-15.7°C
 SizingPeriod:DesignDay,
EVANSVILLE Ann Htg 99.6% Condns DB,     !- Name
    -15.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -15.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99915.,      !- Barometric Pressure {Pa}
      2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      330,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! EVANSVILLE_IN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.5°C MWB=24.7°C
 SizingPeriod:DesignDay,
EVANSVILLE Ann Clg .4% Condns DB=>MWB,     !- Name
     34.5,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     24.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99915.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! EVANSVILLE_IN_USA Annual Cooling (WB=>MDB) .4%, MDB=32.2°C WB=26.3°C
 SizingPeriod:DesignDay,
EVANSVILLE Ann Clg .4% Condns WB=>MDB,     !- Name
     32.2,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     26.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99915.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IN_FORT_WAYNE[]

Site:Location,
USA IN-FORT WAYNE,  !- Name
41.00,       !- Latitude {deg}
-85.18,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
252; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.582,  !- January Ground Temperature {C}
19.545,  !- February Ground Temperature {C}
19.585,  !- March Ground Temperature {C}
19.657,  !- April Ground Temperature {C}
20.143,  !- May Ground Temperature {C}
21.743,  !- June Ground Temperature {C}
22.292,  !- July Ground Temperature {C}
22.404,  !- August Ground Temperature {C}
21.084,  !- September Ground Temperature {C}
20.107,  !- October Ground Temperature {C}
19.843,  !- November Ground Temperature {C}
19.698;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.53,               !- Annual Average Outdoor Air Temperature {C}
28.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! FORT_WAYNE_IN_USA Annual Heating 99.6%, MaxDB=-19.8°C
 SizingPeriod:DesignDay,
FORT_WAYNE Ann Htg 99.6% Condns DB,     !- Name
    -19.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -19.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98334.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FORT_WAYNE_IN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.7°C MWB=23.5°C
 SizingPeriod:DesignDay,
FORT_WAYNE Ann Clg .4% Condns DB=>MWB,     !- Name
     32.7,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
     23.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98334.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FORT_WAYNE_IN_USA Annual Cooling (WB=>MDB) .4%, MDB=30.5°C WB=25.3°C
 SizingPeriod:DesignDay,
FORT_WAYNE Ann Clg .4% Condns WB=>MDB,     !- Name
     30.5,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
     25.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98334.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IN_INDIANAPOLIS[]

Site:Location,
USA IN-INDIANAPOLIS,  !- Name
39.72,       !- Latitude {deg}
-86.27,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
246; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.701,  !- January Ground Temperature {C}
19.629,  !- February Ground Temperature {C}
19.696,  !- March Ground Temperature {C}
19.803,  !- April Ground Temperature {C}
20.128,  !- May Ground Temperature {C}
21.919,  !- June Ground Temperature {C}
22.439,  !- July Ground Temperature {C}
22.462,  !- August Ground Temperature {C}
21.772,  !- September Ground Temperature {C}
20.387,  !- October Ground Temperature {C}
19.970,  !- November Ground Temperature {C}
19.775;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.94,               !- Annual Average Outdoor Air Temperature {C}
26.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! INDIANAPOLIS_IN_USA Annual Heating 99.6%, MaxDB=-18.8°C
 SizingPeriod:DesignDay,
INDIANAPOLIS Ann Htg 99.6% Condns DB,     !- Name
    -18.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98404.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! INDIANAPOLIS_IN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=24.3°C
 SizingPeriod:DesignDay,
INDIANAPOLIS Ann Clg .4% Condns DB=>MWB,     !- Name
     32.8,      !- Maximum Dry-Bulb Temperature {C}
     10.5,      !- Daily Temp Range {C}
     24.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98404.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! INDIANAPOLIS_IN_USA Annual Cooling (WB=>MDB) .4%, MDB=30.9°C WB=25.8°C
 SizingPeriod:DesignDay,
INDIANAPOLIS Ann Clg .4% Condns WB=>MDB,     !- Name
     30.9,      !- Maximum Dry-Bulb Temperature {C}
     10.5,      !- Daily Temp Range {C}
     25.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98404.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IN_SOUTH_BEND[]

Site:Location,
USA IN-SOUTH BEND,  !- Name
41.70,       !- Latitude {deg}
-86.32,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
236; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.631,  !- January Ground Temperature {C}
19.582,  !- February Ground Temperature {C}
19.608,  !- March Ground Temperature {C}
19.658,  !- April Ground Temperature {C}
20.212,  !- May Ground Temperature {C}
21.529,  !- June Ground Temperature {C}
22.300,  !- July Ground Temperature {C}
22.349,  !- August Ground Temperature {C}
21.843,  !- September Ground Temperature {C}
20.413,  !- October Ground Temperature {C}
19.920,  !- November Ground Temperature {C}
19.735;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.99,               !- Annual Average Outdoor Air Temperature {C}
25.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SOUTH_BEND_IN_USA Annual Heating 99.6%, MaxDB=-18.8°C
 SizingPeriod:DesignDay,
SOUTH_BEND Ann Htg 99.6% Condns DB,     !- Name
    -18.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98522.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SOUTH_BEND_IN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.5°C MWB=23.5°C
 SizingPeriod:DesignDay,
SOUTH_BEND Ann Clg .4% Condns DB=>MWB,     !- Name
     32.5,      !- Maximum Dry-Bulb Temperature {C}
     10.5,      !- Daily Temp Range {C}
     23.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98522.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SOUTH_BEND_IN_USA Annual Cooling (WB=>MDB) .4%, MDB=30.4°C WB=25.2°C
 SizingPeriod:DesignDay,
SOUTH_BEND Ann Clg .4% Condns WB=>MDB,     !- Name
     30.4,      !- Maximum Dry-Bulb Temperature {C}
     10.5,      !- Daily Temp Range {C}
     25.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98522.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_KS_DODGE_CITY[]

Site:Location,
USA KS-DODGE CITY,  !- Name
37.77,       !- Latitude {deg}
-99.97,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
787; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.362,  !- January Ground Temperature {C}
19.369,  !- February Ground Temperature {C}
19.396,  !- March Ground Temperature {C}
19.568,  !- April Ground Temperature {C}
19.931,  !- May Ground Temperature {C}
21.664,  !- June Ground Temperature {C}
21.964,  !- July Ground Temperature {C}
21.935,  !- August Ground Temperature {C}
21.556,  !- September Ground Temperature {C}
20.005,  !- October Ground Temperature {C}
19.574,  !- November Ground Temperature {C}
19.429;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.86,               !- Annual Average Outdoor Air Temperature {C}
29.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! DODGE_CITY_KS_USA Annual Heating 99.6%, MaxDB=-17.3°C
 SizingPeriod:DesignDay,
DODGE_CITY Ann Htg 99.6% Condns DB,     !- Name
    -17.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -17.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   92221.,      !- Barometric Pressure {Pa}
      5.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       10,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DODGE_CITY_KS_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38°C MWB=21.1°C
 SizingPeriod:DesignDay,
DODGE_CITY Ann Clg .4% Condns DB=>MWB,     !- Name
       38,      !- Maximum Dry-Bulb Temperature {C}
     13.8,      !- Daily Temp Range {C}
     21.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   92221.,      !- Barometric Pressure {Pa}
      7.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DODGE_CITY_KS_USA Annual Cooling (WB=>MDB) .4%, MDB=32°C WB=23.5°C
 SizingPeriod:DesignDay,
DODGE_CITY Ann Clg .4% Condns WB=>MDB,     !- Name
       32,      !- Maximum Dry-Bulb Temperature {C}
     13.8,      !- Daily Temp Range {C}
     23.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   92221.,      !- Barometric Pressure {Pa}
      7.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_KS_GOODLAND[]

Site:Location,
USA KS-GOODLAND,  !- Name
39.37,       !- Latitude {deg}
-101.68,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1124; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.277,  !- January Ground Temperature {C}
19.298,  !- February Ground Temperature {C}
19.313,  !- March Ground Temperature {C}
19.369,  !- April Ground Temperature {C}
19.607,  !- May Ground Temperature {C}
21.092,  !- June Ground Temperature {C}
21.732,  !- July Ground Temperature {C}
21.779,  !- August Ground Temperature {C}
20.801,  !- September Ground Temperature {C}
19.693,  !- October Ground Temperature {C}
19.472,  !- November Ground Temperature {C}
19.351;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.82,               !- Annual Average Outdoor Air Temperature {C}
28.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! GOODLAND_KS_USA Annual Heating 99.6%, MaxDB=-19.4°C
 SizingPeriod:DesignDay,
GOODLAND Ann Htg 99.6% Condns DB,     !- Name
    -19.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -19.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88531.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      330,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GOODLAND_KS_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.8°C MWB=19.1°C
 SizingPeriod:DesignDay,
GOODLAND Ann Clg .4% Condns DB=>MWB,     !- Name
     35.8,      !- Maximum Dry-Bulb Temperature {C}
     14.8,      !- Daily Temp Range {C}
     19.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88531.,      !- Barometric Pressure {Pa}
      6.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GOODLAND_KS_USA Annual Cooling (WB=>MDB) .4%, MDB=29.8°C WB=21.6°C
 SizingPeriod:DesignDay,
GOODLAND Ann Clg .4% Condns WB=>MDB,     !- Name
     29.8,      !- Maximum Dry-Bulb Temperature {C}
     14.8,      !- Daily Temp Range {C}
     21.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88531.,      !- Barometric Pressure {Pa}
      6.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_KS_TOPEKA[]

Site:Location,
USA KS-TOPEKA,  !- Name
39.07,       !- Latitude {deg}
-95.62,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
270; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.628,  !- January Ground Temperature {C}
19.581,  !- February Ground Temperature {C}
19.638,  !- March Ground Temperature {C}
19.812,  !- April Ground Temperature {C}
20.831,  !- May Ground Temperature {C}
22.089,  !- June Ground Temperature {C}
22.344,  !- July Ground Temperature {C}
22.453,  !- August Ground Temperature {C}
21.961,  !- September Ground Temperature {C}
20.348,  !- October Ground Temperature {C}
19.905,  !- November Ground Temperature {C}
19.719;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.10,               !- Annual Average Outdoor Air Temperature {C}
28.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! TOPEKA_KS_USA Annual Heating 99.6%, MaxDB=-18.6°C
 SizingPeriod:DesignDay,
TOPEKA Ann Htg 99.6% Condns DB,     !- Name
    -18.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98123.,      !- Barometric Pressure {Pa}
      3.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TOPEKA_KS_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.9°C MWB=24.4°C
 SizingPeriod:DesignDay,
TOPEKA Ann Clg .4% Condns DB=>MWB,     !- Name
     35.9,      !- Maximum Dry-Bulb Temperature {C}
     11.3,      !- Daily Temp Range {C}
     24.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98123.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TOPEKA_KS_USA Annual Cooling (WB=>MDB) .4%, MDB=32.7°C WB=26.1°C
 SizingPeriod:DesignDay,
TOPEKA Ann Clg .4% Condns WB=>MDB,     !- Name
     32.7,      !- Maximum Dry-Bulb Temperature {C}
     11.3,      !- Daily Temp Range {C}
     26.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98123.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_KS_WICHITA[]

Site:Location,
USA KS-WICHITA,  !- Name
37.65,       !- Latitude {deg}
-97.42,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
408; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.534,  !- January Ground Temperature {C}
19.504,  !- February Ground Temperature {C}
19.577,  !- March Ground Temperature {C}
19.639,  !- April Ground Temperature {C}
20.632,  !- May Ground Temperature {C}
21.970,  !- June Ground Temperature {C}
22.139,  !- July Ground Temperature {C}
22.211,  !- August Ground Temperature {C}
21.936,  !- September Ground Temperature {C}
20.348,  !- October Ground Temperature {C}
19.804,  !- November Ground Temperature {C}
19.638;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
13.07,               !- Annual Average Outdoor Air Temperature {C}
30.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! WICHITA_KS_USA Annual Heating 99.6%, MaxDB=-16.3°C
 SizingPeriod:DesignDay,
WICHITA Ann Htg 99.6% Condns DB,     !- Name
    -16.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -16.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96519.,      !- Barometric Pressure {Pa}
      5.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WICHITA_KS_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38.3°C MWB=22.7°C
 SizingPeriod:DesignDay,
WICHITA Ann Clg .4% Condns DB=>MWB,     !- Name
     38.3,      !- Maximum Dry-Bulb Temperature {C}
     12.3,      !- Daily Temp Range {C}
     22.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96519.,      !- Barometric Pressure {Pa}
      7.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      210,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WICHITA_KS_USA Annual Cooling (WB=>MDB) .4%, MDB=32.5°C WB=25.1°C
 SizingPeriod:DesignDay,
WICHITA Ann Clg .4% Condns WB=>MDB,     !- Name
     32.5,      !- Maximum Dry-Bulb Temperature {C}
     12.3,      !- Daily Temp Range {C}
     25.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96519.,      !- Barometric Pressure {Pa}
      7.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      210,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_KY_COVINGTON[]

Site:Location,
USA KY-COVINGTON,  !- Name
39.07,       !- Latitude {deg}
-84.67,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
271; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.695,  !- January Ground Temperature {C}
19.668,  !- February Ground Temperature {C}
19.706,  !- March Ground Temperature {C}
19.885,  !- April Ground Temperature {C}
20.704,  !- May Ground Temperature {C}
21.994,  !- June Ground Temperature {C}
22.436,  !- July Ground Temperature {C}
22.565,  !- August Ground Temperature {C}
22.094,  !- September Ground Temperature {C}
20.362,  !- October Ground Temperature {C}
19.971,  !- November Ground Temperature {C}
19.794;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.88,               !- Annual Average Outdoor Air Temperature {C}
25.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! COVINGTON_KY_USA Annual Heating 99.6%, MaxDB=-17.3°C
 SizingPeriod:DesignDay,
COVINGTON Ann Htg 99.6% Condns DB,     !- Name
    -17.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -17.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98111.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! COVINGTON_KY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=23.9°C
 SizingPeriod:DesignDay,
COVINGTON Ann Clg .4% Condns DB=>MWB,     !- Name
     32.8,      !- Maximum Dry-Bulb Temperature {C}
     10.4,      !- Daily Temp Range {C}
     23.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98111.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! COVINGTON_KY_USA Annual Cooling (WB=>MDB) .4%, MDB=30.6°C WB=25.4°C
 SizingPeriod:DesignDay,
COVINGTON Ann Clg .4% Condns WB=>MDB,     !- Name
     30.6,      !- Maximum Dry-Bulb Temperature {C}
     10.4,      !- Daily Temp Range {C}
     25.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98111.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_KY_LEXINGTON[]

Site:Location,
USA KY-LEXINGTON,  !- Name
38.02,       !- Latitude {deg}
-84.58,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
301; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.761,  !- January Ground Temperature {C}
19.715,  !- February Ground Temperature {C}
19.747,  !- March Ground Temperature {C}
19.984,  !- April Ground Temperature {C}
20.686,  !- May Ground Temperature {C}
22.162,  !- June Ground Temperature {C}
22.542,  !- July Ground Temperature {C}
22.532,  !- August Ground Temperature {C}
21.997,  !- September Ground Temperature {C}
20.593,  !- October Ground Temperature {C}
20.043,  !- November Ground Temperature {C}
19.859;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.20,               !- Annual Average Outdoor Air Temperature {C}
24.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! LEXINGTON_KY_USA Annual Heating 99.6%, MaxDB=-15.3°C
 SizingPeriod:DesignDay,
LEXINGTON Ann Htg 99.6% Condns DB,     !- Name
    -15.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -15.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97761.,      !- Barometric Pressure {Pa}
      3.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LEXINGTON_KY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=23.6°C
 SizingPeriod:DesignDay,
LEXINGTON Ann Clg .4% Condns DB=>MWB,     !- Name
     32.8,      !- Maximum Dry-Bulb Temperature {C}
     10.2,      !- Daily Temp Range {C}
     23.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97761.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LEXINGTON_KY_USA Annual Cooling (WB=>MDB) .4%, MDB=30.8°C WB=25.2°C
 SizingPeriod:DesignDay,
LEXINGTON Ann Clg .4% Condns WB=>MDB,     !- Name
     30.8,      !- Maximum Dry-Bulb Temperature {C}
     10.2,      !- Daily Temp Range {C}
     25.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97761.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_KY_LOUISVILLE[]

Site:Location,
USA KY-LOUISVILLE,  !- Name
38.17,       !- Latitude {deg}
-85.72,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
149; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.751,  !- January Ground Temperature {C}
19.731,  !- February Ground Temperature {C}
19.784,  !- March Ground Temperature {C}
19.942,  !- April Ground Temperature {C}
21.460,  !- May Ground Temperature {C}
22.308,  !- June Ground Temperature {C}
22.506,  !- July Ground Temperature {C}
22.621,  !- August Ground Temperature {C}
22.218,  !- September Ground Temperature {C}
20.532,  !- October Ground Temperature {C}
20.045,  !- November Ground Temperature {C}
19.863;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
13.48,               !- Annual Average Outdoor Air Temperature {C}
25.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! LOUISVILLE_KY_USA Annual Heating 99.6%, MaxDB=-14°C
 SizingPeriod:DesignDay,
LOUISVILLE Ann Htg 99.6% Condns DB,     !- Name
      -14,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -14,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99548.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LOUISVILLE_KY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.9°C MWB=24.7°C
 SizingPeriod:DesignDay,
LOUISVILLE Ann Clg .4% Condns DB=>MWB,     !- Name
     33.9,      !- Maximum Dry-Bulb Temperature {C}
      9.8,      !- Daily Temp Range {C}
     24.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99548.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LOUISVILLE_KY_USA Annual Cooling (WB=>MDB) .4%, MDB=31.9°C WB=26.1°C
 SizingPeriod:DesignDay,
LOUISVILLE Ann Clg .4% Condns WB=>MDB,     !- Name
     31.9,      !- Maximum Dry-Bulb Temperature {C}
      9.8,      !- Daily Temp Range {C}
     26.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99548.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_LA_BATON_ROUGE[]

Site:Location,
USA LA-BATON ROUGE,  !- Name
30.52,       !- Latitude {deg}
-91.15,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
23; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.401,  !- January Ground Temperature {C}
20.304,  !- February Ground Temperature {C}
20.373,  !- March Ground Temperature {C}
21.722,  !- April Ground Temperature {C}
22.583,  !- May Ground Temperature {C}
22.852,  !- June Ground Temperature {C}
22.956,  !- July Ground Temperature {C}
22.998,  !- August Ground Temperature {C}
23.002,  !- September Ground Temperature {C}
22.482,  !- October Ground Temperature {C}
21.365,  !- November Ground Temperature {C}
20.652;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
19.31,               !- Annual Average Outdoor Air Temperature {C}
15.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BATON_ROUGE_LA_USA Annual Heating 99.6%, MaxDB=-2.8°C
 SizingPeriod:DesignDay,
BATON_ROUGE Ann Htg 99.6% Condns DB,     !- Name
     -2.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -2.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101049.,      !- Barometric Pressure {Pa}
      2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BATON_ROUGE_LA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.5°C MWB=25.3°C
 SizingPeriod:DesignDay,
BATON_ROUGE Ann Clg .4% Condns DB=>MWB,     !- Name
     34.5,      !- Maximum Dry-Bulb Temperature {C}
      9.4,      !- Daily Temp Range {C}
     25.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101049.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BATON_ROUGE_LA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.7°C WB=26.9°C
 SizingPeriod:DesignDay,
BATON_ROUGE Ann Clg .4% Condns WB=>MDB,     !- Name
     31.7,      !- Maximum Dry-Bulb Temperature {C}
      9.4,      !- Daily Temp Range {C}
     26.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101049.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_LA_LAKE_CHARLES[]

Site:Location,
USA LA-LAKE CHARLES,  !- Name
30.12,       !- Latitude {deg}
-93.22,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
3; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.343,  !- January Ground Temperature {C}
20.282,  !- February Ground Temperature {C}
20.859,  !- March Ground Temperature {C}
22.346,  !- April Ground Temperature {C}
22.869,  !- May Ground Temperature {C}
22.993,  !- June Ground Temperature {C}
23.088,  !- July Ground Temperature {C}
23.124,  !- August Ground Temperature {C}
23.138,  !- September Ground Temperature {C}
22.628,  !- October Ground Temperature {C}
21.370,  !- November Ground Temperature {C}
20.559;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
19.37,               !- Annual Average Outdoor Air Temperature {C}
18.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! LAKE_CHARLES_LA_USA Annual Heating 99.6%, MaxDB=-1.6°C
 SizingPeriod:DesignDay,
LAKE_CHARLES Ann Htg 99.6% Condns DB,     !- Name
     -1.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -1.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101289.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LAKE_CHARLES_LA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=25.5°C
 SizingPeriod:DesignDay,
LAKE_CHARLES Ann Clg .4% Condns DB=>MWB,     !- Name
     34.2,      !- Maximum Dry-Bulb Temperature {C}
      8.6,      !- Daily Temp Range {C}
     25.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101289.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LAKE_CHARLES_LA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.4°C WB=27.3°C
 SizingPeriod:DesignDay,
LAKE_CHARLES Ann Clg .4% Condns WB=>MDB,     !- Name
     31.4,      !- Maximum Dry-Bulb Temperature {C}
      8.6,      !- Daily Temp Range {C}
     27.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101289.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_LA_NEW_ORLEANS[]

Site:Location,
USA LA-NEW ORLEANS,  !- Name
29.97,       !- Latitude {deg}
-90.25,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
3; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.460,  !- January Ground Temperature {C}
20.330,  !- February Ground Temperature {C}
20.642,  !- March Ground Temperature {C}
22.245,  !- April Ground Temperature {C}
22.791,  !- May Ground Temperature {C}
22.947,  !- June Ground Temperature {C}
23.013,  !- July Ground Temperature {C}
23.067,  !- August Ground Temperature {C}
23.095,  !- September Ground Temperature {C}
22.643,  !- October Ground Temperature {C}
21.410,  !- November Ground Temperature {C}
20.563;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
19.88,               !- Annual Average Outdoor Air Temperature {C}
16.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! NEW_ORLEANS_LA_USA Annual Heating 99.6%, MaxDB=2°C
 SizingPeriod:DesignDay,
NEW_ORLEANS Ann Htg 99.6% Condns DB,     !- Name
        2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
        2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101289.,      !- Barometric Pressure {Pa}
      6.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NEW_ORLEANS_LA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=26°C
 SizingPeriod:DesignDay,
NEW_ORLEANS Ann Clg .4% Condns DB=>MWB,     !- Name
     34.2,      !- Maximum Dry-Bulb Temperature {C}
      6.6,      !- Daily Temp Range {C}
       26,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101289.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NEW_ORLEANS_LA_USA Annual Cooling (WB=>MDB) .4%, MDB=32°C WB=27.5°C
 SizingPeriod:DesignDay,
NEW_ORLEANS Ann Clg .4% Condns WB=>MDB,     !- Name
       32,      !- Maximum Dry-Bulb Temperature {C}
      6.6,      !- Daily Temp Range {C}
     27.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101289.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_LA_SHREVEPORT[]

Site:Location,
USA LA-SHREVEPORT,  !- Name
32.47,       !- Latitude {deg}
-93.82,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
79; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.160,  !- January Ground Temperature {C}
20.096,  !- February Ground Temperature {C}
20.402,  !- March Ground Temperature {C}
21.688,  !- April Ground Temperature {C}
22.605,  !- May Ground Temperature {C}
22.816,  !- June Ground Temperature {C}
22.843,  !- July Ground Temperature {C}
22.924,  !- August Ground Temperature {C}
22.786,  !- September Ground Temperature {C}
21.995,  !- October Ground Temperature {C}
20.755,  !- November Ground Temperature {C}
20.280;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
18.14,               !- Annual Average Outdoor Air Temperature {C}
18.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SHREVEPORT_LA_USA Annual Heating 99.6%, MaxDB=-5.2°C
 SizingPeriod:DesignDay,
SHREVEPORT Ann Htg 99.6% Condns DB,     !- Name
     -5.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -5.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100380.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SHREVEPORT_LA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.4°C MWB=24.9°C
 SizingPeriod:DesignDay,
SHREVEPORT Ann Clg .4% Condns DB=>MWB,     !- Name
     36.4,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     24.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100380.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SHREVEPORT_LA_USA Annual Cooling (WB=>MDB) .4%, MDB=32.8°C WB=26.4°C
 SizingPeriod:DesignDay,
SHREVEPORT Ann Clg .4% Condns WB=>MDB,     !- Name
     32.8,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     26.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100380.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MA_BOSTON[]

Site:Location,
USA MA-BOSTON,  !- Name
42.37,       !- Latitude {deg}
-71.02,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
5; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.599,  !- January Ground Temperature {C}
19.562,  !- February Ground Temperature {C}
19.585,  !- March Ground Temperature {C}
19.638,  !- April Ground Temperature {C}
20.015,  !- May Ground Temperature {C}
21.347,  !- June Ground Temperature {C}
22.200,  !- July Ground Temperature {C}
22.368,  !- August Ground Temperature {C}
21.445,  !- September Ground Temperature {C}
20.135,  !- October Ground Temperature {C}
19.823,  !- November Ground Temperature {C}
19.691;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.29,               !- Annual Average Outdoor Air Temperature {C}
24.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BOSTON_MA_USA Annual Heating 99.6%, MaxDB=-13.5°C
 SizingPeriod:DesignDay,
BOSTON Ann Htg 99.6% Condns DB,     !- Name
    -13.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -13.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
        7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BOSTON_MA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.7°C MWB=22.8°C
 SizingPeriod:DesignDay,
BOSTON Ann Clg .4% Condns DB=>MWB,     !- Name
     32.7,      !- Maximum Dry-Bulb Temperature {C}
      8.5,      !- Daily Temp Range {C}
     22.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      6.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BOSTON_MA_USA Annual Cooling (WB=>MDB) .4%, MDB=30.2°C WB=24.5°C
 SizingPeriod:DesignDay,
BOSTON Ann Clg .4% Condns WB=>MDB,     !- Name
     30.2,      !- Maximum Dry-Bulb Temperature {C}
      8.5,      !- Daily Temp Range {C}
     24.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      6.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MA_WORCHESTER[]

Site:Location,
USA MA-WORCHESTER,  !- Name
42.27,       !- Latitude {deg}
-71.87,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
301; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.537,  !- January Ground Temperature {C}
19.496,  !- February Ground Temperature {C}
19.537,  !- March Ground Temperature {C}
19.577,  !- April Ground Temperature {C}
19.945,  !- May Ground Temperature {C}
20.997,  !- June Ground Temperature {C}
21.833,  !- July Ground Temperature {C}
21.773,  !- August Ground Temperature {C}
20.751,  !- September Ground Temperature {C}
19.954,  !- October Ground Temperature {C}
19.732,  !- November Ground Temperature {C}
19.629;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.29,               !- Annual Average Outdoor Air Temperature {C}
24.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! WORCHESTER_MA_USA Annual Heating 99.6%, MaxDB=-17°C
 SizingPeriod:DesignDay,
WORCHESTER Ann Htg 99.6% Condns DB,     !- Name
      -17,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -17,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97761.,      !- Barometric Pressure {Pa}
        6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WORCHESTER_MA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.5°C MWB=21.9°C
 SizingPeriod:DesignDay,
WORCHESTER Ann Clg .4% Condns DB=>MWB,     !- Name
     29.5,      !- Maximum Dry-Bulb Temperature {C}
        9,      !- Daily Temp Range {C}
     21.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97761.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WORCHESTER_MA_USA Annual Cooling (WB=>MDB) .4%, MDB=27.7°C WB=23.5°C
 SizingPeriod:DesignDay,
WORCHESTER Ann Clg .4% Condns WB=>MDB,     !- Name
     27.7,      !- Maximum Dry-Bulb Temperature {C}
        9,      !- Daily Temp Range {C}
     23.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97761.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MD_BALTIMORE[]

Site:Location,
USA MD-BALTIMORE,  !- Name
39.17,       !- Latitude {deg}
-76.67,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
47; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.713,  !- January Ground Temperature {C}
19.665,  !- February Ground Temperature {C}
19.706,  !- March Ground Temperature {C}
19.745,  !- April Ground Temperature {C}
20.486,  !- May Ground Temperature {C}
22.110,  !- June Ground Temperature {C}
22.459,  !- July Ground Temperature {C}
22.554,  !- August Ground Temperature {C}
22.169,  !- September Ground Temperature {C}
20.607,  !- October Ground Temperature {C}
20.047,  !- November Ground Temperature {C}
19.805;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.56,               !- Annual Average Outdoor Air Temperature {C}
25.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BALTIMORE_MD_USA Annual Heating 99.6%, MaxDB=-11°C
 SizingPeriod:DesignDay,
BALTIMORE Ann Htg 99.6% Condns DB,     !- Name
      -11,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -11,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BALTIMORE_MD_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=23.9°C
 SizingPeriod:DesignDay,
BALTIMORE Ann Clg .4% Condns DB=>MWB,     !- Name
     34.2,      !- Maximum Dry-Bulb Temperature {C}
     10.4,      !- Daily Temp Range {C}
     23.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BALTIMORE_MD_USA Annual Cooling (WB=>MDB) .4%, MDB=31.3°C WB=25.6°C
 SizingPeriod:DesignDay,
BALTIMORE Ann Clg .4% Condns WB=>MDB,     !- Name
     31.3,      !- Maximum Dry-Bulb Temperature {C}
     10.4,      !- Daily Temp Range {C}
     25.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_ME_CARIBOU[]

Site:Location,
USA ME-CARIBOU,  !- Name
46.87,       !- Latitude {deg}
-68.02,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
190; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.284,  !- January Ground Temperature {C}
19.256,  !- February Ground Temperature {C}
19.308,  !- March Ground Temperature {C}
19.404,  !- April Ground Temperature {C}
19.508,  !- May Ground Temperature {C}
19.733,  !- June Ground Temperature {C}
21.061,  !- July Ground Temperature {C}
20.469,  !- August Ground Temperature {C}
19.820,  !- September Ground Temperature {C}
19.639,  !- October Ground Temperature {C}
19.519,  !- November Ground Temperature {C}
19.362;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
4.05,               !- Annual Average Outdoor Air Temperature {C}
30.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CARIBOU_ME_USA Annual Heating 99.6%, MaxDB=-26.6°C
 SizingPeriod:DesignDay,
CARIBOU Ann Htg 99.6% Condns DB,     !- Name
    -26.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -26.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CARIBOU_ME_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.2°C MWB=20.7°C
 SizingPeriod:DesignDay,
CARIBOU Ann Clg .4% Condns DB=>MWB,     !- Name
     29.2,      !- Maximum Dry-Bulb Temperature {C}
       11,      !- Daily Temp Range {C}
     20.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CARIBOU_ME_USA Annual Cooling (WB=>MDB) .4%, MDB=27.2°C WB=22.3°C
 SizingPeriod:DesignDay,
CARIBOU Ann Clg .4% Condns WB=>MDB,     !- Name
     27.2,      !- Maximum Dry-Bulb Temperature {C}
       11,      !- Daily Temp Range {C}
     22.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_ME_PORTLAND[]

Site:Location,
USA ME-PORTLAND,  !- Name
43.65,       !- Latitude {deg}
-70.32,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
19; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.497,  !- January Ground Temperature {C}
19.499,  !- February Ground Temperature {C}
19.531,  !- March Ground Temperature {C}
19.598,  !- April Ground Temperature {C}
19.674,  !- May Ground Temperature {C}
20.437,  !- June Ground Temperature {C}
21.891,  !- July Ground Temperature {C}
22.079,  !- August Ground Temperature {C}
20.413,  !- September Ground Temperature {C}
19.899,  !- October Ground Temperature {C}
19.744,  !- November Ground Temperature {C}
19.594;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.61,               !- Annual Average Outdoor Air Temperature {C}
26.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! PORTLAND_ME_USA Annual Heating 99.6%, MaxDB=-18.7°C
 SizingPeriod:DesignDay,
PORTLAND Ann Htg 99.6% Condns DB,     !- Name
    -18.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101097.,      !- Barometric Pressure {Pa}
      3.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PORTLAND_ME_USA Annual Cooling (DB=>MWB) .4%, MaxDB=30.4°C MWB=21.7°C
 SizingPeriod:DesignDay,
PORTLAND Ann Clg .4% Condns DB=>MWB,     !- Name
     30.4,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     21.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101097.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PORTLAND_ME_USA Annual Cooling (WB=>MDB) .4%, MDB=28.2°C WB=23.3°C
 SizingPeriod:DesignDay,
PORTLAND Ann Clg .4% Condns WB=>MDB,     !- Name
     28.2,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     23.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101097.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MI_ALPENA[]

Site:Location,
USA MI-ALPENA,  !- Name
45.07,       !- Latitude {deg}
-83.57,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
210; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.415,  !- January Ground Temperature {C}
19.356,  !- February Ground Temperature {C}
19.402,  !- March Ground Temperature {C}
19.477,  !- April Ground Temperature {C}
19.541,  !- May Ground Temperature {C}
20.168,  !- June Ground Temperature {C}
21.264,  !- July Ground Temperature {C}
21.062,  !- August Ground Temperature {C}
20.409,  !- September Ground Temperature {C}
19.804,  !- October Ground Temperature {C}
19.632,  !- November Ground Temperature {C}
19.498;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
5.92,               !- Annual Average Outdoor Air Temperature {C}
27.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ALPENA_MI_USA Annual Heating 99.6%, MaxDB=-21.5°C
 SizingPeriod:DesignDay,
ALPENA Ann Htg 99.6% Condns DB,     !- Name
    -21.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -21.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98828.,      !- Barometric Pressure {Pa}
      2.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ALPENA_MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=30.9°C MWB=21.9°C
 SizingPeriod:DesignDay,
ALPENA Ann Clg .4% Condns DB=>MWB,     !- Name
     30.9,      !- Maximum Dry-Bulb Temperature {C}
     12.8,      !- Daily Temp Range {C}
     21.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98828.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ALPENA_MI_USA Annual Cooling (WB=>MDB) .4%, MDB=28.8°C WB=23.4°C
 SizingPeriod:DesignDay,
ALPENA Ann Clg .4% Condns WB=>MDB,     !- Name
     28.8,      !- Maximum Dry-Bulb Temperature {C}
     12.8,      !- Daily Temp Range {C}
     23.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98828.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MI_DETROIT[]

Site:Location,
USA MI-DETROIT,  !- Name
42.42,       !- Latitude {deg}
-83.02,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
191; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.557,  !- January Ground Temperature {C}
19.516,  !- February Ground Temperature {C}
19.564,  !- March Ground Temperature {C}
19.610,  !- April Ground Temperature {C}
19.801,  !- May Ground Temperature {C}
21.715,  !- June Ground Temperature {C}
22.245,  !- July Ground Temperature {C}
22.077,  !- August Ground Temperature {C}
20.954,  !- September Ground Temperature {C}
20.018,  !- October Ground Temperature {C}
19.797,  !- November Ground Temperature {C}
19.645;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.00,               !- Annual Average Outdoor Air Temperature {C}
26.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! DETROIT_MI_USA Annual Heating 99.6%, MaxDB=-17.7°C
 SizingPeriod:DesignDay,
DETROIT Ann Htg 99.6% Condns DB,     !- Name
    -17.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -17.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99051.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DETROIT_MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.3°C MWB=23.2°C
 SizingPeriod:DesignDay,
DETROIT Ann Clg .4% Condns DB=>MWB,     !- Name
     32.3,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     23.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99051.,      !- Barometric Pressure {Pa}
        6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DETROIT_MI_USA Annual Cooling (WB=>MDB) .4%, MDB=30.3°C WB=24.8°C
 SizingPeriod:DesignDay,
DETROIT Ann Clg .4% Condns WB=>MDB,     !- Name
     30.3,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     24.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99051.,      !- Barometric Pressure {Pa}
        6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MI_FLINT[]

Site:Location,
USA MI-FLINT,  !- Name
42.97,       !- Latitude {deg}
-83.72,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
233; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.497,  !- January Ground Temperature {C}
19.472,  !- February Ground Temperature {C}
19.498,  !- March Ground Temperature {C}
19.571,  !- April Ground Temperature {C}
19.779,  !- May Ground Temperature {C}
21.461,  !- June Ground Temperature {C}
22.158,  !- July Ground Temperature {C}
21.742,  !- August Ground Temperature {C}
20.842,  !- September Ground Temperature {C}
20.002,  !- October Ground Temperature {C}
19.740,  !- November Ground Temperature {C}
19.598;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.46,               !- Annual Average Outdoor Air Temperature {C}
27.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! FLINT_MI_USA Annual Heating 99.6%, MaxDB=-18.7°C
 SizingPeriod:DesignDay,
FLINT Ann Htg 99.6% Condns DB,     !- Name
    -18.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98557.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FLINT_MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.5°C MWB=23.1°C
 SizingPeriod:DesignDay,
FLINT Ann Clg .4% Condns DB=>MWB,     !- Name
     31.5,      !- Maximum Dry-Bulb Temperature {C}
     11.4,      !- Daily Temp Range {C}
     23.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98557.,      !- Barometric Pressure {Pa}
      5.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      250,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FLINT_MI_USA Annual Cooling (WB=>MDB) .4%, MDB=29.4°C WB=24.5°C
 SizingPeriod:DesignDay,
FLINT Ann Clg .4% Condns WB=>MDB,     !- Name
     29.4,      !- Maximum Dry-Bulb Temperature {C}
     11.4,      !- Daily Temp Range {C}
     24.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98557.,      !- Barometric Pressure {Pa}
      5.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      250,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MI_GRAND_RAPIDS[]

Site:Location,
USA MI-GRAND RAPIDS,  !- Name
42.87,       !- Latitude {deg}
-85.52,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
245; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.472,  !- January Ground Temperature {C}
19.453,  !- February Ground Temperature {C}
19.488,  !- March Ground Temperature {C}
19.559,  !- April Ground Temperature {C}
19.811,  !- May Ground Temperature {C}
21.448,  !- June Ground Temperature {C}
22.120,  !- July Ground Temperature {C}
22.092,  !- August Ground Temperature {C}
20.845,  !- September Ground Temperature {C}
19.944,  !- October Ground Temperature {C}
19.720,  !- November Ground Temperature {C}
19.583;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.25,               !- Annual Average Outdoor Air Temperature {C}
27.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! GRAND_RAPIDS_MI_USA Annual Heating 99.6%, MaxDB=-17.6°C
 SizingPeriod:DesignDay,
GRAND_RAPIDS Ann Htg 99.6% Condns DB,     !- Name
    -17.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -17.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98416.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GRAND_RAPIDS_MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.8°C MWB=23°C
 SizingPeriod:DesignDay,
GRAND_RAPIDS Ann Clg .4% Condns DB=>MWB,     !- Name
     31.8,      !- Maximum Dry-Bulb Temperature {C}
     11.2,      !- Daily Temp Range {C}
       23,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98416.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GRAND_RAPIDS_MI_USA Annual Cooling (WB=>MDB) .4%, MDB=29.6°C WB=24.7°C
 SizingPeriod:DesignDay,
GRAND_RAPIDS Ann Clg .4% Condns WB=>MDB,     !- Name
     29.6,      !- Maximum Dry-Bulb Temperature {C}
     11.2,      !- Daily Temp Range {C}
     24.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98416.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MI_HOUGHTON[]

Site:Location,
USA MI-HOUGHTON,  !- Name
47.17,       !- Latitude {deg}
-88.50,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
329; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.398,  !- January Ground Temperature {C}
19.403,  !- February Ground Temperature {C}
19.441,  !- March Ground Temperature {C}
19.502,  !- April Ground Temperature {C}
19.568,  !- May Ground Temperature {C}
20.458,  !- June Ground Temperature {C}
21.436,  !- July Ground Temperature {C}
21.531,  !- August Ground Temperature {C}
20.316,  !- September Ground Temperature {C}
19.817,  !- October Ground Temperature {C}
19.658,  !- November Ground Temperature {C}
19.517;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
5.90,               !- Annual Average Outdoor Air Temperature {C}
26.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! HOUGHTON_MI_USA Annual Heating 99.6%, MaxDB=-21°C
 SizingPeriod:DesignDay,
HOUGHTON Ann Htg 99.6% Condns DB,     !- Name
      -21,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -21,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97435.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
