      320,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HOUGHTON_MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.4°C MWB=21.2°C
 SizingPeriod:DesignDay,
HOUGHTON Ann Clg .4% Condns DB=>MWB,     !- Name
     29.4,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     21.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97435.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HOUGHTON_MI_USA Annual Cooling (WB=>MDB) .4%, MDB=28°C WB=22.7°C
 SizingPeriod:DesignDay,
HOUGHTON Ann Clg .4% Condns WB=>MDB,     !- Name
       28,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     22.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97435.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MI_LANSING[]

Site:Location,
USA MI-LANSING,  !- Name
42.77,       !- Latitude {deg}
-84.58,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
256; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.511,  !- January Ground Temperature {C}
19.502,  !- February Ground Temperature {C}
19.530,  !- March Ground Temperature {C}
19.612,  !- April Ground Temperature {C}
19.936,  !- May Ground Temperature {C}
21.213,  !- June Ground Temperature {C}
22.113,  !- July Ground Temperature {C}
22.109,  !- August Ground Temperature {C}
21.002,  !- September Ground Temperature {C}
20.155,  !- October Ground Temperature {C}
19.809,  !- November Ground Temperature {C}
19.635;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.48,               !- Annual Average Outdoor Air Temperature {C}
27.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! LANSING_MI_USA Annual Heating 99.6%, MaxDB=-19.7°C
 SizingPeriod:DesignDay,
LANSING Ann Htg 99.6% Condns DB,     !- Name
    -19.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -19.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98287.,      !- Barometric Pressure {Pa}
      3.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LANSING_MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.9°C MWB=23.2°C
 SizingPeriod:DesignDay,
LANSING Ann Clg .4% Condns DB=>MWB,     !- Name
     31.9,      !- Maximum Dry-Bulb Temperature {C}
     12.1,      !- Daily Temp Range {C}
     23.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98287.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LANSING_MI_USA Annual Cooling (WB=>MDB) .4%, MDB=29.7°C WB=24.7°C
 SizingPeriod:DesignDay,
LANSING Ann Clg .4% Condns WB=>MDB,     !- Name
     29.7,      !- Maximum Dry-Bulb Temperature {C}
     12.1,      !- Daily Temp Range {C}
     24.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98287.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MI_MUSKEGON[]

Site:Location,
USA MI-MUSKEGON,  !- Name
43.17,       !- Latitude {deg}
-86.25,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
191; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.517,  !- January Ground Temperature {C}
19.493,  !- February Ground Temperature {C}
19.515,  !- March Ground Temperature {C}
19.576,  !- April Ground Temperature {C}
19.831,  !- May Ground Temperature {C}
21.235,  !- June Ground Temperature {C}
21.956,  !- July Ground Temperature {C}
22.239,  !- August Ground Temperature {C}
20.995,  !- September Ground Temperature {C}
20.173,  !- October Ground Temperature {C}
19.777,  !- November Ground Temperature {C}
19.616;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.44,               !- Annual Average Outdoor Air Temperature {C}
25.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MUSKEGON_MI_USA Annual Heating 99.6%, MaxDB=-16.1°C
 SizingPeriod:DesignDay,
MUSKEGON Ann Htg 99.6% Condns DB,     !- Name
    -16.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -16.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99051.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MUSKEGON_MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.7°C MWB=22.2°C
 SizingPeriod:DesignDay,
MUSKEGON Ann Clg .4% Condns DB=>MWB,     !- Name
     29.7,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     22.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99051.,      !- Barometric Pressure {Pa}
      5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MUSKEGON_MI_USA Annual Cooling (WB=>MDB) .4%, MDB=27.9°C WB=24°C
 SizingPeriod:DesignDay,
MUSKEGON Ann Clg .4% Condns WB=>MDB,     !- Name
     27.9,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
       24,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99051.,      !- Barometric Pressure {Pa}
      5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MI_SAULT_STE_MARIE[]

Site:Location,
USA MI-SAULT STE MARIE,  !- Name
46.47,       !- Latitude {deg}
-84.37,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
221; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.315,  !- January Ground Temperature {C}
19.322,  !- February Ground Temperature {C}
19.347,  !- March Ground Temperature {C}
19.434,  !- April Ground Temperature {C}
19.508,  !- May Ground Temperature {C}
19.822,  !- June Ground Temperature {C}
20.430,  !- July Ground Temperature {C}
20.440,  !- August Ground Temperature {C}
19.896,  !- September Ground Temperature {C}
19.675,  !- October Ground Temperature {C}
19.567,  !- November Ground Temperature {C}
19.435;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
4.58,               !- Annual Average Outdoor Air Temperature {C}
26.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SAULT_STE._MI_USA Annual Heating 99.6%, MaxDB=-24.4°C
 SizingPeriod:DesignDay,
SAULT_STE. Ann Htg 99.6% Condns DB,     !- Name
    -24.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -24.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98698.,      !- Barometric Pressure {Pa}
      2.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       90,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAULT_STE._MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=28.6°C MWB=21°C
 SizingPeriod:DesignDay,
SAULT_STE. Ann Clg .4% Condns DB=>MWB,     !- Name
     28.6,      !- Maximum Dry-Bulb Temperature {C}
     11.9,      !- Daily Temp Range {C}
       21,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98698.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAULT_STE._MI_USA Annual Cooling (WB=>MDB) .4%, MDB=26.8°C WB=22.6°C
 SizingPeriod:DesignDay,
SAULT_STE. Ann Clg .4% Condns WB=>MDB,     !- Name
     26.8,      !- Maximum Dry-Bulb Temperature {C}
     11.9,      !- Daily Temp Range {C}
     22.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98698.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MI_TRAVERSE_CITY[]

Site:Location,
USA MI-TRAVERSE CITY,  !- Name
44.72,       !- Latitude {deg}
-85.57,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
192; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.430,  !- January Ground Temperature {C}
19.414,  !- February Ground Temperature {C}
19.446,  !- March Ground Temperature {C}
19.607,  !- April Ground Temperature {C}
19.637,  !- May Ground Temperature {C}
20.533,  !- June Ground Temperature {C}
21.876,  !- July Ground Temperature {C}
21.818,  !- August Ground Temperature {C}
20.677,  !- September Ground Temperature {C}
19.881,  !- October Ground Temperature {C}
19.669,  !- November Ground Temperature {C}
19.539;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.33,               !- Annual Average Outdoor Air Temperature {C}
27.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! TRAVERSE_CITY_MI_USA Annual Heating 99.6%, MaxDB=-18.8°C
 SizingPeriod:DesignDay,
TRAVERSE_CITY Ann Htg 99.6% Condns DB,     !- Name
    -18.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99040.,      !- Barometric Pressure {Pa}
      2.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TRAVERSE_CITY_MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.6°C MWB=22.1°C
 SizingPeriod:DesignDay,
TRAVERSE_CITY Ann Clg .4% Condns DB=>MWB,     !- Name
     31.6,      !- Maximum Dry-Bulb Temperature {C}
     11.8,      !- Daily Temp Range {C}
     22.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99040.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TRAVERSE_CITY_MI_USA Annual Cooling (WB=>MDB) .4%, MDB=29.1°C WB=23.8°C
 SizingPeriod:DesignDay,
TRAVERSE_CITY Ann Clg .4% Condns WB=>MDB,     !- Name
     29.1,      !- Maximum Dry-Bulb Temperature {C}
     11.8,      !- Daily Temp Range {C}
     23.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99040.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MN_DULUTH[]

Site:Location,
USA MN-DULUTH,  !- Name
46.82,       !- Latitude {deg}
-92.17,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
432; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.180,  !- January Ground Temperature {C}
19.140,  !- February Ground Temperature {C}
19.229,  !- March Ground Temperature {C}
19.325,  !- April Ground Temperature {C}
19.396,  !- May Ground Temperature {C}
19.767,  !- June Ground Temperature {C}
20.940,  !- July Ground Temperature {C}
20.468,  !- August Ground Temperature {C}
19.761,  !- September Ground Temperature {C}
19.556,  !- October Ground Temperature {C}
19.433,  !- November Ground Temperature {C}
19.279;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
3.12,               !- Annual Average Outdoor Air Temperature {C}
31.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! DULUTH_MN_USA Annual Heating 99.6%, MaxDB=-29°C
 SizingPeriod:DesignDay,
DULUTH Ann Htg 99.6% Condns DB,     !- Name
      -29,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -29,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96242.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DULUTH_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=20.6°C
 SizingPeriod:DesignDay,
DULUTH Ann Clg .4% Condns DB=>MWB,     !- Name
       29,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96242.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DULUTH_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=27.2°C WB=22.3°C
 SizingPeriod:DesignDay,
DULUTH Ann Clg .4% Condns WB=>MDB,     !- Name
     27.2,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     22.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96242.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MN_DULUTH_FY10_LargeOffice_Low_Base[]

Site:Location,
USA MN-DULUTH,  !- Name
46.82,       !- Latitude {deg}
-92.17,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
432; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.066,  !- January Ground Temperature {C}
19.073,  !- February Ground Temperature {C}
19.515,  !- March Ground Temperature {C}
19.977,  !- April Ground Temperature {C}
20.486,  !- May Ground Temperature {C}
21.121,  !- June Ground Temperature {C}
21.458,  !- July Ground Temperature {C}
21.501,  !- August Ground Temperature {C}
21.128,  !- September Ground Temperature {C}
20.633,  !- October Ground Temperature {C}
19.994,  !- November Ground Temperature {C}
19.382;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
3.12,               !- Annual Average Outdoor Air Temperature {C}
31.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! DULUTH_MN_USA Annual Heating 99.6%, MaxDB=-29°C
 SizingPeriod:DesignDay,
DULUTH Ann Htg 99.6% Condns DB,     !- Name
      -29,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -29,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96242.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DULUTH_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=20.6°C
 SizingPeriod:DesignDay,
DULUTH Ann Clg .4% Condns DB=>MWB,     !- Name
       29,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96242.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DULUTH_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=27.2°C WB=22.3°C
 SizingPeriod:DesignDay,
DULUTH Ann Clg .4% Condns WB=>MDB,     !- Name
     27.2,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     22.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96242.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MN_DULUTH_FY10_LargeOffice_Low_EEM[]

Site:Location,
USA MN-DULUTH,  !- Name
46.82,       !- Latitude {deg}
-92.17,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
432; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.503,  !- January Ground Temperature {C}
20.520,  !- February Ground Temperature {C}
20.782,  !- March Ground Temperature {C}
21.048,  !- April Ground Temperature {C}
21.317,  !- May Ground Temperature {C}
21.704,  !- June Ground Temperature {C}
21.949,  !- July Ground Temperature {C}
22.006,  !- August Ground Temperature {C}
21.702,  !- September Ground Temperature {C}
21.375,  !- October Ground Temperature {C}
21.015,  !- November Ground Temperature {C}
20.666;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
3.12,               !- Annual Average Outdoor Air Temperature {C}
31.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! DULUTH_MN_USA Annual Heating 99.6%, MaxDB=-29°C
 SizingPeriod:DesignDay,
DULUTH Ann Htg 99.6% Condns DB,     !- Name
      -29,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -29,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96242.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DULUTH_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=20.6°C
 SizingPeriod:DesignDay,
DULUTH Ann Clg .4% Condns DB=>MWB,     !- Name
       29,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96242.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DULUTH_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=27.2°C WB=22.3°C
 SizingPeriod:DesignDay,
DULUTH Ann Clg .4% Condns WB=>MDB,     !- Name
     27.2,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     22.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96242.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MN_INTERNATIONAL_FALLS[]

Site:Location,
USA MN-INTERNATIONAL FALLS,  !- Name
48.57,       !- Latitude {deg}
-93.37,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
361; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.084,  !- January Ground Temperature {C}
19.088,  !- February Ground Temperature {C}
19.186,  !- March Ground Temperature {C}
19.281,  !- April Ground Temperature {C}
19.357,  !- May Ground Temperature {C}
19.640,  !- June Ground Temperature {C}
20.708,  !- July Ground Temperature {C}
20.537,  !- August Ground Temperature {C}
19.788,  !- September Ground Temperature {C}
19.531,  !- October Ground Temperature {C}
19.391,  !- November Ground Temperature {C}
19.219;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
2.75,               !- Annual Average Outdoor Air Temperature {C}
35.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! INTERNATIONAL_FALLS_MN_USA Annual Heating 99.6%, MaxDB=-33.2°C
 SizingPeriod:DesignDay,
INTERNATIONAL_FALLS Ann Htg 99.6% Condns DB,     !- Name
    -33.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -33.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97063.,      !- Barometric Pressure {Pa}
      2.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! INTERNATIONAL_FALLS_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=30.2°C MWB=20.6°C
 SizingPeriod:DesignDay,
INTERNATIONAL_FALLS Ann Clg .4% Condns DB=>MWB,     !- Name
     30.2,      !- Maximum Dry-Bulb Temperature {C}
     12.1,      !- Daily Temp Range {C}
     20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97063.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! INTERNATIONAL_FALLS_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=27.8°C WB=22.6°C
 SizingPeriod:DesignDay,
INTERNATIONAL_FALLS Ann Clg .4% Condns WB=>MDB,     !- Name
     27.8,      !- Maximum Dry-Bulb Temperature {C}
     12.1,      !- Daily Temp Range {C}
     22.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97063.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MN_MINNEAPOLIS[]

Site:Location,
USA MN-MINNEAPOLIS,  !- Name
44.87,       !- Latitude {deg}
-93.22,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
255; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.332,  !- January Ground Temperature {C}
19.336,  !- February Ground Temperature {C}
19.402,  !- March Ground Temperature {C}
19.499,  !- April Ground Temperature {C}
20.187,  !- May Ground Temperature {C}
21.576,  !- June Ground Temperature {C}
22.125,  !- July Ground Temperature {C}
22.272,  !- August Ground Temperature {C}
20.641,  !- September Ground Temperature {C}
19.872,  !- October Ground Temperature {C}
19.644,  !- November Ground Temperature {C}
19.476;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.21,               !- Annual Average Outdoor Air Temperature {C}
33.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MINNEAPOLIS_MN_USA Annual Heating 99.6%, MaxDB=-26°C
 SizingPeriod:DesignDay,
MINNEAPOLIS Ann Htg 99.6% Condns DB,     !- Name
      -26,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -26,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98299.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MINNEAPOLIS_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=22.9°C
 SizingPeriod:DesignDay,
MINNEAPOLIS Ann Clg .4% Condns DB=>MWB,     !- Name
     32.8,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     22.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98299.,      !- Barometric Pressure {Pa}
      6.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MINNEAPOLIS_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=30.7°C WB=24.8°C
 SizingPeriod:DesignDay,
MINNEAPOLIS Ann Clg .4% Condns WB=>MDB,     !- Name
     30.7,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     24.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98299.,      !- Barometric Pressure {Pa}
      6.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MN_ROCHESTER[]

Site:Location,
USA MN-ROCHESTER,  !- Name
43.92,       !- Latitude {deg}
-92.50,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
402; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.396,  !- January Ground Temperature {C}
19.384,  !- February Ground Temperature {C}
19.431,  !- March Ground Temperature {C}
19.527,  !- April Ground Temperature {C}
19.872,  !- May Ground Temperature {C}
21.312,  !- June Ground Temperature {C}
22.123,  !- July Ground Temperature {C}
22.169,  !- August Ground Temperature {C}
20.353,  !- September Ground Temperature {C}
19.909,  !- October Ground Temperature {C}
19.674,  !- November Ground Temperature {C}
19.512;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
6.50,               !- Annual Average Outdoor Air Temperature {C}
30.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ROCHESTER_MN_USA Annual Heating 99.6%, MaxDB=-27°C
 SizingPeriod:DesignDay,
ROCHESTER Ann Htg 99.6% Condns DB,     !- Name
      -27,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -27,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96588.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ROCHESTER_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.2°C MWB=22.9°C
 SizingPeriod:DesignDay,
ROCHESTER Ann Clg .4% Condns DB=>MWB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
     10.8,      !- Daily Temp Range {C}
     22.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96588.,      !- Barometric Pressure {Pa}
      6.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ROCHESTER_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=29.1°C WB=24.7°C
 SizingPeriod:DesignDay,
ROCHESTER Ann Clg .4% Condns WB=>MDB,     !- Name
     29.1,      !- Maximum Dry-Bulb Temperature {C}
     10.8,      !- Daily Temp Range {C}
     24.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96588.,      !- Barometric Pressure {Pa}
      6.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MN_SAINT_CLOUD[]

Site:Location,
USA MN-SAINT CLOUD,  !- Name
45.53,       !- Latitude {deg}
-94.07,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
313; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.251,  !- January Ground Temperature {C}
19.251,  !- February Ground Temperature {C}
19.320,  !- March Ground Temperature {C}
19.429,  !- April Ground Temperature {C}
19.845,  !- May Ground Temperature {C}
20.808,  !- June Ground Temperature {C}
21.748,  !- July Ground Temperature {C}
21.730,  !- August Ground Temperature {C}
20.242,  !- September Ground Temperature {C}
19.731,  !- October Ground Temperature {C}
19.564,  !- November Ground Temperature {C}
19.409;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
5.46,               !- Annual Average Outdoor Air Temperature {C}
34.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SAINT_CLOUD_MN_USA Annual Heating 99.6%, MaxDB=-29.1°C
 SizingPeriod:DesignDay,
SAINT_CLOUD Ann Htg 99.6% Condns DB,     !- Name
    -29.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -29.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97621.,      !- Barometric Pressure {Pa}
      2.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAINT_CLOUD_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32°C MWB=23°C
 SizingPeriod:DesignDay,
SAINT_CLOUD Ann Clg .4% Condns DB=>MWB,     !- Name
       32,      !- Maximum Dry-Bulb Temperature {C}
     12.3,      !- Daily Temp Range {C}
       23,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97621.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAINT_CLOUD_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=29.1°C WB=24.7°C
 SizingPeriod:DesignDay,
SAINT_CLOUD Ann Clg .4% Condns WB=>MDB,     !- Name
     29.1,      !- Maximum Dry-Bulb Temperature {C}
     12.3,      !- Daily Temp Range {C}
     24.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97621.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MO_COLUMBIA[]

Site:Location,
USA MO-COLUMBIA,  !- Name
38.82,       !- Latitude {deg}
-92.22,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
270; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.645,  !- January Ground Temperature {C}
19.616,  !- February Ground Temperature {C}
19.668,  !- March Ground Temperature {C}
19.775,  !- April Ground Temperature {C}
20.916,  !- May Ground Temperature {C}
22.105,  !- June Ground Temperature {C}
22.366,  !- July Ground Temperature {C}
22.488,  !- August Ground Temperature {C}
22.261,  !- September Ground Temperature {C}
20.370,  !- October Ground Temperature {C}
19.934,  !- November Ground Temperature {C}
19.742;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.17,               !- Annual Average Outdoor Air Temperature {C}
28.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! COLUMBIA_MO_USA Annual Heating 99.6%, MaxDB=-17.9°C
 SizingPeriod:DesignDay,
COLUMBIA Ann Htg 99.6% Condns DB,     !- Name
    -17.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -17.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98123.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! COLUMBIA_MO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.8°C MWB=24.3°C
 SizingPeriod:DesignDay,
COLUMBIA Ann Clg .4% Condns DB=>MWB,     !- Name
     34.8,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
     24.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98123.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! COLUMBIA_MO_USA Annual Cooling (WB=>MDB) .4%, MDB=31.8°C WB=26.1°C
 SizingPeriod:DesignDay,
COLUMBIA Ann Clg .4% Condns WB=>MDB,     !- Name
     31.8,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
     26.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98123.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MO_KANSAS_CITY[]

Site:Location,
USA MO-KANSAS CITY,  !- Name
39.28,       !- Latitude {deg}
-94.72,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
315; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.628,  !- January Ground Temperature {C}
19.590,  !- February Ground Temperature {C}
19.609,  !- March Ground Temperature {C}
20.096,  !- April Ground Temperature {C}
20.851,  !- May Ground Temperature {C}
22.123,  !- June Ground Temperature {C}
22.364,  !- July Ground Temperature {C}
22.418,  !- August Ground Temperature {C}
22.000,  !- September Ground Temperature {C}
20.735,  !- October Ground Temperature {C}
19.971,  !- November Ground Temperature {C}
19.726;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.61,               !- Annual Average Outdoor Air Temperature {C}
30.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! KANSAS_CITY_MO_USA Annual Heating 99.6%, MaxDB=-18.9°C
 SizingPeriod:DesignDay,
KANSAS_CITY Ann Htg 99.6% Condns DB,     !- Name
    -18.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97598.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! KANSAS_CITY_MO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.4°C MWB=24.2°C
 SizingPeriod:DesignDay,
KANSAS_CITY Ann Clg .4% Condns DB=>MWB,     !- Name
     35.4,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     24.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97598.,      !- Barometric Pressure {Pa}
      5.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! KANSAS_CITY_MO_USA Annual Cooling (WB=>MDB) .4%, MDB=32°C WB=26.2°C
 SizingPeriod:DesignDay,
KANSAS_CITY Ann Clg .4% Condns WB=>MDB,     !- Name
       32,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     26.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97598.,      !- Barometric Pressure {Pa}
      5.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MO_SPRINGFIELD[]

Site:Location,
USA MO-SPRINGFIELD,  !- Name
37.22,       !- Latitude {deg}
-93.37,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
387; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.730,  !- January Ground Temperature {C}
19.717,  !- February Ground Temperature {C}
19.753,  !- March Ground Temperature {C}
19.934,  !- April Ground Temperature {C}
21.607,  !- May Ground Temperature {C}
22.387,  !- June Ground Temperature {C}
22.520,  !- July Ground Temperature {C}
22.615,  !- August Ground Temperature {C}
22.173,  !- September Ground Temperature {C}
20.457,  !- October Ground Temperature {C}
20.007,  !- November Ground Temperature {C}
19.831;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
13.04,               !- Annual Average Outdoor Air Temperature {C}
26.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SPRINGFIELD_MO_USA Annual Heating 99.6%, MaxDB=-16.2°C
 SizingPeriod:DesignDay,
SPRINGFIELD Ann Htg 99.6% Condns DB,     !- Name
    -16.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -16.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96761.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SPRINGFIELD_MO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35°C MWB=23.5°C
 SizingPeriod:DesignDay,
SPRINGFIELD Ann Clg .4% Condns DB=>MWB,     !- Name
       35,      !- Maximum Dry-Bulb Temperature {C}
     11.3,      !- Daily Temp Range {C}
     23.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96761.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SPRINGFIELD_MO_USA Annual Cooling (WB=>MDB) .4%, MDB=31.6°C WB=25.4°C
 SizingPeriod:DesignDay,
SPRINGFIELD Ann Clg .4% Condns WB=>MDB,     !- Name
     31.6,      !- Maximum Dry-Bulb Temperature {C}
     11.3,      !- Daily Temp Range {C}
     25.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96761.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MO_ST_LOUIS[]

Site:Location,
USA MO-ST LOUIS,  !- Name
38.75,       !- Latitude {deg}
-90.37,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
172; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.686,  !- January Ground Temperature {C}
19.657,  !- February Ground Temperature {C}
19.728,  !- March Ground Temperature {C}
20.123,  !- April Ground Temperature {C}
21.461,  !- May Ground Temperature {C}
22.286,  !- June Ground Temperature {C}
22.465,  !- July Ground Temperature {C}
22.542,  !- August Ground Temperature {C}
22.330,  !- September Ground Temperature {C}
20.426,  !- October Ground Temperature {C}
19.978,  !- November Ground Temperature {C}
19.791;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.75,               !- Annual Average Outdoor Air Temperature {C}
28.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ST._LOUIS_MO_USA Annual Heating 99.6%, MaxDB=-16.7°C
 SizingPeriod:DesignDay,
ST._LOUIS Ann Htg 99.6% Condns DB,     !- Name
    -16.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -16.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99276.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ST._LOUIS_MO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.3°C MWB=24.9°C
 SizingPeriod:DesignDay,
ST._LOUIS Ann Clg .4% Condns DB=>MWB,     !- Name
     35.3,      !- Maximum Dry-Bulb Temperature {C}
      9.9,      !- Daily Temp Range {C}
     24.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99276.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ST._LOUIS_MO_USA Annual Cooling (WB=>MDB) .4%, MDB=32.6°C WB=26.3°C
 SizingPeriod:DesignDay,
ST._LOUIS Ann Clg .4% Condns WB=>MDB,     !- Name
     32.6,      !- Maximum Dry-Bulb Temperature {C}
      9.9,      !- Daily Temp Range {C}
     26.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99276.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MS_JACKSON[]

Site:Location,
USA MS-JACKSON,  !- Name
32.32,       !- Latitude {deg}
-90.07,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
101; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.154,  !- January Ground Temperature {C}
20.125,  !- February Ground Temperature {C}
20.219,  !- March Ground Temperature {C}
21.031,  !- April Ground Temperature {C}
22.304,  !- May Ground Temperature {C}
22.696,  !- June Ground Temperature {C}
22.833,  !- July Ground Temperature {C}
22.913,  !- August Ground Temperature {C}
22.943,  !- September Ground Temperature {C}
21.560,  !- October Ground Temperature {C}
20.534,  !- November Ground Temperature {C}
20.296;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.53,               !- Annual Average Outdoor Air Temperature {C}
18.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! JACKSON_MS_USA Annual Heating 99.6%, MaxDB=-6°C
 SizingPeriod:DesignDay,
JACKSON Ann Htg 99.6% Condns DB,     !- Name
       -6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
       -6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100118.,      !- Barometric Pressure {Pa}
      2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! JACKSON_MS_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.5°C MWB=24.8°C
 SizingPeriod:DesignDay,
JACKSON Ann Clg .4% Condns DB=>MWB,     !- Name
     35.5,      !- Maximum Dry-Bulb Temperature {C}
     10.8,      !- Daily Temp Range {C}
     24.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100118.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! JACKSON_MS_USA Annual Cooling (WB=>MDB) .4%, MDB=32.5°C WB=26.6°C
 SizingPeriod:DesignDay,
JACKSON Ann Clg .4% Condns WB=>MDB,     !- Name
     32.5,      !- Maximum Dry-Bulb Temperature {C}
     10.8,      !- Daily Temp Range {C}
     26.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100118.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MS_MERIDIAN[]

Site:Location,
USA MS-MERIDIAN,  !- Name
32.32,       !- Latitude {deg}
-88.75,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
94; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.078,  !- January Ground Temperature {C}
20.059,  !- February Ground Temperature {C}
20.174,  !- March Ground Temperature {C}
20.731,  !- April Ground Temperature {C}
22.160,  !- May Ground Temperature {C}
22.687,  !- June Ground Temperature {C}
22.808,  !- July Ground Temperature {C}
22.891,  !- August Ground Temperature {C}
22.854,  !- September Ground Temperature {C}
21.319,  !- October Ground Temperature {C}
20.542,  !- November Ground Temperature {C}
20.179;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.06,               !- Annual Average Outdoor Air Temperature {C}
19.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MERIDIAN_MS_USA Annual Heating 99.6%, MaxDB=-5.9°C
 SizingPeriod:DesignDay,
MERIDIAN Ann Htg 99.6% Condns DB,     !- Name
     -5.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -5.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100201.,      !- Barometric Pressure {Pa}
      2.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MERIDIAN_MS_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.6°C MWB=24.7°C
 SizingPeriod:DesignDay,
MERIDIAN Ann Clg .4% Condns DB=>MWB,     !- Name
     35.6,      !- Maximum Dry-Bulb Temperature {C}
     11.3,      !- Daily Temp Range {C}
     24.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100201.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MERIDIAN_MS_USA Annual Cooling (WB=>MDB) .4%, MDB=32.4°C WB=26.5°C
 SizingPeriod:DesignDay,
MERIDIAN Ann Clg .4% Condns WB=>MDB,     !- Name
     32.4,      !- Maximum Dry-Bulb Temperature {C}
     11.3,      !- Daily Temp Range {C}
     26.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100201.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MT_BILLINGS[]

Site:Location,
USA MT-BILLINGS,  !- Name
45.78,       !- Latitude {deg}
-108.52,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1088; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.148,  !- January Ground Temperature {C}
19.166,  !- February Ground Temperature {C}
19.211,  !- March Ground Temperature {C}
19.255,  !- April Ground Temperature {C}
19.347,  !- May Ground Temperature {C}
20.399,  !- June Ground Temperature {C}
21.583,  !- July Ground Temperature {C}
21.376,  !- August Ground Temperature {C}
20.406,  !- September Ground Temperature {C}
19.524,  !- October Ground Temperature {C}
19.290,  !- November Ground Temperature {C}
19.191;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.33,               !- Annual Average Outdoor Air Temperature {C}
27.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BILLINGS_MT_USA Annual Heating 99.6%, MaxDB=-24.8°C
 SizingPeriod:DesignDay,
BILLINGS Ann Htg 99.6% Condns DB,     !- Name
    -24.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -24.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88919.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BILLINGS_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=17°C
 SizingPeriod:DesignDay,
BILLINGS Ann Clg .4% Condns DB=>MWB,     !- Name
     34.2,      !- Maximum Dry-Bulb Temperature {C}
     14.4,      !- Daily Temp Range {C}
       17,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88919.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
       60,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BILLINGS_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=29.5°C WB=19°C
 SizingPeriod:DesignDay,
BILLINGS Ann Clg .4% Condns WB=>MDB,     !- Name
     29.5,      !- Maximum Dry-Bulb Temperature {C}
     14.4,      !- Daily Temp Range {C}
       19,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88919.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
       60,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MT_CUT_BANK[]

Site:Location,
USA MT-CUT BANK,  !- Name
48.58,       !- Latitude {deg}
-112.37,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1170; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.094,  !- January Ground Temperature {C}
19.122,  !- February Ground Temperature {C}
19.151,  !- March Ground Temperature {C}
19.207,  !- April Ground Temperature {C}
19.258,  !- May Ground Temperature {C}
19.366,  !- June Ground Temperature {C}
20.330,  !- July Ground Temperature {C}
20.132,  !- August Ground Temperature {C}
19.443,  !- September Ground Temperature {C}
19.316,  !- October Ground Temperature {C}
19.248,  !- November Ground Temperature {C}
19.139;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
5.28,               !- Annual Average Outdoor Air Temperature {C}
24.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CUT_BANK_MT_USA Annual Heating 99.6%, MaxDB=-29°C
 SizingPeriod:DesignDay,
CUT_BANK Ann Htg 99.6% Condns DB,     !- Name
      -29,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -29,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88037.,      !- Barometric Pressure {Pa}
      2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CUT_BANK_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=30.9°C MWB=15.3°C
 SizingPeriod:DesignDay,
CUT_BANK Ann Clg .4% Condns DB=>MWB,     !- Name
     30.9,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     15.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88037.,      !- Barometric Pressure {Pa}
      5.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CUT_BANK_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=26.9°C WB=16.7°C
 SizingPeriod:DesignDay,
CUT_BANK Ann Clg .4% Condns WB=>MDB,     !- Name
     26.9,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     16.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88037.,      !- Barometric Pressure {Pa}
      5.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MT_GLASGOW[]

Site:Location,
USA MT-GLASGOW,  !- Name
48.22,       !- Latitude {deg}
-106.62,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
700; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.097,  !- January Ground Temperature {C}
19.134,  !- February Ground Temperature {C}
19.195,  !- March Ground Temperature {C}
19.252,  !- April Ground Temperature {C}
19.413,  !- May Ground Temperature {C}
20.571,  !- June Ground Temperature {C}
21.610,  !- July Ground Temperature {C}
21.805,  !- August Ground Temperature {C}
19.938,  !- September Ground Temperature {C}
19.503,  !- October Ground Temperature {C}
19.352,  !- November Ground Temperature {C}
19.224;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
5.76,               !- Annual Average Outdoor Air Temperature {C}
35.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! GLASGOW_MT_USA Annual Heating 99.6%, MaxDB=-30.5°C
 SizingPeriod:DesignDay,
GLASGOW Ann Htg 99.6% Condns DB,     !- Name
    -30.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -30.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   93194.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GLASGOW_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.3°C MWB=18°C
 SizingPeriod:DesignDay,
GLASGOW Ann Clg .4% Condns DB=>MWB,     !- Name
     34.3,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
       18,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   93194.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      150,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GLASGOW_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=29.2°C WB=20.2°C
 SizingPeriod:DesignDay,
GLASGOW Ann Clg .4% Condns WB=>MDB,     !- Name
     29.2,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     20.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   93194.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      150,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MT_GREAT_FALLS[]

Site:Location,
USA MT-GREAT FALLS,  !- Name
47.47,       !- Latitude {deg}
-111.37,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1116; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.091,  !- January Ground Temperature {C}
19.097,  !- February Ground Temperature {C}
19.097,  !- March Ground Temperature {C}
19.157,  !- April Ground Temperature {C}
19.309,  !- May Ground Temperature {C}
20.213,  !- June Ground Temperature {C}
21.487,  !- July Ground Temperature {C}
21.034,  !- August Ground Temperature {C}
19.670,  !- September Ground Temperature {C}
19.325,  !- October Ground Temperature {C}
19.216,  !- November Ground Temperature {C}
19.147;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.16,               !- Annual Average Outdoor Air Temperature {C}
27.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! GREAT_FALLS_MT_USA Annual Heating 99.6%, MaxDB=-27.5°C
 SizingPeriod:DesignDay,
GREAT_FALLS Ann Htg 99.6% Condns DB,     !- Name
    -27.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -27.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88617.,      !- Barometric Pressure {Pa}
      1.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       40,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GREAT_FALLS_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.5°C MWB=16.6°C
 SizingPeriod:DesignDay,
GREAT_FALLS Ann Clg .4% Condns DB=>MWB,     !- Name
     33.5,      !- Maximum Dry-Bulb Temperature {C}
     14.9,      !- Daily Temp Range {C}
     16.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88617.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GREAT_FALLS_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=29.2°C WB=18.4°C
 SizingPeriod:DesignDay,
GREAT_FALLS Ann Clg .4% Condns WB=>MDB,     !- Name
     29.2,      !- Maximum Dry-Bulb Temperature {C}
     14.9,      !- Daily Temp Range {C}
     18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88617.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MT_HELENA[]

Site:Location,
USA MT-HELENA,  !- Name
46.58,       !- Latitude {deg}
-112.00,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1188; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.119,  !- January Ground Temperature {C}
19.149,  !- February Ground Temperature {C}
19.147,  !- March Ground Temperature {C}
19.203,  !- April Ground Temperature {C}
19.279,  !- May Ground Temperature {C}
20.043,  !- June Ground Temperature {C}
21.320,  !- July Ground Temperature {C}
20.987,  !- August Ground Temperature {C}
19.824,  !- September Ground Temperature {C}
19.408,  !- October Ground Temperature {C}
19.293,  !- November Ground Temperature {C}
19.174;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
6.76,               !- Annual Average Outdoor Air Temperature {C}
27.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! HELENA_MT_USA Annual Heating 99.6%, MaxDB=-27.3°C
 SizingPeriod:DesignDay,
HELENA Ann Htg 99.6% Condns DB,     !- Name
    -27.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -27.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87844.,      !- Barometric Pressure {Pa}
      1.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HELENA_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=16.1°C
 SizingPeriod:DesignDay,
HELENA Ann Clg .4% Condns DB=>MWB,     !- Name
     32.8,      !- Maximum Dry-Bulb Temperature {C}
     15.7,      !- Daily Temp Range {C}
     16.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87844.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HELENA_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=28.4°C WB=17.7°C
 SizingPeriod:DesignDay,
HELENA Ann Clg .4% Condns WB=>MDB,     !- Name
     28.4,      !- Maximum Dry-Bulb Temperature {C}
     15.7,      !- Daily Temp Range {C}
     17.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87844.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MT_KALISPELL[]

Site:Location,
USA MT-KALISPELL,  !- Name
48.28,       !- Latitude {deg}
-114.27,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
904; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.261,  !- January Ground Temperature {C}
19.283,  !- February Ground Temperature {C}
19.298,  !- March Ground Temperature {C}
19.371,  !- April Ground Temperature {C}
19.431,  !- May Ground Temperature {C}
19.602,  !- June Ground Temperature {C}
20.615,  !- July Ground Temperature {C}
20.250,  !- August Ground Temperature {C}
19.757,  !- September Ground Temperature {C}
19.531,  !- October Ground Temperature {C}
19.417,  !- November Ground Temperature {C}
19.339;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
5.84,               !- Annual Average Outdoor Air Temperature {C}
24.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! KALISPELL_MT_USA Annual Heating 99.6%, MaxDB=-23.8°C
 SizingPeriod:DesignDay,
KALISPELL Ann Htg 99.6% Condns DB,     !- Name
    -23.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -23.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   90926.,      !- Barometric Pressure {Pa}
      1.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       30,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! KALISPELL_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.7°C MWB=16.8°C
 SizingPeriod:DesignDay,
KALISPELL Ann Clg .4% Condns DB=>MWB,     !- Name
     31.7,      !- Maximum Dry-Bulb Temperature {C}
     16.4,      !- Daily Temp Range {C}
     16.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   90926.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      160,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! KALISPELL_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=28°C WB=18.3°C
 SizingPeriod:DesignDay,
KALISPELL Ann Clg .4% Condns WB=>MDB,     !- Name
       28,      !- Maximum Dry-Bulb Temperature {C}
     16.4,      !- Daily Temp Range {C}
     18.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   90926.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      160,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MT_LEWISTOWN[]

Site:Location,
USA MT-LEWISTOWN,  !- Name
47.03,       !- Latitude {deg}
-109.43,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1264; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.194,  !- January Ground Temperature {C}
19.212,  !- February Ground Temperature {C}
19.213,  !- March Ground Temperature {C}
19.288,  !- April Ground Temperature {C}
19.337,  !- May Ground Temperature {C}
19.508,  !- June Ground Temperature {C}
21.082,  !- July Ground Temperature {C}
21.309,  !- August Ground Temperature {C}
19.828,  !- September Ground Temperature {C}
19.445,  !- October Ground Temperature {C}
19.320,  !- November Ground Temperature {C}
19.255;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
5.95,               !- Annual Average Outdoor Air Temperature {C}
25.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! LEWISTOWN_MT_USA Annual Heating 99.6%, MaxDB=-27.5°C
 SizingPeriod:DesignDay,
LEWISTOWN Ann Htg 99.6% Condns DB,     !- Name
    -27.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -27.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87034.,      !- Barometric Pressure {Pa}
      2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      130,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LEWISTOWN_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.6°C MWB=15.7°C
 SizingPeriod:DesignDay,
LEWISTOWN Ann Clg .4% Condns DB=>MWB,     !- Name
     31.6,      !- Maximum Dry-Bulb Temperature {C}
     15.3,      !- Daily Temp Range {C}
     15.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87034.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LEWISTOWN_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=26.8°C WB=17.9°C
 SizingPeriod:DesignDay,
LEWISTOWN Ann Clg .4% Condns WB=>MDB,     !- Name
     26.8,      !- Maximum Dry-Bulb Temperature {C}
     15.3,      !- Daily Temp Range {C}
     17.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87034.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MT_MILES_CITY[]

Site:Location,
USA MT-MILES CITY,  !- Name
46.42,       !- Latitude {deg}
-105.87,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
803; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.146,  !- January Ground Temperature {C}
19.140,  !- February Ground Temperature {C}
19.222,  !- March Ground Temperature {C}
19.287,  !- April Ground Temperature {C}
19.529,  !- May Ground Temperature {C}
20.757,  !- June Ground Temperature {C}
21.632,  !- July Ground Temperature {C}
21.660,  !- August Ground Temperature {C}
20.173,  !- September Ground Temperature {C}
19.542,  !- October Ground Temperature {C}
19.359,  !- November Ground Temperature {C}
19.274;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.32,               !- Annual Average Outdoor Air Temperature {C}
33.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MILES_CITY_MT_USA Annual Heating 99.6%, MaxDB=-27.9°C
 SizingPeriod:DesignDay,
MILES_CITY Ann Htg 99.6% Condns DB,     !- Name
    -27.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -27.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   92043.,      !- Barometric Pressure {Pa}
      3.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MILES_CITY_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.8°C MWB=18.8°C
 SizingPeriod:DesignDay,
MILES_CITY Ann Clg .4% Condns DB=>MWB,     !- Name
     36.8,      !- Maximum Dry-Bulb Temperature {C}
     14.7,      !- Daily Temp Range {C}
     18.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   92043.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MILES_CITY_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=31.6°C WB=21°C
 SizingPeriod:DesignDay,
MILES_CITY Ann Clg .4% Condns WB=>MDB,     !- Name
     31.6,      !- Maximum Dry-Bulb Temperature {C}
     14.7,      !- Daily Temp Range {C}
       21,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   92043.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MT_MISSOULA[]

Site:Location,
USA MT-MISSOULA,  !- Name
46.92,       !- Latitude {deg}
-114.07,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
972; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.176,  !- January Ground Temperature {C}
19.224,  !- February Ground Temperature {C}
19.261,  !- March Ground Temperature {C}
19.311,  !- April Ground Temperature {C}
19.347,  !- May Ground Temperature {C}
19.950,  !- June Ground Temperature {C}
21.467,  !- July Ground Temperature {C}
21.237,  !- August Ground Temperature {C}
19.732,  !- September Ground Temperature {C}
19.460,  !- October Ground Temperature {C}
19.349,  !- November Ground Temperature {C}
19.266;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
6.65,               !- Annual Average Outdoor Air Temperature {C}
27.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MISSOULA_MT_USA Annual Heating 99.6%, MaxDB=-22.5°C
 SizingPeriod:DesignDay,
MISSOULA Ann Htg 99.6% Condns DB,     !- Name
    -22.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -22.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   90180.,      !- Barometric Pressure {Pa}
      2.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MISSOULA_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33°C MWB=16.9°C
 SizingPeriod:DesignDay,
MISSOULA Ann Clg .4% Condns DB=>MWB,     !- Name
       33,      !- Maximum Dry-Bulb Temperature {C}
       17,      !- Daily Temp Range {C}
     16.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   90180.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MISSOULA_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=29°C WB=18.4°C
 SizingPeriod:DesignDay,
MISSOULA Ann Clg .4% Condns WB=>MDB,     !- Name
       29,      !- Maximum Dry-Bulb Temperature {C}
       17,      !- Daily Temp Range {C}
     18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   90180.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NC_ASHEVILLE[]

Site:Location,
USA NC-ASHEVILLE,  !- Name
35.42,       !- Latitude {deg}
-82.52,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
661; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.841,  !- January Ground Temperature {C}
19.800,  !- February Ground Temperature {C}
19.828,  !- March Ground Temperature {C}
19.854,  !- April Ground Temperature {C}
20.524,  !- May Ground Temperature {C}
22.006,  !- June Ground Temperature {C}
22.549,  !- July Ground Temperature {C}
22.715,  !- August Ground Temperature {C}
22.010,  !- September Ground Temperature {C}
20.496,  !- October Ground Temperature {C}
20.073,  !- November Ground Temperature {C}
19.909;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.27,               !- Annual Average Outdoor Air Temperature {C}
20.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ASHEVILLE_NC_USA Annual Heating 99.6%, MaxDB=-11°C
 SizingPeriod:DesignDay,
ASHEVILLE Ann Htg 99.6% Condns DB,     !- Name
      -11,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -11,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   93632.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ASHEVILLE_NC_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.2°C MWB=22.3°C
 SizingPeriod:DesignDay,
ASHEVILLE Ann Clg .4% Condns DB=>MWB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
     10.8,      !- Daily Temp Range {C}
     22.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   93632.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ASHEVILLE_NC_USA Annual Cooling (WB=>MDB) .4%, MDB=28.7°C WB=23.7°C
 SizingPeriod:DesignDay,
ASHEVILLE Ann Clg .4% Condns WB=>MDB,     !- Name
     28.7,      !- Maximum Dry-Bulb Temperature {C}
     10.8,      !- Daily Temp Range {C}
     23.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   93632.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NC_CAPE_HATTERAS[]

Site:Location,
USA NC-CAPE HATTERAS,  !- Name
35.27,       !- Latitude {deg}
-75.55,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
2; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.179,  !- January Ground Temperature {C}
20.136,  !- February Ground Temperature {C}
20.151,  !- March Ground Temperature {C}
20.299,  !- April Ground Temperature {C}
21.720,  !- May Ground Temperature {C}
22.674,  !- June Ground Temperature {C}
22.915,  !- July Ground Temperature {C}
22.989,  !- August Ground Temperature {C}
22.994,  !- September Ground Temperature {C}
22.175,  !- October Ground Temperature {C}
20.755,  !- November Ground Temperature {C}
20.295;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
16.70,               !- Annual Average Outdoor Air Temperature {C}
17.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CAPE_HATTERAS_NC_USA Annual Heating 99.6%, MaxDB=-3.5°C
 SizingPeriod:DesignDay,
CAPE_HATTERAS Ann Htg 99.6% Condns DB,     !- Name
     -3.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -3.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CAPE_HATTERAS_NC_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31°C MWB=25.7°C
 SizingPeriod:DesignDay,
CAPE_HATTERAS Ann Clg .4% Condns DB=>MWB,     !- Name
       31,      !- Maximum Dry-Bulb Temperature {C}
      6.1,      !- Daily Temp Range {C}
     25.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CAPE_HATTERAS_NC_USA Annual Cooling (WB=>MDB) .4%, MDB=29.4°C WB=26.8°C
 SizingPeriod:DesignDay,
CAPE_HATTERAS Ann Clg .4% Condns WB=>MDB,     !- Name
     29.4,      !- Maximum Dry-Bulb Temperature {C}
      6.1,      !- Daily Temp Range {C}
     26.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NC_CHARLOTTE[]

Site:Location,
USA NC-CHARLOTTE,  !- Name
35.22,       !- Latitude {deg}
-80.92,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
234; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.923,  !- January Ground Temperature {C}
19.878,  !- February Ground Temperature {C}
19.904,  !- March Ground Temperature {C}
20.241,  !- April Ground Temperature {C}
21.872,  !- May Ground Temperature {C}
22.516,  !- June Ground Temperature {C}
22.674,  !- July Ground Temperature {C}
22.760,  !- August Ground Temperature {C}
22.790,  !- September Ground Temperature {C}
20.939,  !- October Ground Temperature {C}
20.247,  !- November Ground Temperature {C}
20.028;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
15.32,               !- Annual Average Outdoor Air Temperature {C}
21.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CHARLOTTE_NC_USA Annual Heating 99.6%, MaxDB=-7.2°C
 SizingPeriod:DesignDay,
CHARLOTTE Ann Htg 99.6% Condns DB,     !- Name
     -7.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -7.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98545.,      !- Barometric Pressure {Pa}
      2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHARLOTTE_NC_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.4°C MWB=23.7°C
 SizingPeriod:DesignDay,
CHARLOTTE Ann Clg .4% Condns DB=>MWB,     !- Name
     34.4,      !- Maximum Dry-Bulb Temperature {C}
       10,      !- Daily Temp Range {C}
     23.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98545.,      !- Barometric Pressure {Pa}
      3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHARLOTTE_NC_USA Annual Cooling (WB=>MDB) .4%, MDB=31.3°C WB=25.1°C
 SizingPeriod:DesignDay,
CHARLOTTE Ann Clg .4% Condns WB=>MDB,     !- Name
     31.3,      !- Maximum Dry-Bulb Temperature {C}
       10,      !- Daily Temp Range {C}
     25.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98545.,      !- Barometric Pressure {Pa}
      3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NC_GREENSBORO[]

Site:Location,
USA NC-GREENSBORO,  !- Name
36.07,       !- Latitude {deg}
-79.93,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
270; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.897,  !- January Ground Temperature {C}
19.838,  !- February Ground Temperature {C}
19.882,  !- March Ground Temperature {C}
20.106,  !- April Ground Temperature {C}
21.169,  !- May Ground Temperature {C}
22.391,  !- June Ground Temperature {C}
22.682,  !- July Ground Temperature {C}
22.785,  !- August Ground Temperature {C}
22.626,  !- September Ground Temperature {C}
20.918,  !- October Ground Temperature {C}
20.194,  !- November Ground Temperature {C}
19.984;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
13.83,               !- Annual Average Outdoor Air Temperature {C}
23.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! GREENSBORO_NC_USA Annual Heating 99.6%, MaxDB=-9.5°C
 SizingPeriod:DesignDay,
GREENSBORO Ann Htg 99.6% Condns DB,     !- Name
     -9.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -9.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98123.,      !- Barometric Pressure {Pa}
      2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GREENSBORO_NC_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.5°C MWB=23.8°C
 SizingPeriod:DesignDay,
GREENSBORO Ann Clg .4% Condns DB=>MWB,     !- Name
     33.5,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     23.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98123.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GREENSBORO_NC_USA Annual Cooling (WB=>MDB) .4%, MDB=30.9°C WB=25°C
 SizingPeriod:DesignDay,
GREENSBORO Ann Clg .4% Condns WB=>MDB,     !- Name
     30.9,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
       25,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98123.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NC_RALEIGH[]

Site:Location,
USA NC-RALEIGH,  !- Name
35.87,       !- Latitude {deg}
-78.77,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
134; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.939,  !- January Ground Temperature {C}
19.878,  !- February Ground Temperature {C}
19.950,  !- March Ground Temperature {C}
20.201,  !- April Ground Temperature {C}
21.560,  !- May Ground Temperature {C}
22.402,  !- June Ground Temperature {C}
22.662,  !- July Ground Temperature {C}
22.778,  !- August Ground Temperature {C}
22.654,  !- September Ground Temperature {C}
20.799,  !- October Ground Temperature {C}
20.187,  !- November Ground Temperature {C}
20.020;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
14.75,               !- Annual Average Outdoor Air Temperature {C}
20.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! RALEIGH_NC_USA Annual Heating 99.6%, MaxDB=-8.7°C
 SizingPeriod:DesignDay,
RALEIGH Ann Htg 99.6% Condns DB,     !- Name
     -8.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -8.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99726.,      !- Barometric Pressure {Pa}
        3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! RALEIGH_NC_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.3°C MWB=24.5°C
 SizingPeriod:DesignDay,
RALEIGH Ann Clg .4% Condns DB=>MWB,     !- Name
     34.3,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     24.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99726.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! RALEIGH_NC_USA Annual Cooling (WB=>MDB) .4%, MDB=31.5°C WB=25.7°C
 SizingPeriod:DesignDay,
RALEIGH Ann Clg .4% Condns WB=>MDB,     !- Name
     31.5,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     25.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99726.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NC_WILMINGTON[]

Site:Location,
USA NC-WILMINGTON,  !- Name
34.27,       !- Latitude {deg}
-77.90,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
9; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.141,  !- January Ground Temperature {C}
20.079,  !- February Ground Temperature {C}
20.118,  !- March Ground Temperature {C}
20.669,  !- April Ground Temperature {C}
22.148,  !- May Ground Temperature {C}
22.749,  !- June Ground Temperature {C}
22.890,  !- July Ground Temperature {C}
22.957,  !- August Ground Temperature {C}
22.977,  !- September Ground Temperature {C}
21.991,  !- October Ground Temperature {C}
20.762,  !- November Ground Temperature {C}
20.299;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
16.96,               !- Annual Average Outdoor Air Temperature {C}
20.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! WILMINGTON_NC_USA Annual Heating 99.6%, MaxDB=-4.9°C
 SizingPeriod:DesignDay,
WILMINGTON Ann Htg 99.6% Condns DB,     !- Name
     -4.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -4.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
      2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WILMINGTON_NC_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.1°C MWB=25.8°C
 SizingPeriod:DesignDay,
WILMINGTON Ann Clg .4% Condns DB=>MWB,     !- Name
     34.1,      !- Maximum Dry-Bulb Temperature {C}
      8.8,      !- Daily Temp Range {C}
     25.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WILMINGTON_NC_USA Annual Cooling (WB=>MDB) .4%, MDB=31.8°C WB=26.9°C
 SizingPeriod:DesignDay,
WILMINGTON Ann Clg .4% Condns WB=>MDB,     !- Name
     31.8,      !- Maximum Dry-Bulb Temperature {C}
      8.8,      !- Daily Temp Range {C}
     26.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_ND_BISMARCK[]

Site:Location,
USA ND-BISMARCK,  !- Name
46.77,       !- Latitude {deg}
-100.75,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
502; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.140,  !- January Ground Temperature {C}
19.172,  !- February Ground Temperature {C}
19.247,  !- March Ground Temperature {C}
19.314,  !- April Ground Temperature {C}
19.670,  !- May Ground Temperature {C}
20.859,  !- June Ground Temperature {C}
21.821,  !- July Ground Temperature {C}
21.276,  !- August Ground Temperature {C}
19.879,  !- September Ground Temperature {C}
19.542,  !- October Ground Temperature {C}
19.406,  !- November Ground Temperature {C}
19.263;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
5.69,               !- Annual Average Outdoor Air Temperature {C}
34.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BISMARCK_ND_USA Annual Heating 99.6%, MaxDB=-29.3°C
 SizingPeriod:DesignDay,
BISMARCK Ann Htg 99.6% Condns DB,     !- Name
    -29.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -29.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95438.,      !- Barometric Pressure {Pa}
      3.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BISMARCK_ND_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.1°C MWB=20.5°C
 SizingPeriod:DesignDay,
BISMARCK Ann Clg .4% Condns DB=>MWB,     !- Name
     34.1,      !- Maximum Dry-Bulb Temperature {C}
     14.4,      !- Daily Temp Range {C}
     20.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95438.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      150,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BISMARCK_ND_USA Annual Cooling (WB=>MDB) .4%, MDB=29.7°C WB=23.2°C
 SizingPeriod:DesignDay,
BISMARCK Ann Clg .4% Condns WB=>MDB,     !- Name
     29.7,      !- Maximum Dry-Bulb Temperature {C}
     14.4,      !- Daily Temp Range {C}
     23.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95438.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      150,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_ND_FARGO[]

Site:Location,
USA ND-FARGO,  !- Name
46.90,       !- Latitude {deg}
-96.80,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
274; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.190,  !- January Ground Temperature {C}
19.192,  !- February Ground Temperature {C}
19.284,  !- March Ground Temperature {C}
19.364,  !- April Ground Temperature {C}
19.762,  !- May Ground Temperature {C}
20.808,  !- June Ground Temperature {C}
21.882,  !- July Ground Temperature {C}
21.655,  !- August Ground Temperature {C}
20.601,  !- September Ground Temperature {C}
19.739,  !- October Ground Temperature {C}
19.516,  !- November Ground Temperature {C}
19.314;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
5.39,               !- Annual Average Outdoor Air Temperature {C}
34.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! FARGO_ND_USA Annual Heating 99.6%, MaxDB=-29.5°C
 SizingPeriod:DesignDay,
FARGO Ann Htg 99.6% Condns DB,     !- Name
    -29.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -29.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98076.,      !- Barometric Pressure {Pa}
      3.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FARGO_ND_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.9°C MWB=22°C
 SizingPeriod:DesignDay,
FARGO Ann Clg .4% Condns DB=>MWB,     !- Name
     32.9,      !- Maximum Dry-Bulb Temperature {C}
       12,      !- Daily Temp Range {C}
       22,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98076.,      !- Barometric Pressure {Pa}
      6.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FARGO_ND_USA Annual Cooling (WB=>MDB) .4%, MDB=29.8°C WB=24.1°C
 SizingPeriod:DesignDay,
FARGO Ann Clg .4% Condns WB=>MDB,     !- Name
     29.8,      !- Maximum Dry-Bulb Temperature {C}
       12,      !- Daily Temp Range {C}
     24.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98076.,      !- Barometric Pressure {Pa}
      6.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_ND_MINOT[]

Site:Location,
USA ND-MINOT,  !- Name
48.27,       !- Latitude {deg}
-101.27,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
522; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.122,  !- January Ground Temperature {C}
19.112,  !- February Ground Temperature {C}
19.215,  !- March Ground Temperature {C}
19.296,  !- April Ground Temperature {C}
19.433,  !- May Ground Temperature {C}
20.843,  !- June Ground Temperature {C}
21.688,  !- July Ground Temperature {C}
21.326,  !- August Ground Temperature {C}
19.894,  !- September Ground Temperature {C}
19.518,  !- October Ground Temperature {C}
19.385,  !- November Ground Temperature {C}
19.265;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
4.84,               !- Annual Average Outdoor Air Temperature {C}
33.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MINOT_ND_USA Annual Heating 99.6%, MaxDB=-28.8°C
 SizingPeriod:DesignDay,
MINOT Ann Htg 99.6% Condns DB,     !- Name
    -28.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -28.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95209.,      !- Barometric Pressure {Pa}
      5.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MINOT_ND_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=20.1°C
 SizingPeriod:DesignDay,
MINOT Ann Clg .4% Condns DB=>MWB,     !- Name
     33.2,      !- Maximum Dry-Bulb Temperature {C}
     12.3,      !- Daily Temp Range {C}
     20.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95209.,      !- Barometric Pressure {Pa}
      5.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MINOT_ND_USA Annual Cooling (WB=>MDB) .4%, MDB=29°C WB=22.7°C
 SizingPeriod:DesignDay,
MINOT Ann Clg .4% Condns WB=>MDB,     !- Name
       29,      !- Maximum Dry-Bulb Temperature {C}
     12.3,      !- Daily Temp Range {C}
     22.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95209.,      !- Barometric Pressure {Pa}
      5.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NE_GRAND_ISLAND[]

Site:Location,
USA NE-GRAND ISLAND,  !- Name
40.97,       !- Latitude {deg}
-98.32,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
566; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.372,  !- January Ground Temperature {C}
19.373,  !- February Ground Temperature {C}
19.414,  !- March Ground Temperature {C}
19.536,  !- April Ground Temperature {C}
20.145,  !- May Ground Temperature {C}
21.551,  !- June Ground Temperature {C}
22.076,  !- July Ground Temperature {C}
22.134,  !- August Ground Temperature {C}
20.929,  !- September Ground Temperature {C}
19.870,  !- October Ground Temperature {C}
19.622,  !- November Ground Temperature {C}
19.479;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.66,               !- Annual Average Outdoor Air Temperature {C}
30.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! GRAND_ISLAND_NE_USA Annual Heating 99.6%, MaxDB=-21.8°C
 SizingPeriod:DesignDay,
GRAND_ISLAND Ann Htg 99.6% Condns DB,     !- Name
    -21.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -21.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94708.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GRAND_ISLAND_NE_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.8°C MWB=22.8°C
 SizingPeriod:DesignDay,
GRAND_ISLAND Ann Clg .4% Condns DB=>MWB,     !- Name
     35.8,      !- Maximum Dry-Bulb Temperature {C}
     12.2,      !- Daily Temp Range {C}
     22.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94708.,      !- Barometric Pressure {Pa}
      6.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GRAND_ISLAND_NE_USA Annual Cooling (WB=>MDB) .4%, MDB=31.6°C WB=24.9°C
 SizingPeriod:DesignDay,
GRAND_ISLAND Ann Clg .4% Condns WB=>MDB,     !- Name
     31.6,      !- Maximum Dry-Bulb Temperature {C}
     12.2,      !- Daily Temp Range {C}
     24.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94708.,      !- Barometric Pressure {Pa}
      6.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NE_NORFOLK[]

Site:Location,
USA NE-NORFOLK,  !- Name
41.97,       !- Latitude {deg}
-97.42,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
471; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.305,  !- January Ground Temperature {C}
19.326,  !- February Ground Temperature {C}
19.350,  !- March Ground Temperature {C}
19.440,  !- April Ground Temperature {C}
20.524,  !- May Ground Temperature {C}
21.540,  !- June Ground Temperature {C}
21.982,  !- July Ground Temperature {C}
22.117,  !- August Ground Temperature {C}
20.586,  !- September Ground Temperature {C}
19.753,  !- October Ground Temperature {C}
19.542,  !- November Ground Temperature {C}
19.405;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.24,               !- Annual Average Outdoor Air Temperature {C}
33.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! NORFOLK_NE_USA Annual Heating 99.6%, MaxDB=-23.1°C
 SizingPeriod:DesignDay,
NORFOLK Ann Htg 99.6% Condns DB,     !- Name
    -23.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -23.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95793.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NORFOLK_NE_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.8°C MWB=23.4°C
 SizingPeriod:DesignDay,
NORFOLK Ann Clg .4% Condns DB=>MWB,     !- Name
     34.8,      !- Maximum Dry-Bulb Temperature {C}
     11.6,      !- Daily Temp Range {C}
     23.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95793.,      !- Barometric Pressure {Pa}
      6.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NORFOLK_NE_USA Annual Cooling (WB=>MDB) .4%, MDB=31.7°C WB=25.1°C
 SizingPeriod:DesignDay,
NORFOLK Ann Clg .4% Condns WB=>MDB,     !- Name
     31.7,      !- Maximum Dry-Bulb Temperature {C}
     11.6,      !- Daily Temp Range {C}
     25.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95793.,      !- Barometric Pressure {Pa}
      6.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NE_NORTH_PLATTE[]

Site:Location,
USA NE-NORTH PLATTE,  !- Name
41.12,       !- Latitude {deg}
-100.67,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
849; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.254,  !- January Ground Temperature {C}
19.249,  !- February Ground Temperature {C}
19.297,  !- March Ground Temperature {C}
19.344,  !- April Ground Temperature {C}
19.707,  !- May Ground Temperature {C}
21.112,  !- June Ground Temperature {C}
21.822,  !- July Ground Temperature {C}
21.809,  !- August Ground Temperature {C}
20.693,  !- September Ground Temperature {C}
19.667,  !- October Ground Temperature {C}
19.459,  !- November Ground Temperature {C}
19.311;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.90,               !- Annual Average Outdoor Air Temperature {C}
29.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! NORTH_PLATTE_NE_USA Annual Heating 99.6%, MaxDB=-22.9°C
 SizingPeriod:DesignDay,
NORTH_PLATTE Ann Htg 99.6% Condns DB,     !- Name
    -22.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -22.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   91533.,      !- Barometric Pressure {Pa}
        3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NORTH_PLATTE_NE_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.3°C MWB=20.9°C
 SizingPeriod:DesignDay,
NORTH_PLATTE Ann Clg .4% Condns DB=>MWB,     !- Name
     35.3,      !- Maximum Dry-Bulb Temperature {C}
     14.3,      !- Daily Temp Range {C}
     20.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   91533.,      !- Barometric Pressure {Pa}
      5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NORTH_PLATTE_NE_USA Annual Cooling (WB=>MDB) .4%, MDB=30.8°C WB=23.3°C
 SizingPeriod:DesignDay,
NORTH_PLATTE Ann Clg .4% Condns WB=>MDB,     !- Name
     30.8,      !- Maximum Dry-Bulb Temperature {C}
     14.3,      !- Daily Temp Range {C}
     23.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   91533.,      !- Barometric Pressure {Pa}
      5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NE_OMAHA[]

Site:Location,
USA NE-OMAHA,  !- Name
41.37,       !- Latitude {deg}
-96.52,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
404; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.530,  !- January Ground Temperature {C}
19.549,  !- February Ground Temperature {C}
19.581,  !- March Ground Temperature {C}
19.676,  !- April Ground Temperature {C}
20.463,  !- May Ground Temperature {C}
21.959,  !- June Ground Temperature {C}
22.369,  !- July Ground Temperature {C}
22.478,  !- August Ground Temperature {C}
21.604,  !- September Ground Temperature {C}
20.403,  !- October Ground Temperature {C}
19.875,  !- November Ground Temperature {C}
19.662;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.60,               !- Annual Average Outdoor Air Temperature {C}
30.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! OMAHA_NE_USA Annual Heating 99.6%, MaxDB=-21.9°C
 SizingPeriod:DesignDay,
OMAHA Ann Htg 99.6% Condns DB,     !- Name
    -21.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -21.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96565.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! OMAHA_NE_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.8°C MWB=24.6°C
 SizingPeriod:DesignDay,
OMAHA Ann Clg .4% Condns DB=>MWB,     !- Name
     34.8,      !- Maximum Dry-Bulb Temperature {C}
       11,      !- Daily Temp Range {C}
     24.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96565.,      !- Barometric Pressure {Pa}
      6.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! OMAHA_NE_USA Annual Cooling (WB=>MDB) .4%, MDB=32.1°C WB=26.2°C
 SizingPeriod:DesignDay,
OMAHA Ann Clg .4% Condns WB=>MDB,     !- Name
     32.1,      !- Maximum Dry-Bulb Temperature {C}
       11,      !- Daily Temp Range {C}
     26.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96565.,      !- Barometric Pressure {Pa}
      6.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NE_SCOTTSBLUFF[]

Site:Location,
USA NE-SCOTTSBLUFF,  !- Name
41.87,       !- Latitude {deg}
-103.58,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1206; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.205,  !- January Ground Temperature {C}
19.221,  !- February Ground Temperature {C}
19.222,  !- March Ground Temperature {C}
19.275,  !- April Ground Temperature {C}
19.413,  !- May Ground Temperature {C}
20.989,  !- June Ground Temperature {C}
21.709,  !- July Ground Temperature {C}
21.914,  !- August Ground Temperature {C}
20.499,  !- September Ground Temperature {C}
19.558,  !- October Ground Temperature {C}
19.356,  !- November Ground Temperature {C}
19.261;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.25,               !- Annual Average Outdoor Air Temperature {C}
26.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SCOTTSBLUFF_NE_USA Annual Heating 99.6%, MaxDB=-23.5°C
 SizingPeriod:DesignDay,
SCOTTSBLUFF Ann Htg 99.6% Condns DB,     !- Name
    -23.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -23.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87651.,      !- Barometric Pressure {Pa}
      3.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SCOTTSBLUFF_NE_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.5°C MWB=18.3°C
 SizingPeriod:DesignDay,
SCOTTSBLUFF Ann Clg .4% Condns DB=>MWB,     !- Name
     35.5,      !- Maximum Dry-Bulb Temperature {C}
     16.1,      !- Daily Temp Range {C}
     18.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87651.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SCOTTSBLUFF_NE_USA Annual Cooling (WB=>MDB) .4%, MDB=30.3°C WB=20.7°C
 SizingPeriod:DesignDay,
SCOTTSBLUFF Ann Clg .4% Condns WB=>MDB,     !- Name
     30.3,      !- Maximum Dry-Bulb Temperature {C}
     16.1,      !- Daily Temp Range {C}
     20.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87651.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NH_CONCORD[]

Site:Location,
USA NH-CONCORD,  !- Name
43.20,       !- Latitude {deg}
-71.50,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
105; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.439,  !- January Ground Temperature {C}
19.431,  !- February Ground Temperature {C}
19.461,  !- March Ground Temperature {C}
19.516,  !- April Ground Temperature {C}
19.945,  !- May Ground Temperature {C}
20.825,  !- June Ground Temperature {C}
21.989,  !- July Ground Temperature {C}
21.853,  !- August Ground Temperature {C}
20.566,  !- September Ground Temperature {C}
19.893,  !- October Ground Temperature {C}
19.699,  !- November Ground Temperature {C}
19.538;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.53,               !- Annual Average Outdoor Air Temperature {C}
28.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CONCORD_NH_USA Annual Heating 99.6%, MaxDB=-21.2°C
 SizingPeriod:DesignDay,
CONCORD Ann Htg 99.6% Condns DB,     !- Name
    -21.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -21.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100070.,      !- Barometric Pressure {Pa}
      1.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CONCORD_NH_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.1°C MWB=21.8°C
 SizingPeriod:DesignDay,
CONCORD Ann Clg .4% Condns DB=>MWB,     !- Name
     32.1,      !- Maximum Dry-Bulb Temperature {C}
     13.1,      !- Daily Temp Range {C}
     21.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100070.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CONCORD_NH_USA Annual Cooling (WB=>MDB) .4%, MDB=29.5°C WB=23.8°C
 SizingPeriod:DesignDay,
CONCORD Ann Clg .4% Condns WB=>MDB,     !- Name
     29.5,      !- Maximum Dry-Bulb Temperature {C}
     13.1,      !- Daily Temp Range {C}
     23.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100070.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NJ_ATLANTIC_CITY[]

Site:Location,
USA NJ-ATLANTIC CITY,  !- Name
39.45,       !- Latitude {deg}
-74.57,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
20; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.715,  !- January Ground Temperature {C}
19.691,  !- February Ground Temperature {C}
19.730,  !- March Ground Temperature {C}
19.794,  !- April Ground Temperature {C}
20.392,  !- May Ground Temperature {C}
21.895,  !- June Ground Temperature {C}
22.432,  !- July Ground Temperature {C}
22.458,  !- August Ground Temperature {C}
21.772,  !- September Ground Temperature {C}
20.580,  !- October Ground Temperature {C}
20.038,  !- November Ground Temperature {C}
19.841;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.85,               !- Annual Average Outdoor Air Temperature {C}
25.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ATLANTIC_CITY_NJ_USA Annual Heating 99.6%, MaxDB=-13°C
 SizingPeriod:DesignDay,
ATLANTIC_CITY Ann Htg 99.6% Condns DB,     !- Name
      -13,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -13,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085.,      !- Barometric Pressure {Pa}
      3.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ATLANTIC_CITY_NJ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.1°C MWB=23.8°C
 SizingPeriod:DesignDay,
ATLANTIC_CITY Ann Clg .4% Condns DB=>MWB,     !- Name
     33.1,      !- Maximum Dry-Bulb Temperature {C}
     10.2,      !- Daily Temp Range {C}
     23.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ATLANTIC_CITY_NJ_USA Annual Cooling (WB=>MDB) .4%, MDB=30.4°C WB=25.4°C
 SizingPeriod:DesignDay,
ATLANTIC_CITY Ann Clg .4% Condns WB=>MDB,     !- Name
     30.4,      !- Maximum Dry-Bulb Temperature {C}
     10.2,      !- Daily Temp Range {C}
     25.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NJ_NEWARK[]

Site:Location,
USA NJ-NEWARK,  !- Name
40.70,       !- Latitude {deg}
-74.17,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
9; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.649,  !- January Ground Temperature {C}
19.615,  !- February Ground Temperature {C}
19.631,  !- March Ground Temperature {C}
19.689,  !- April Ground Temperature {C}
20.491,  !- May Ground Temperature {C}
22.013,  !- June Ground Temperature {C}
22.340,  !- July Ground Temperature {C}
22.455,  !- August Ground Temperature {C}
22.205,  !- September Ground Temperature {C}
20.564,  !- October Ground Temperature {C}
19.945,  !- November Ground Temperature {C}
19.754;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.08,               !- Annual Average Outdoor Air Temperature {C}
25.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! NEWARK_NJ_USA Annual Heating 99.6%, MaxDB=-12.1°C
 SizingPeriod:DesignDay,
NEWARK Ann Htg 99.6% Condns DB,     !- Name
    -12.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -12.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
      6.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NEWARK_NJ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.1°C MWB=23.8°C
 SizingPeriod:DesignDay,
NEWARK Ann Clg .4% Condns DB=>MWB,     !- Name
     34.1,      !- Maximum Dry-Bulb Temperature {C}
      8.9,      !- Daily Temp Range {C}
     23.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      250,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NEWARK_NJ_USA Annual Cooling (WB=>MDB) .4%, MDB=31.3°C WB=25.2°C
 SizingPeriod:DesignDay,
NEWARK Ann Clg .4% Condns WB=>MDB,     !- Name
     31.3,      !- Maximum Dry-Bulb Temperature {C}
      8.9,      !- Daily Temp Range {C}
     25.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      250,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NM_ALBUQUERQUE[]

Site:Location,
USA NM-ALBUQUERQUE,  !- Name
35.03,       !- Latitude {deg}
-106.62,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1619; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.213,  !- January Ground Temperature {C}
19.212,  !- February Ground Temperature {C}
19.191,  !- March Ground Temperature {C}
19.196,  !- April Ground Temperature {C}
20.446,  !- May Ground Temperature {C}
21.390,  !- June Ground Temperature {C}
21.565,  !- July Ground Temperature {C}
21.740,  !- August Ground Temperature {C}
21.830,  !- September Ground Temperature {C}
19.836,  !- October Ground Temperature {C}
19.374,  !- November Ground Temperature {C}
19.272;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
13.18,               !- Annual Average Outdoor Air Temperature {C}
24.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ALBUQUERQUE_NM_USA Annual Heating 99.6%, MaxDB=-9°C
 SizingPeriod:DesignDay,
ALBUQUERQUE Ann Htg 99.6% Condns DB,     !- Name
       -9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
       -9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83328.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ALBUQUERQUE_NM_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.6°C MWB=15.7°C
 SizingPeriod:DesignDay,
ALBUQUERQUE Ann Clg .4% Condns DB=>MWB,     !- Name
     35.6,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     15.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83328.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ALBUQUERQUE_NM_USA Annual Cooling (WB=>MDB) .4%, MDB=28.3°C WB=18.5°C
 SizingPeriod:DesignDay,
ALBUQUERQUE Ann Clg .4% Condns WB=>MDB,     !- Name
     28.3,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     18.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83328.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NM_ROSWELL[]

Site:Location,
USA NM-ROSWELL,  !- Name
33.28,       !- Latitude {deg}
-104.52,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1112; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.115,  !- January Ground Temperature {C}
19.058,  !- February Ground Temperature {C}
19.053,  !- March Ground Temperature {C}
19.213,  !- April Ground Temperature {C}
20.635,  !- May Ground Temperature {C}
21.299,  !- June Ground Temperature {C}
21.462,  !- July Ground Temperature {C}
21.517,  !- August Ground Temperature {C}
21.414,  !- September Ground Temperature {C}
19.868,  !- October Ground Temperature {C}
19.286,  !- November Ground Temperature {C}
19.161;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
15.35,               !- Annual Average Outdoor Air Temperature {C}
22.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Roswell_NM_USA Annual Heating 99.6%, MaxDB=-9.1°C
 SizingPeriod:DesignDay,
Roswell Ann Htg 99.6% Condns DB,     !- Name
     -9.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -9.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88660.,      !- Barometric Pressure {Pa}
      2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Roswell_NM_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.5°C MWB=18.7°C
 SizingPeriod:DesignDay,
Roswell Ann Clg .4% Condns DB=>MWB,     !- Name
     37.5,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     18.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88660.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Roswell_NM_USA Annual Cooling (WB=>MDB) .4%, MDB=30.6°C WB=21.5°C
 SizingPeriod:DesignDay,
Roswell Ann Clg .4% Condns WB=>MDB,     !- Name
     30.6,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     21.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88660.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NM_TUCUMCARI[]

Site:Location,
USA NM-TUCUMCARI,  !- Name
35.17,       !- Latitude {deg}
-103.58,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1231; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.347,  !- January Ground Temperature {C}
19.326,  !- February Ground Temperature {C}
19.306,  !- March Ground Temperature {C}
19.418,  !- April Ground Temperature {C}
20.695,  !- May Ground Temperature {C}
21.590,  !- June Ground Temperature {C}
21.730,  !- July Ground Temperature {C}
21.933,  !- August Ground Temperature {C}
21.781,  !- September Ground Temperature {C}
19.947,  !- October Ground Temperature {C}
19.523,  !- November Ground Temperature {C}
19.399;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
14.09,               !- Annual Average Outdoor Air Temperature {C}
23.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! TUCUMCARI_NM_USA Annual Heating 99.6%, MaxDB=-11.9°C
 SizingPeriod:DesignDay,
TUCUMCARI Ann Htg 99.6% Condns DB,     !- Name
    -11.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -11.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87385.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       50,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TUCUMCARI_NM_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37°C MWB=18.3°C
 SizingPeriod:DesignDay,
TUCUMCARI Ann Clg .4% Condns DB=>MWB,     !- Name
       37,      !- Maximum Dry-Bulb Temperature {C}
     13.6,      !- Daily Temp Range {C}
     18.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87385.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TUCUMCARI_NM_USA Annual Cooling (WB=>MDB) .4%, MDB=30.4°C WB=20.9°C
 SizingPeriod:DesignDay,
TUCUMCARI Ann Clg .4% Condns WB=>MDB,     !- Name
     30.4,      !- Maximum Dry-Bulb Temperature {C}
     13.6,      !- Daily Temp Range {C}
     20.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87385.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NV_ELKO[]

Site:Location,
USA NV-ELKO,  !- Name
40.82,       !- Latitude {deg}
-115.77,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
1547; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.083,  !- January Ground Temperature {C}
19.109,  !- February Ground Temperature {C}
19.159,  !- March Ground Temperature {C}
19.178,  !- April Ground Temperature {C}
19.195,  !- May Ground Temperature {C}
19.830,  !- June Ground Temperature {C}
21.173,  !- July Ground Temperature {C}
21.402,  !- August Ground Temperature {C}
19.630,  !- September Ground Temperature {C}
19.259,  !- October Ground Temperature {C}
19.214,  !- November Ground Temperature {C}
19.141;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.82,               !- Annual Average Outdoor Air Temperature {C}
27.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ELKO_NV_USA Annual Heating 99.6%, MaxDB=-19.9°C
 SizingPeriod:DesignDay,
ELKO Ann Htg 99.6% Condns DB,     !- Name
    -19.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -19.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   84069.,      !- Barometric Pressure {Pa}
      1.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       90,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ELKO_NV_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35°C MWB=15.6°C
 SizingPeriod:DesignDay,
ELKO Ann Clg .4% Condns DB=>MWB,     !- Name
       35,      !- Maximum Dry-Bulb Temperature {C}
     21.7,      !- Daily Temp Range {C}
     15.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   84069.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ELKO_NV_USA Annual Cooling (WB=>MDB) .4%, MDB=29.9°C WB=17.1°C
 SizingPeriod:DesignDay,
ELKO Ann Clg .4% Condns WB=>MDB,     !- Name
     29.9,      !- Maximum Dry-Bulb Temperature {C}
     21.7,      !- Daily Temp Range {C}
     17.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   84069.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NV_ELY[]

Site:Location,
USA NV-ELY,  !- Name
39.27,       !- Latitude {deg}
-114.83,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
1906; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.040,  !- January Ground Temperature {C}
19.087,  !- February Ground Temperature {C}
19.081,  !- March Ground Temperature {C}
19.110,  !- April Ground Temperature {C}
19.151,  !- May Ground Temperature {C}
19.432,  !- June Ground Temperature {C}
20.987,  !- July Ground Temperature {C}
20.861,  !- August Ground Temperature {C}
19.430,  !- September Ground Temperature {C}
19.199,  !- October Ground Temperature {C}
19.158,  !- November Ground Temperature {C}
19.091;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
6.36,               !- Annual Average Outdoor Air Temperature {C}
26.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ELY_NV_USA Annual Heating 99.6%, MaxDB=-20.6°C
 SizingPeriod:DesignDay,
ELY Ann Htg 99.6% Condns DB,     !- Name
    -20.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   80427.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ELY_NV_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.3°C MWB=13.7°C
 SizingPeriod:DesignDay,
ELY Ann Clg .4% Condns DB=>MWB,     !- Name
     32.3,      !- Maximum Dry-Bulb Temperature {C}
     19.8,      !- Daily Temp Range {C}
     13.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   80427.,      !- Barometric Pressure {Pa}
      5.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ELY_NV_USA Annual Cooling (WB=>MDB) .4%, MDB=26.1°C WB=15.8°C
 SizingPeriod:DesignDay,
ELY Ann Clg .4% Condns WB=>MDB,     !- Name
     26.1,      !- Maximum Dry-Bulb Temperature {C}
     19.8,      !- Daily Temp Range {C}
     15.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   80427.,      !- Barometric Pressure {Pa}
      5.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NV_LAS_VEGAS[]

Site:Location,
USA NV-LAS VEGAS,  !- Name
36.07,       !- Latitude {deg}
-115.17,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
664; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
18.890,  !- January Ground Temperature {C}
18.889,  !- February Ground Temperature {C}
18.895,  !- March Ground Temperature {C}
20.344,  !- April Ground Temperature {C}
20.899,  !- May Ground Temperature {C}
20.929,  !- June Ground Temperature {C}
20.753,  !- July Ground Temperature {C}
20.826,  !- August Ground Temperature {C}
21.013,  !- September Ground Temperature {C}
20.868,  !- October Ground Temperature {C}
19.246,  !- November Ground Temperature {C}
18.923;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
19.48,               !- Annual Average Outdoor Air Temperature {C}
25.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! LAS_VEGAS_NV_USA Annual Heating 99.6%, MaxDB=-1.7°C
 SizingPeriod:DesignDay,
LAS_VEGAS Ann Htg 99.6% Condns DB,     !- Name
     -1.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -1.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   93598.,      !- Barometric Pressure {Pa}
      3.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LAS_VEGAS_NV_USA Annual Cooling (DB=>MWB) .4%, MaxDB=42.4°C MWB=19.4°C
 SizingPeriod:DesignDay,
LAS_VEGAS Ann Clg .4% Condns DB=>MWB,     !- Name
     42.4,      !- Maximum Dry-Bulb Temperature {C}
     13.6,      !- Daily Temp Range {C}
     19.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   93598.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LAS_VEGAS_NV_USA Annual Cooling (WB=>MDB) .4%, MDB=34.7°C WB=21.9°C
 SizingPeriod:DesignDay,
LAS_VEGAS Ann Clg .4% Condns WB=>MDB,     !- Name
     34.7,      !- Maximum Dry-Bulb Temperature {C}
     13.6,      !- Daily Temp Range {C}
     21.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   93598.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NV_LAS_VEGAS_FY10_LargeOffice_Low_Base[]

Site:Location,
USA NV-LAS VEGAS,  !- Name
36.07,       !- Latitude {deg}
-115.17,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
664; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.321,  !- January Ground Temperature {C}
20.598,  !- February Ground Temperature {C}
20.828,  !- March Ground Temperature {C}
21.399,  !- April Ground Temperature {C}
21.770,  !- May Ground Temperature {C}
21.932,  !- June Ground Temperature {C}
21.854,  !- July Ground Temperature {C}
21.945,  !- August Ground Temperature {C}
22.042  !- September Ground Temperature {C}
21.636,  !- October Ground Temperature {C}
21.074,  !- November Ground Temperature {C}
20.588;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
19.48,               !- Annual Average Outdoor Air Temperature {C}
25.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! LAS_VEGAS_NV_USA Annual Heating 99.6%, MaxDB=-1.7°C
 SizingPeriod:DesignDay,
LAS_VEGAS Ann Htg 99.6% Condns DB,     !- Name
     -1.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -1.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   93598.,      !- Barometric Pressure {Pa}
      3.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LAS_VEGAS_NV_USA Annual Cooling (DB=>MWB) .4%, MaxDB=42.4°C MWB=19.4°C
 SizingPeriod:DesignDay,
LAS_VEGAS Ann Clg .4% Condns DB=>MWB,     !- Name
     42.4,      !- Maximum Dry-Bulb Temperature {C}
     13.6,      !- Daily Temp Range {C}
     19.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   93598.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LAS_VEGAS_NV_USA Annual Cooling (WB=>MDB) .4%, MDB=34.7°C WB=21.9°C
 SizingPeriod:DesignDay,
LAS_VEGAS Ann Clg .4% Condns WB=>MDB,     !- Name
     34.7,      !- Maximum Dry-Bulb Temperature {C}
     13.6,      !- Daily Temp Range {C}
     21.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   93598.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NV_LAS_VEGAS_FY10_LargeOffice_Low_EEM[]

Site:Location,
USA NV-LAS VEGAS,  !- Name
36.07,       !- Latitude {deg}
-115.17,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
664; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
21.268,  !- January Ground Temperature {C}
21.414,  !- February Ground Temperature {C}
21.557,  !- March Ground Temperature {C}
21.829,  !- April Ground Temperature {C}
21.973,  !- May Ground Temperature {C}
22.026,  !- June Ground Temperature {C}
22.005,  !- July Ground Temperature {C}
22.004,  !- August Ground Temperature {C}
22.001,  !- September Ground Temperature {C}
21.863,  !- October Ground Temperature {C}
21.612,  !- November Ground Temperature {C}
21.363;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
19.48,               !- Annual Average Outdoor Air Temperature {C}
25.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! LAS_VEGAS_NV_USA Annual Heating 99.6%, MaxDB=-1.7°C
 SizingPeriod:DesignDay,
LAS_VEGAS Ann Htg 99.6% Condns DB,     !- Name
     -1.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -1.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   93598.,      !- Barometric Pressure {Pa}
      3.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LAS_VEGAS_NV_USA Annual Cooling (DB=>MWB) .4%, MaxDB=42.4°C MWB=19.4°C
 SizingPeriod:DesignDay,
LAS_VEGAS Ann Clg .4% Condns DB=>MWB,     !- Name
     42.4,      !- Maximum Dry-Bulb Temperature {C}
     13.6,      !- Daily Temp Range {C}
     19.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   93598.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LAS_VEGAS_NV_USA Annual Cooling (WB=>MDB) .4%, MDB=34.7°C WB=21.9°C
 SizingPeriod:DesignDay,
LAS_VEGAS Ann Clg .4% Condns WB=>MDB,     !- Name
     34.7,      !- Maximum Dry-Bulb Temperature {C}
     13.6,      !- Daily Temp Range {C}
     21.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   93598.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NV_RENO[]

Site:Location,
USA NV-RENO,  !- Name
39.50,       !- Latitude {deg}
-119.77,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
1341; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.185,  !- January Ground Temperature {C}
19.195,  !- February Ground Temperature {C}
19.196,  !- March Ground Temperature {C}
19.216,  !- April Ground Temperature {C}
19.217,  !- May Ground Temperature {C}
20.413,  !- June Ground Temperature {C}
21.387,  !- July Ground Temperature {C}
21.246,  !- August Ground Temperature {C}
19.970,  !- September Ground Temperature {C}
19.407,  !- October Ground Temperature {C}
19.282,  !- November Ground Temperature {C}
19.206;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.14,               !- Annual Average Outdoor Air Temperature {C}
23.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! RENO_NV_USA Annual Heating 99.6%, MaxDB=-12.9°C
 SizingPeriod:DesignDay,
RENO Ann Htg 99.6% Condns DB,     !- Name
    -12.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -12.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   86219.,      !- Barometric Pressure {Pa}
      1.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! RENO_NV_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35°C MWB=16.1°C
 SizingPeriod:DesignDay,
RENO Ann Clg .4% Condns DB=>MWB,     !- Name
       35,      !- Maximum Dry-Bulb Temperature {C}
     19.7,      !- Daily Temp Range {C}
     16.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   86219.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! RENO_NV_USA Annual Cooling (WB=>MDB) .4%, MDB=31.3°C WB=17.2°C
 SizingPeriod:DesignDay,
RENO Ann Clg .4% Condns WB=>MDB,     !- Name
     31.3,      !- Maximum Dry-Bulb Temperature {C}
     19.7,      !- Daily Temp Range {C}
     17.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   86219.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NV_TONOPAH[]

Site:Location,
USA NV-TONOPAH,  !- Name
38.07,       !- Latitude {deg}
-117.12,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
1653; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.026,  !- January Ground Temperature {C}
19.051,  !- February Ground Temperature {C}
19.028,  !- March Ground Temperature {C}
19.020,  !- April Ground Temperature {C}
19.136,  !- May Ground Temperature {C}
20.743,  !- June Ground Temperature {C}
21.188,  !- July Ground Temperature {C}
21.317,  !- August Ground Temperature {C}
20.730,  !- September Ground Temperature {C}
19.351,  !- October Ground Temperature {C}
19.104,  !- November Ground Temperature {C}
19.047;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.15,               !- Annual Average Outdoor Air Temperature {C}
24.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! TONOPAH_NV_USA Annual Heating 99.6%, MaxDB=-12.9°C
 SizingPeriod:DesignDay,
TONOPAH Ann Htg 99.6% Condns DB,     !- Name
    -12.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -12.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   82980.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TONOPAH_NV_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.9°C MWB=14.9°C
 SizingPeriod:DesignDay,
TONOPAH Ann Clg .4% Condns DB=>MWB,     !- Name
     34.9,      !- Maximum Dry-Bulb Temperature {C}
     17.8,      !- Daily Temp Range {C}
     14.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   82980.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TONOPAH_NV_USA Annual Cooling (WB=>MDB) .4%, MDB=28.8°C WB=17.1°C
 SizingPeriod:DesignDay,
TONOPAH Ann Clg .4% Condns WB=>MDB,     !- Name
     28.8,      !- Maximum Dry-Bulb Temperature {C}
     17.8,      !- Daily Temp Range {C}
     17.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   82980.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NV_WINNEMUCCA[]

Site:Location,
USA NV-WINNEMUCCA,  !- Name
40.90,       !- Latitude {deg}
-117.80,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
1323; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.069,  !- January Ground Temperature {C}
19.099,  !- February Ground Temperature {C}
19.128,  !- March Ground Temperature {C}
19.146,  !- April Ground Temperature {C}
19.248,  !- May Ground Temperature {C}
20.509,  !- June Ground Temperature {C}
21.291,  !- July Ground Temperature {C}
21.295,  !- August Ground Temperature {C}
19.818,  !- September Ground Temperature {C}
19.248,  !- October Ground Temperature {C}
19.162,  !- November Ground Temperature {C}
19.106;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.78,               !- Annual Average Outdoor Air Temperature {C}
26.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! WINNEMUCCA_NV_USA Annual Heating 99.6%, MaxDB=-16.9°C
 SizingPeriod:DesignDay,
WINNEMUCCA Ann Htg 99.6% Condns DB,     !- Name
    -16.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -16.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   86409.,      !- Barometric Pressure {Pa}
      2.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      160,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WINNEMUCCA_NV_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.3°C MWB=16.5°C
 SizingPeriod:DesignDay,
WINNEMUCCA Ann Clg .4% Condns DB=>MWB,     !- Name
     36.3,      !- Maximum Dry-Bulb Temperature {C}
     21.1,      !- Daily Temp Range {C}
     16.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   86409.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WINNEMUCCA_NV_USA Annual Cooling (WB=>MDB) .4%, MDB=32.7°C WB=17.9°C
 SizingPeriod:DesignDay,
WINNEMUCCA Ann Clg .4% Condns WB=>MDB,     !- Name
     32.7,      !- Maximum Dry-Bulb Temperature {C}
     21.1,      !- Daily Temp Range {C}
     17.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   86409.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NY_ALBANY[]

Site:Location,
USA NY-ALBANY,  !- Name
42.75,       !- Latitude {deg}
-73.80,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
89; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.512,  !- January Ground Temperature {C}
19.487,  !- February Ground Temperature {C}
19.520,  !- March Ground Temperature {C}
19.570,  !- April Ground Temperature {C}
20.192,  !- May Ground Temperature {C}
21.303,  !- June Ground Temperature {C}
22.214,  !- July Ground Temperature {C}
22.369,  !- August Ground Temperature {C}
20.883,  !- September Ground Temperature {C}
19.992,  !- October Ground Temperature {C}
19.755,  !- November Ground Temperature {C}
19.601;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.51,               !- Annual Average Outdoor Air Temperature {C}
27.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ALBANY_NY_USA Annual Heating 99.6%, MaxDB=-19.4°C
 SizingPeriod:DesignDay,
ALBANY Ann Htg 99.6% Condns DB,     !- Name
    -19.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -19.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100260.,      !- Barometric Pressure {Pa}
      2.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ALBANY_NY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.4°C MWB=22.7°C
 SizingPeriod:DesignDay,
ALBANY Ann Clg .4% Condns DB=>MWB,     !- Name
     31.4,      !- Maximum Dry-Bulb Temperature {C}
     11.4,      !- Daily Temp Range {C}
     22.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100260.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ALBANY_NY_USA Annual Cooling (WB=>MDB) .4%, MDB=29.2°C WB=24.1°C
 SizingPeriod:DesignDay,
ALBANY Ann Clg .4% Condns WB=>MDB,     !- Name
     29.2,      !- Maximum Dry-Bulb Temperature {C}
     11.4,      !- Daily Temp Range {C}
     24.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100260.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NY_BINGHAMTON[]

Site:Location,
USA NY-BINGHAMTON,  !- Name
42.22,       !- Latitude {deg}
-75.97,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
499; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.518,  !- January Ground Temperature {C}
19.466,  !- February Ground Temperature {C}
19.522,  !- March Ground Temperature {C}
19.572,  !- April Ground Temperature {C}
19.690,  !- May Ground Temperature {C}
20.544,  !- June Ground Temperature {C}
21.694,  !- July Ground Temperature {C}
21.490,  !- August Ground Temperature {C}
20.685,  !- September Ground Temperature {C}
19.958,  !- October Ground Temperature {C}
19.722,  !- November Ground Temperature {C}
19.600;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.34,               !- Annual Average Outdoor Air Temperature {C}
25.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BINGHAMTON_NY_USA Annual Heating 99.6%, MaxDB=-18.4°C
 SizingPeriod:DesignDay,
BINGHAMTON Ann Htg 99.6% Condns DB,     !- Name
    -18.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95472.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BINGHAMTON_NY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.6°C MWB=21.3°C
 SizingPeriod:DesignDay,
BINGHAMTON Ann Clg .4% Condns DB=>MWB,     !- Name
     29.6,      !- Maximum Dry-Bulb Temperature {C}
      9.7,      !- Daily Temp Range {C}
     21.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95472.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BINGHAMTON_NY_USA Annual Cooling (WB=>MDB) .4%, MDB=27.4°C WB=22.7°C
 SizingPeriod:DesignDay,
BINGHAMTON Ann Clg .4% Condns WB=>MDB,     !- Name
     27.4,      !- Maximum Dry-Bulb Temperature {C}
      9.7,      !- Daily Temp Range {C}
     22.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95472.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NY_BUFFALO[]

Site:Location,
USA NY-BUFFALO,  !- Name
42.92,       !- Latitude {deg}
-78.72,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
215; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.540,  !- January Ground Temperature {C}
19.474,  !- February Ground Temperature {C}
19.528,  !- March Ground Temperature {C}
19.595,  !- April Ground Temperature {C}
19.892,  !- May Ground Temperature {C}
21.116,  !- June Ground Temperature {C}
22.111,  !- July Ground Temperature {C}
22.212,  !- August Ground Temperature {C}
20.905,  !- September Ground Temperature {C}
20.024,  !- October Ground Temperature {C}
19.775,  !- November Ground Temperature {C}
19.625;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.91,               !- Annual Average Outdoor Air Temperature {C}
27.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BUFFALO_NY_USA Annual Heating 99.6%, MaxDB=-16.5°C
 SizingPeriod:DesignDay,
BUFFALO Ann Htg 99.6% Condns DB,     !- Name
    -16.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -16.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98769.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BUFFALO_NY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=30.1°C MWB=21.5°C
 SizingPeriod:DesignDay,
BUFFALO Ann Clg .4% Condns DB=>MWB,     !- Name
     30.1,      !- Maximum Dry-Bulb Temperature {C}
      9.5,      !- Daily Temp Range {C}
     21.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98769.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BUFFALO_NY_USA Annual Cooling (WB=>MDB) .4%, MDB=27.6°C WB=23.5°C
 SizingPeriod:DesignDay,
BUFFALO Ann Clg .4% Condns WB=>MDB,     !- Name
     27.6,      !- Maximum Dry-Bulb Temperature {C}
      9.5,      !- Daily Temp Range {C}
     23.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98769.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NY_MASSENA[]

Site:Location,
USA NY-MASSENA,  !- Name
44.92,       !- Latitude {deg}
-74.83,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
63; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.435,  !- January Ground Temperature {C}
19.392,  !- February Ground Temperature {C}
19.451,  !- March Ground Temperature {C}
19.538,  !- April Ground Temperature {C}
19.872,  !- May Ground Temperature {C}
20.920,  !- June Ground Temperature {C}
21.913,  !- July Ground Temperature {C}
21.978,  !- August Ground Temperature {C}
20.414,  !- September Ground Temperature {C}
19.875,  !- October Ground Temperature {C}
19.683,  !- November Ground Temperature {C}
19.543;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
6.22,               !- Annual Average Outdoor Air Temperature {C}
29.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MASSENA_NY_USA Annual Heating 99.6%, MaxDB=-26.2°C
 SizingPeriod:DesignDay,
MASSENA Ann Htg 99.6% Condns DB,     !- Name
    -26.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -26.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100570.,      !- Barometric Pressure {Pa}
      1.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MASSENA_NY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31°C MWB=22.4°C
 SizingPeriod:DesignDay,
MASSENA Ann Clg .4% Condns DB=>MWB,     !- Name
       31,      !- Maximum Dry-Bulb Temperature {C}
       12,      !- Daily Temp Range {C}
     22.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100570.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MASSENA_NY_USA Annual Cooling (WB=>MDB) .4%, MDB=29°C WB=24°C
 SizingPeriod:DesignDay,
MASSENA Ann Clg .4% Condns WB=>MDB,     !- Name
       29,      !- Maximum Dry-Bulb Temperature {C}
       12,      !- Daily Temp Range {C}
       24,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100570.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NY_NEW_YORK_CITY-CENTRAL_PARK[]

Site:Location,
USA NY-NEW YORK CITY-CENTRAL PARK,  !- Name
40.77,       !- Latitude {deg}
-73.97,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
57; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.615,  !- January Ground Temperature {C}
19.599,  !- February Ground Temperature {C}
19.607,  !- March Ground Temperature {C}
19.657,  !- April Ground Temperature {C}
20.403,  !- May Ground Temperature {C}
21.963,  !- June Ground Temperature {C}
22.309,  !- July Ground Temperature {C}
22.424,  !- August Ground Temperature {C}
22.188,  !- September Ground Temperature {C}
20.310,  !- October Ground Temperature {C}
19.885,  !- November Ground Temperature {C}
19.733;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.04,               !- Annual Average Outdoor Air Temperature {C}
26.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! NEW_YORK_NY_USA Annual Heating 99.6%, MaxDB=-10.5°C
 SizingPeriod:DesignDay,
NEW_YORK Ann Htg 99.6% Condns DB,     !- Name
    -10.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -10.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100642.,      !- Barometric Pressure {Pa}
      7.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NEW_YORK_NY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.9°C MWB=23°C
 SizingPeriod:DesignDay,
NEW_YORK Ann Clg .4% Condns DB=>MWB,     !- Name
     31.9,      !- Maximum Dry-Bulb Temperature {C}
      7.5,      !- Daily Temp Range {C}
       23,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100642.,      !- Barometric Pressure {Pa}
      5.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NEW_YORK_NY_USA Annual Cooling (WB=>MDB) .4%, MDB=29°C WB=25°C
 SizingPeriod:DesignDay,
NEW_YORK Ann Clg .4% Condns WB=>MDB,     !- Name
       29,      !- Maximum Dry-Bulb Temperature {C}
      7.5,      !- Daily Temp Range {C}
       25,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100642.,      !- Barometric Pressure {Pa}
      5.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NY_NEW_YORK_CITY-LA_GUARDIA[]

Site:Location,
USA NY-NEW YORK CITY-LA GUARDIA,  !- Name
40.77,       !- Latitude {deg}
-73.87,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
3; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.621,  !- January Ground Temperature {C}
19.570,  !- February Ground Temperature {C}
19.586,  !- March Ground Temperature {C}
19.623,  !- April Ground Temperature {C}
19.751,  !- May Ground Temperature {C}
21.832,  !- June Ground Temperature {C}
22.280,  !- July Ground Temperature {C}
22.360,  !- August Ground Temperature {C}
22.209,  !- September Ground Temperature {C}
20.365,  !- October Ground Temperature {C}
19.864,  !- November Ground Temperature {C}
19.703;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.25,               !- Annual Average Outdoor Air Temperature {C}
24.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! New York City/La Guard_NY_USA Annual Heating 99.6%, MaxDB=-10.7°C
 SizingPeriod:DesignDay,
New York City/La Guard Ann Htg 99.6% Condns DB,     !- Name
    -10.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -10.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101289.,      !- Barometric Pressure {Pa}
      7.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! New York City/La Guard_NY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.4°C MWB=23.5°C
 SizingPeriod:DesignDay,
New York City/La Guard Ann Clg .4% Condns DB=>MWB,     !- Name
     33.4,      !- Maximum Dry-Bulb Temperature {C}
      7.8,      !- Daily Temp Range {C}
     23.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101289.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! New York City/La Guard_NY_USA Annual Cooling (WB=>MDB) .4%, MDB=30.6°C WB=25.1°C
 SizingPeriod:DesignDay,
New York City/La Guard Ann Clg .4% Condns WB=>MDB,     !- Name
     30.6,      !- Maximum Dry-Bulb Temperature {C}
      7.8,      !- Daily Temp Range {C}
     25.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101289.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NY_ROCHESTER[]

Site:Location,
USA NY-ROCHESTER,  !- Name
43.12,       !- Latitude {deg}
-77.67,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
169; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.570,  !- January Ground Temperature {C}
19.545,  !- February Ground Temperature {C}
19.554,  !- March Ground Temperature {C}
19.671,  !- April Ground Temperature {C}
20.047,  !- May Ground Temperature {C}
21.494,  !- June Ground Temperature {C}
22.195,  !- July Ground Temperature {C}
22.387,  !- August Ground Temperature {C}
21.112,  !- September Ground Temperature {C}
20.097,  !- October Ground Temperature {C}
19.797,  !- November Ground Temperature {C}
19.675;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.05,               !- Annual Average Outdoor Air Temperature {C}
26.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ROCHESTER_NY_USA Annual Heating 99.6%, MaxDB=-16.9°C
 SizingPeriod:DesignDay,
ROCHESTER Ann Htg 99.6% Condns DB,     !- Name
    -16.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -16.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99311.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ROCHESTER_NY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.4°C MWB=22.8°C
 SizingPeriod:DesignDay,
ROCHESTER Ann Clg .4% Condns DB=>MWB,     !- Name
     31.4,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     22.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99311.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ROCHESTER_NY_USA Annual Cooling (WB=>MDB) .4%, MDB=29.2°C WB=24.3°C
 SizingPeriod:DesignDay,
ROCHESTER Ann Clg .4% Condns WB=>MDB,     !- Name
     29.2,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     24.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99311.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NY_SYRACUSE[]

Site:Location,
USA NY-SYRACUSE,  !- Name
43.12,       !- Latitude {deg}
-76.12,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
124; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.549,  !- January Ground Temperature {C}
19.519,  !- February Ground Temperature {C}
19.544,  !- March Ground Temperature {C}
19.599,  !- April Ground Temperature {C}
19.788,  !- May Ground Temperature {C}
21.224,  !- June Ground Temperature {C}
22.029,  !- July Ground Temperature {C}
22.081,  !- August Ground Temperature {C}
20.934,  !- September Ground Temperature {C}
20.004,  !- October Ground Temperature {C}
19.783,  !- November Ground Temperature {C}
19.634;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.44,               !- Annual Average Outdoor Air Temperature {C}
26.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SYRACUSE_NY_USA Annual Heating 99.6%, MaxDB=-19.3°C
 SizingPeriod:DesignDay,
SYRACUSE Ann Htg 99.6% Condns DB,     !- Name
    -19.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -19.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99844.,      !- Barometric Pressure {Pa}
        3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       90,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SYRACUSE_NY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.3°C MWB=22.7°C
 SizingPeriod:DesignDay,
SYRACUSE Ann Clg .4% Condns DB=>MWB,     !- Name
     31.3,      !- Maximum Dry-Bulb Temperature {C}
       11,      !- Daily Temp Range {C}
     22.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99844.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SYRACUSE_NY_USA Annual Cooling (WB=>MDB) .4%, MDB=29°C WB=24.1°C
 SizingPeriod:DesignDay,
SYRACUSE Ann Clg .4% Condns WB=>MDB,     !- Name
       29,      !- Maximum Dry-Bulb Temperature {C}
       11,      !- Daily Temp Range {C}
     24.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99844.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_OH_AKRON[]

Site:Location,
USA OH-AKRON,  !- Name
40.92,       !- Latitude {deg}
-81.42,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
377; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.602,  !- January Ground Temperature {C}
19.560,  !- February Ground Temperature {C}
19.589,  !- March Ground Temperature {C}
19.661,  !- April Ground Temperature {C}
19.842,  !- May Ground Temperature {C}
21.704,  !- June Ground Temperature {C}
22.321,  !- July Ground Temperature {C}
22.328,  !- August Ground Temperature {C}
21.135,  !- September Ground Temperature {C}
20.066,  !- October Ground Temperature {C}
19.831,  !- November Ground Temperature {C}
19.700;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.76,               !- Annual Average Outdoor Air Temperature {C}
26.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! AKRON_OH_USA Annual Heating 99.6%, MaxDB=-17.7°C
 SizingPeriod:DesignDay,
AKRON Ann Htg 99.6% Condns DB,     !- Name
    -17.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -17.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96877.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! AKRON_OH_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.2°C MWB=22.8°C
 SizingPeriod:DesignDay,
AKRON Ann Clg .4% Condns DB=>MWB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     22.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96877.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! AKRON_OH_USA Annual Cooling (WB=>MDB) .4%, MDB=29.3°C WB=24.1°C
 SizingPeriod:DesignDay,
AKRON Ann Clg .4% Condns WB=>MDB,     !- Name
     29.3,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     24.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96877.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_OH_CLEVELAND[]

Site:Location,
USA OH-CLEVELAND,  !- Name
41.40,       !- Latitude {deg}
-81.83,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
245; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.605,  !- January Ground Temperature {C}
19.565,  !- February Ground Temperature {C}
19.584,  !- March Ground Temperature {C}
19.659,  !- April Ground Temperature {C}
20.026,  !- May Ground Temperature {C}
21.624,  !- June Ground Temperature {C}
22.258,  !- July Ground Temperature {C}
22.205,  !- August Ground Temperature {C}
21.201,  !- September Ground Temperature {C}
20.181,  !- October Ground Temperature {C}
19.856,  !- November Ground Temperature {C}
19.690;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.08,               !- Annual Average Outdoor Air Temperature {C}
25.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CLEVELAND_OH_USA Annual Heating 99.6%, MaxDB=-17.2°C
 SizingPeriod:DesignDay,
CLEVELAND Ann Htg 99.6% Condns DB,     !- Name
    -17.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -17.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98416.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CLEVELAND_OH_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.7°C MWB=23.5°C
 SizingPeriod:DesignDay,
CLEVELAND Ann Clg .4% Condns DB=>MWB,     !- Name
     31.7,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     23.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98416.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CLEVELAND_OH_USA Annual Cooling (WB=>MDB) .4%, MDB=29.8°C WB=24.6°C
 SizingPeriod:DesignDay,
CLEVELAND Ann Clg .4% Condns WB=>MDB,     !- Name
     29.8,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     24.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98416.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_OH_COLUMBUS[]

Site:Location,
USA OH-COLUMBUS,  !- Name
40.00,       !- Latitude {deg}
-82.87,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
254; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.630,  !- January Ground Temperature {C}
19.584,  !- February Ground Temperature {C}
19.622,  !- March Ground Temperature {C}
19.668,  !- April Ground Temperature {C}
20.541,  !- May Ground Temperature {C}
21.854,  !- June Ground Temperature {C}
22.347,  !- July Ground Temperature {C}
22.468,  !- August Ground Temperature {C}
21.525,  !- September Ground Temperature {C}
20.141,  !- October Ground Temperature {C}
19.845,  !- November Ground Temperature {C}
19.707;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.08,               !- Annual Average Outdoor Air Temperature {C}
24.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! COLUMBUS_OH_USA Annual Heating 99.6%, MaxDB=-17°C
 SizingPeriod:DesignDay,
COLUMBUS Ann Htg 99.6% Condns DB,     !- Name
      -17,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -17,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98311.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! COLUMBUS_OH_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.6°C MWB=23.5°C
 SizingPeriod:DesignDay,
COLUMBUS Ann Clg .4% Condns DB=>MWB,     !- Name
     32.6,      !- Maximum Dry-Bulb Temperature {C}
     10.5,      !- Daily Temp Range {C}
     23.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98311.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! COLUMBUS_OH_USA Annual Cooling (WB=>MDB) .4%, MDB=30.5°C WB=25°C
 SizingPeriod:DesignDay,
COLUMBUS Ann Clg .4% Condns WB=>MDB,     !- Name
     30.5,      !- Maximum Dry-Bulb Temperature {C}
     10.5,      !- Daily Temp Range {C}
       25,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98311.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_OH_MANSFIELD[]

Site:Location,
USA OH-MANSFIELD,  !- Name
40.82,       !- Latitude {deg}
-82.52,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
395; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.619,  !- January Ground Temperature {C}
19.544,  !- February Ground Temperature {C}
19.593,  !- March Ground Temperature {C}
19.650,  !- April Ground Temperature {C}
20.355,  !- May Ground Temperature {C}
21.602,  !- June Ground Temperature {C}
22.275,  !- July Ground Temperature {C}
22.263,  !- August Ground Temperature {C}
21.825,  !- September Ground Temperature {C}
20.188,  !- October Ground Temperature {C}
19.845,  !- November Ground Temperature {C}
19.696;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.97,               !- Annual Average Outdoor Air Temperature {C}
27.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MANSFIELD_OH_USA Annual Heating 99.6%, MaxDB=-18.5°C
 SizingPeriod:DesignDay,
MANSFIELD Ann Htg 99.6% Condns DB,     !- Name
    -18.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96669.,      !- Barometric Pressure {Pa}
      5.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      250,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MANSFIELD_OH_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31°C MWB=23°C
 SizingPeriod:DesignDay,
MANSFIELD Ann Clg .4% Condns DB=>MWB,     !- Name
       31,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
       23,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96669.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MANSFIELD_OH_USA Annual Cooling (WB=>MDB) .4%, MDB=29.2°C WB=24.5°C
 SizingPeriod:DesignDay,
MANSFIELD Ann Clg .4% Condns WB=>MDB,     !- Name
     29.2,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     24.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96669.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_OH_TOLEDO[]

Site:Location,
USA OH-TOLEDO,  !- Name
41.58,       !- Latitude {deg}
-83.80,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
211; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.536,  !- January Ground Temperature {C}
19.494,  !- February Ground Temperature {C}
19.558,  !- March Ground Temperature {C}
19.590,  !- April Ground Temperature {C}
20.121,  !- May Ground Temperature {C}
21.444,  !- June Ground Temperature {C}
22.256,  !- July Ground Temperature {C}
22.347,  !- August Ground Temperature {C}
21.071,  !- September Ground Temperature {C}
20.080,  !- October Ground Temperature {C}
19.795,  !- November Ground Temperature {C}
19.650;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.08,               !- Annual Average Outdoor Air Temperature {C}
28.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! TOLEDO_OH_USA Annual Heating 99.6%, MaxDB=-18.8°C
 SizingPeriod:DesignDay,
TOLEDO Ann Htg 99.6% Condns DB,     !- Name
    -18.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98816.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TOLEDO_OH_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.6°C MWB=23.4°C
 SizingPeriod:DesignDay,
TOLEDO Ann Clg .4% Condns DB=>MWB,     !- Name
     32.6,      !- Maximum Dry-Bulb Temperature {C}
     11.5,      !- Daily Temp Range {C}
     23.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98816.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TOLEDO_OH_USA Annual Cooling (WB=>MDB) .4%, MDB=30.4°C WB=25.1°C
 SizingPeriod:DesignDay,
TOLEDO Ann Clg .4% Condns WB=>MDB,     !- Name
     30.4,      !- Maximum Dry-Bulb Temperature {C}
     11.5,      !- Daily Temp Range {C}
     25.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98816.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_OH_YOUNGSTOWN[]

Site:Location,
USA OH-YOUNGSTOWN,  !- Name
41.27,       !- Latitude {deg}
-80.67,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
361; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.582,  !- January Ground Temperature {C}
19.537,  !- February Ground Temperature {C}
19.576,  !- March Ground Temperature {C}
19.699,  !- April Ground Temperature {C}
19.947,  !- May Ground Temperature {C}
21.210,  !- June Ground Temperature {C}
22.209,  !- July Ground Temperature {C}
22.264,  !- August Ground Temperature {C}
20.967,  !- September Ground Temperature {C}
20.044,  !- October Ground Temperature {C}
19.824,  !- November Ground Temperature {C}
19.674;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.92,               !- Annual Average Outdoor Air Temperature {C}
25.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! YOUNGSTOWN_OH_USA Annual Heating 99.6%, MaxDB=-17.6°C
 SizingPeriod:DesignDay,
YOUNGSTOWN Ann Htg 99.6% Condns DB,     !- Name
    -17.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -17.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97063.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! YOUNGSTOWN_OH_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.1°C MWB=22.7°C
 SizingPeriod:DesignDay,
YOUNGSTOWN Ann Clg .4% Condns DB=>MWB,     !- Name
     31.1,      !- Maximum Dry-Bulb Temperature {C}
     11.5,      !- Daily Temp Range {C}
     22.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97063.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! YOUNGSTOWN_OH_USA Annual Cooling (WB=>MDB) .4%, MDB=29.2°C WB=23.9°C
 SizingPeriod:DesignDay,
YOUNGSTOWN Ann Clg .4% Condns WB=>MDB,     !- Name
     29.2,      !- Maximum Dry-Bulb Temperature {C}
     11.5,      !- Daily Temp Range {C}
     23.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97063.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_OK_OKLAHOMA_CITY[]

Site:Location,
USA OK-OKLAHOMA CITY,  !- Name
35.40,       !- Latitude {deg}
-97.58,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
397; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.638,  !- January Ground Temperature {C}
19.646,  !- February Ground Temperature {C}
19.699,  !- March Ground Temperature {C}
20.087,  !- April Ground Temperature {C}
21.554,  !- May Ground Temperature {C}
22.209,  !- June Ground Temperature {C}
22.303,  !- July Ground Temperature {C}
22.246,  !- August Ground Temperature {C}
22.216,  !- September Ground Temperature {C}
20.958,  !- October Ground Temperature {C}
20.004,  !- November Ground Temperature {C}
19.759;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
15.03,               !- Annual Average Outdoor Air Temperature {C}
28.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! OKLAHOMA_CITY_OK_USA Annual Heating 99.6%, MaxDB=-12.1°C
 SizingPeriod:DesignDay,
OKLAHOMA_CITY Ann Htg 99.6% Condns DB,     !- Name
    -12.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -12.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96646.,      !- Barometric Pressure {Pa}
      6.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! OKLAHOMA_CITY_OK_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.5°C MWB=23.4°C
 SizingPeriod:DesignDay,
OKLAHOMA_CITY Ann Clg .4% Condns DB=>MWB,     !- Name
     37.5,      !- Maximum Dry-Bulb Temperature {C}
     11.7,      !- Daily Temp Range {C}
     23.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96646.,      !- Barometric Pressure {Pa}
      5.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! OKLAHOMA_CITY_OK_USA Annual Cooling (WB=>MDB) .4%, MDB=32.7°C WB=25.2°C
 SizingPeriod:DesignDay,
OKLAHOMA_CITY Ann Clg .4% Condns WB=>MDB,     !- Name
     32.7,      !- Maximum Dry-Bulb Temperature {C}
     11.7,      !- Daily Temp Range {C}
     25.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96646.,      !- Barometric Pressure {Pa}
      5.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_OK_TULSA[]

Site:Location,
USA OK-TULSA,  !- Name
36.20,       !- Latitude {deg}
-95.90,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
206; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.698,  !- January Ground Temperature {C}
19.690,  !- February Ground Temperature {C}
19.796,  !- March Ground Temperature {C}
20.111,  !- April Ground Temperature {C}
21.769,  !- May Ground Temperature {C}
22.252,  !- June Ground Temperature {C}
22.403,  !- July Ground Temperature {C}
22.385,  !- August Ground Temperature {C}
22.223,  !- September Ground Temperature {C}
20.864,  !- October Ground Temperature {C}
20.044,  !- November Ground Temperature {C}
19.819;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
15.21,               !- Annual Average Outdoor Air Temperature {C}
28.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! TULSA_OK_USA Annual Heating 99.6%, MaxDB=-12.5°C
 SizingPeriod:DesignDay,
TULSA Ann Htg 99.6% Condns DB,     !- Name
    -12.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -12.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98875.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TULSA_OK_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.7°C MWB=24.5°C
 SizingPeriod:DesignDay,
TULSA Ann Clg .4% Condns DB=>MWB,     !- Name
     37.7,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     24.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98875.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! TULSA_OK_USA Annual Cooling (WB=>MDB) .4%, MDB=33.6°C WB=26.4°C
 SizingPeriod:DesignDay,
TULSA Ann Clg .4% Condns WB=>MDB,     !- Name
     33.6,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     26.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98875.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_OR_ASTORIA[]

Site:Location,
USA OR-ASTORIA,  !- Name
46.15,       !- Latitude {deg}
-123.87,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
7; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.821,  !- January Ground Temperature {C}
19.815,  !- February Ground Temperature {C}
19.815,  !- March Ground Temperature {C}
19.837,  !- April Ground Temperature {C}
19.871,  !- May Ground Temperature {C}
19.923,  !- June Ground Temperature {C}
19.946,  !- July Ground Temperature {C}
19.966,  !- August Ground Temperature {C}
19.991,  !- September Ground Temperature {C}
19.943,  !- October Ground Temperature {C}
19.882,  !- November Ground Temperature {C}
19.844;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.29,               !- Annual Average Outdoor Air Temperature {C}
10.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ASTORIA_OR_USA Annual Heating 99.6%, MaxDB=-3.7°C
 SizingPeriod:DesignDay,
ASTORIA Ann Htg 99.6% Condns DB,     !- Name
     -3.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -3.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241.,      !- Barometric Pressure {Pa}
      3.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       90,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ASTORIA_OR_USA Annual Cooling (DB=>MWB) .4%, MaxDB=24.9°C MWB=17.8°C
 SizingPeriod:DesignDay,
ASTORIA Ann Clg .4% Condns DB=>MWB,     !- Name
     24.9,      !- Maximum Dry-Bulb Temperature {C}
      7.6,      !- Daily Temp Range {C}
     17.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ASTORIA_OR_USA Annual Cooling (WB=>MDB) .4%, MDB=23.8°C WB=18.5°C
 SizingPeriod:DesignDay,
ASTORIA Ann Clg .4% Condns WB=>MDB,     !- Name
     23.8,      !- Maximum Dry-Bulb Temperature {C}
      7.6,      !- Daily Temp Range {C}
     18.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_OR_BURNS[]

Site:Location,
USA OR-BURNS,  !- Name
43.57,       !- Latitude {deg}
-119.05,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
1271; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.298,  !- January Ground Temperature {C}
19.291,  !- February Ground Temperature {C}
19.311,  !- March Ground Temperature {C}
19.336,  !- April Ground Temperature {C}
19.374,  !- May Ground Temperature {C}
19.634,  !- June Ground Temperature {C}
21.187,  !- July Ground Temperature {C}
21.230,  !- August Ground Temperature {C}
19.879,  !- September Ground Temperature {C}
19.490,  !- October Ground Temperature {C}
19.409,  !- November Ground Temperature {C}
19.324;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.85,               !- Annual Average Outdoor Air Temperature {C}
24.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BURNS_OR_USA Annual Heating 99.6%, MaxDB=-20.2°C
 SizingPeriod:DesignDay,
BURNS Ann Htg 99.6% Condns DB,     !- Name
    -20.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -20.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   86959.,      !- Barometric Pressure {Pa}
      1.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BURNS_OR_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.1°C MWB=16.3°C
 SizingPeriod:DesignDay,
BURNS Ann Clg .4% Condns DB=>MWB,     !- Name
     33.1,      !- Maximum Dry-Bulb Temperature {C}
     19.7,      !- Daily Temp Range {C}
     16.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   86959.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BURNS_OR_USA Annual Cooling (WB=>MDB) .4%, MDB=29°C WB=17.8°C
 SizingPeriod:DesignDay,
BURNS Ann Clg .4% Condns WB=>MDB,     !- Name
       29,      !- Maximum Dry-Bulb Temperature {C}
     19.7,      !- Daily Temp Range {C}
     17.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   86959.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_OR_EUGENE[]

Site:Location,
USA OR-EUGENE,  !- Name
44.12,       !- Latitude {deg}
-123.22,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
109; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.789,  !- January Ground Temperature {C}
19.788,  !- February Ground Temperature {C}
19.805,  !- March Ground Temperature {C}
19.814,  !- April Ground Temperature {C}
19.854,  !- May Ground Temperature {C}
20.355,  !- June Ground Temperature {C}
21.540,  !- July Ground Temperature {C}
21.740,  !- August Ground Temperature {C}
20.403,  !- September Ground Temperature {C}
19.985,  !- October Ground Temperature {C}
19.874,  !- November Ground Temperature {C}
19.822;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.33,               !- Annual Average Outdoor Air Temperature {C}
15.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! EUGENE_OR_USA Annual Heating 99.6%, MaxDB=-5.9°C
 SizingPeriod:DesignDay,
EUGENE Ann Htg 99.6% Condns DB,     !- Name
     -5.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -5.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100022.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! EUGENE_OR_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.9°C MWB=19.3°C
 SizingPeriod:DesignDay,
EUGENE Ann Clg .4% Condns DB=>MWB,     !- Name
     32.9,      !- Maximum Dry-Bulb Temperature {C}
     15.5,      !- Daily Temp Range {C}
     19.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100022.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! EUGENE_OR_USA Annual Cooling (WB=>MDB) .4%, MDB=30.7°C WB=20.4°C
 SizingPeriod:DesignDay,
EUGENE Ann Clg .4% Condns WB=>MDB,     !- Name
     30.7,      !- Maximum Dry-Bulb Temperature {C}
     15.5,      !- Daily Temp Range {C}
     20.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100022.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_OR_MEDFORD[]

Site:Location,
USA OR-MEDFORD,  !- Name
42.37,       !- Latitude {deg}
-122.87,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
396; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.571,  !- January Ground Temperature {C}
19.570,  !- February Ground Temperature {C}
19.576,  !- March Ground Temperature {C}
19.636,  !- April Ground Temperature {C}
19.662,  !- May Ground Temperature {C}
20.855,  !- June Ground Temperature {C}
21.844,  !- July Ground Temperature {C}
21.903,  !- August Ground Temperature {C}
21.311,  !- September Ground Temperature {C}
19.992,  !- October Ground Temperature {C}
19.725,  !- November Ground Temperature {C}
19.626;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.58,               !- Annual Average Outdoor Air Temperature {C}
20.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MEDFORD_OR_USA Annual Heating 99.6%, MaxDB=-5.8°C
 SizingPeriod:DesignDay,
MEDFORD Ann Htg 99.6% Condns DB,     !- Name
     -5.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -5.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96657.,      !- Barometric Pressure {Pa}
      1.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      130,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MEDFORD_OR_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37°C MWB=19.4°C
 SizingPeriod:DesignDay,
MEDFORD Ann Clg .4% Condns DB=>MWB,     !- Name
       37,      !- Maximum Dry-Bulb Temperature {C}
     18.3,      !- Daily Temp Range {C}
     19.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96657.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MEDFORD_OR_USA Annual Cooling (WB=>MDB) .4%, MDB=34.4°C WB=20.4°C
 SizingPeriod:DesignDay,
MEDFORD Ann Clg .4% Condns WB=>MDB,     !- Name
     34.4,      !- Maximum Dry-Bulb Temperature {C}
     18.3,      !- Daily Temp Range {C}
     20.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96657.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_OR_NORTH_BEND[]

Site:Location,
USA OR-NORTH BEND,  !- Name
43.42,       !- Latitude {deg}
-124.25,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
5; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.901,  !- January Ground Temperature {C}
19.913,  !- February Ground Temperature {C}
19.906,  !- March Ground Temperature {C}
19.921,  !- April Ground Temperature {C}
19.959,  !- May Ground Temperature {C}
19.993,  !- June Ground Temperature {C}
20.004,  !- July Ground Temperature {C}
20.016,  !- August Ground Temperature {C}
20.008,  !- September Ground Temperature {C}
19.992,  !- October Ground Temperature {C}
19.965,  !- November Ground Temperature {C}
19.924;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.11,               !- Annual Average Outdoor Air Temperature {C}
7.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! NORTH_BEND_OR_USA Annual Heating 99.6%, MaxDB=-1.1°C
 SizingPeriod:DesignDay,
NORTH_BEND Ann Htg 99.6% Condns DB,     !- Name
     -1.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -1.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      2.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      150,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NORTH_BEND_OR_USA Annual Cooling (DB=>MWB) .4%, MaxDB=21.8°C MWB=15.7°C
 SizingPeriod:DesignDay,
NORTH_BEND Ann Clg .4% Condns DB=>MWB,     !- Name
     21.8,      !- Maximum Dry-Bulb Temperature {C}
        7,      !- Daily Temp Range {C}
     15.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      6.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      330,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NORTH_BEND_OR_USA Annual Cooling (WB=>MDB) .4%, MDB=20.5°C WB=16.7°C
 SizingPeriod:DesignDay,
NORTH_BEND Ann Clg .4% Condns WB=>MDB,     !- Name
     20.5,      !- Maximum Dry-Bulb Temperature {C}
        7,      !- Daily Temp Range {C}
     16.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      6.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      330,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_OR_PENDLETON[]

Site:Location,
USA OR-PENDLETON,  !- Name
45.67,       !- Latitude {deg}
-118.83,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
456; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.433,  !- January Ground Temperature {C}
19.427,  !- February Ground Temperature {C}
19.466,  !- March Ground Temperature {C}
19.497,  !- April Ground Temperature {C}
20.083,  !- May Ground Temperature {C}
21.188,  !- June Ground Temperature {C}
21.767,  !- July Ground Temperature {C}
21.792,  !- August Ground Temperature {C}
21.085,  !- September Ground Temperature {C}
19.848,  !- October Ground Temperature {C}
19.579,  !- November Ground Temperature {C}
19.492;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.21,               !- Annual Average Outdoor Air Temperature {C}
22.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! PENDLETON_OR_USA Annual Heating 99.6%, MaxDB=-15.8°C
 SizingPeriod:DesignDay,
PENDLETON Ann Htg 99.6% Condns DB,     !- Name
    -15.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -15.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95966.,      !- Barometric Pressure {Pa}
      2.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      150,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PENDLETON_OR_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.7°C MWB=18.2°C
 SizingPeriod:DesignDay,
PENDLETON Ann Clg .4% Condns DB=>MWB,     !- Name
     35.7,      !- Maximum Dry-Bulb Temperature {C}
     15.2,      !- Daily Temp Range {C}
     18.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95966.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PENDLETON_OR_USA Annual Cooling (WB=>MDB) .4%, MDB=32.6°C WB=19.2°C
 SizingPeriod:DesignDay,
PENDLETON Ann Clg .4% Condns WB=>MDB,     !- Name
     32.6,      !- Maximum Dry-Bulb Temperature {C}
     15.2,      !- Daily Temp Range {C}
     19.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95966.,      !- Barometric Pressure {Pa}
        4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_OR_PORTLAND[]

Site:Location,
USA OR-PORTLAND,  !- Name
45.58,       !- Latitude {deg}
-122.58,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
12; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.776,  !- January Ground Temperature {C}
19.761,  !- February Ground Temperature {C}
19.789,  !- March Ground Temperature {C}
19.814,  !- April Ground Temperature {C}
19.905,  !- May Ground Temperature {C}
20.385,  !- June Ground Temperature {C}
21.476,  !- July Ground Temperature {C}
22.177,  !- August Ground Temperature {C}
20.950,  !- September Ground Temperature {C}
20.084,  !- October Ground Temperature {C}
19.917,  !- November Ground Temperature {C}
19.847;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.70,               !- Annual Average Outdoor Air Temperature {C}
16.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! PORTLAND_OR_USA Annual Heating 99.6%, MaxDB=-5.6°C
 SizingPeriod:DesignDay,
PORTLAND Ann Htg 99.6% Condns DB,     !- Name
     -5.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -5.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101181.,      !- Barometric Pressure {Pa}
        6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PORTLAND_OR_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.7°C MWB=19.7°C
 SizingPeriod:DesignDay,
PORTLAND Ann Clg .4% Condns DB=>MWB,     !- Name
     32.7,      !- Maximum Dry-Bulb Temperature {C}
     11.9,      !- Daily Temp Range {C}
     19.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101181.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PORTLAND_OR_USA Annual Cooling (WB=>MDB) .4%, MDB=30.7°C WB=20.7°C
 SizingPeriod:DesignDay,
PORTLAND Ann Clg .4% Condns WB=>MDB,     !- Name
     30.7,      !- Maximum Dry-Bulb Temperature {C}
     11.9,      !- Daily Temp Range {C}
     20.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101181.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_OR_REDMOND[]

Site:Location,
USA OR-REDMOND,  !- Name
44.27,       !- Latitude {deg}
-121.15,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
940; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.287,  !- January Ground Temperature {C}
19.269,  !- February Ground Temperature {C}
19.314,  !- March Ground Temperature {C}
19.335,  !- April Ground Temperature {C}
19.374,  !- May Ground Temperature {C}
19.968,  !- June Ground Temperature {C}
20.682,  !- July Ground Temperature {C}
20.779,  !- August Ground Temperature {C}
19.731,  !- September Ground Temperature {C}
19.438,  !- October Ground Temperature {C}
19.385,  !- November Ground Temperature {C}
19.316;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.58,               !- Annual Average Outdoor Air Temperature {C}
20.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! REDMOND_OR_USA Annual Heating 99.6%, MaxDB=-16.6°C
 SizingPeriod:DesignDay,
REDMOND Ann Htg 99.6% Condns DB,     !- Name
    -16.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -16.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   90531.,      !- Barometric Pressure {Pa}
      2.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! REDMOND_OR_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.6°C MWB=16.4°C
 SizingPeriod:DesignDay,
REDMOND Ann Clg .4% Condns DB=>MWB,     !- Name
     33.6,      !- Maximum Dry-Bulb Temperature {C}
     19.2,      !- Daily Temp Range {C}
     16.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   90531.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! REDMOND_OR_USA Annual Cooling (WB=>MDB) .4%, MDB=31.4°C WB=17.4°C
 SizingPeriod:DesignDay,
REDMOND Ann Clg .4% Condns WB=>MDB,     !- Name
     31.4,      !- Maximum Dry-Bulb Temperature {C}
     19.2,      !- Daily Temp Range {C}
     17.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   90531.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_OR_SALEM[]

Site:Location,
USA OR-SALEM,  !- Name
44.92,       !- Latitude {deg}
-123.02,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
61; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.756,  !- January Ground Temperature {C}
19.758,  !- February Ground Temperature {C}
19.772,  !- March Ground Temperature {C}
19.785,  !- April Ground Temperature {C}
19.874,  !- May Ground Temperature {C}
20.174,  !- June Ground Temperature {C}
21.308,  !- July Ground Temperature {C}
21.728,  !- August Ground Temperature {C}
20.516,  !- September Ground Temperature {C}
19.981,  !- October Ground Temperature {C}
19.867,  !- November Ground Temperature {C}
19.809;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.98,               !- Annual Average Outdoor Air Temperature {C}
15.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SALEM_OR_USA Annual Heating 99.6%, MaxDB=-6.4°C
 SizingPeriod:DesignDay,
SALEM Ann Htg 99.6% Condns DB,     !- Name
     -6.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -6.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100594.,      !- Barometric Pressure {Pa}
      2.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SALEM_OR_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=19.5°C
 SizingPeriod:DesignDay,
SALEM Ann Clg .4% Condns DB=>MWB,     !- Name
     33.2,      !- Maximum Dry-Bulb Temperature {C}
       15,      !- Daily Temp Range {C}
     19.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100594.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SALEM_OR_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=20.4°C
 SizingPeriod:DesignDay,
SALEM Ann Clg .4% Condns WB=>MDB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
       15,      !- Daily Temp Range {C}
     20.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100594.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_PA_ALLENTOWN[]

Site:Location,
USA PA-ALLENTOWN,  !- Name
40.65,       !- Latitude {deg}
-75.42,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
117; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.597,  !- January Ground Temperature {C}
19.591,  !- February Ground Temperature {C}
19.617,  !- March Ground Temperature {C}
19.658,  !- April Ground Temperature {C}
20.597,  !- May Ground Temperature {C}
21.724,  !- June Ground Temperature {C}
22.334,  !- July Ground Temperature {C}
22.502,  !- August Ground Temperature {C}
21.271,  !- September Ground Temperature {C}
20.250,  !- October Ground Temperature {C}
19.913,  !- November Ground Temperature {C}
19.710;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.49,               !- Annual Average Outdoor Air Temperature {C}
25.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ALLENTOWN_PA_USA Annual Heating 99.6%, MaxDB=-14.1°C
 SizingPeriod:DesignDay,
ALLENTOWN Ann Htg 99.6% Condns DB,     !- Name
    -14.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -14.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99927.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ALLENTOWN_PA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.6°C MWB=23°C
 SizingPeriod:DesignDay,
ALLENTOWN Ann Clg .4% Condns DB=>MWB,     !- Name
     32.6,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
       23,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99927.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ALLENTOWN_PA_USA Annual Cooling (WB=>MDB) .4%, MDB=30.1°C WB=24.7°C
 SizingPeriod:DesignDay,
ALLENTOWN Ann Clg .4% Condns WB=>MDB,     !- Name
     30.1,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     24.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99927.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_PA_BRADFORD[]

Site:Location,
USA PA-BRADFORD,  !- Name
41.78,       !- Latitude {deg}
-78.62,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
600; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.456,  !- January Ground Temperature {C}
19.421,  !- February Ground Temperature {C}
19.476,  !- March Ground Temperature {C}
19.561,  !- April Ground Temperature {C}
19.641,  !- May Ground Temperature {C}
20.190,  !- June Ground Temperature {C}
20.643,  !- July Ground Temperature {C}
20.980,  !- August Ground Temperature {C}
20.273,  !- September Ground Temperature {C}
19.817,  !- October Ground Temperature {C}
19.683,  !- November Ground Temperature {C}
19.539;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
6.17,               !- Annual Average Outdoor Air Temperature {C}
25.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BRADFORD_PA_USA Annual Heating 99.6%, MaxDB=-21°C
 SizingPeriod:DesignDay,
BRADFORD Ann Htg 99.6% Condns DB,     !- Name
      -21,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -21,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94322.,      !- Barometric Pressure {Pa}
      3.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BRADFORD_PA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=28.4°C MWB=20.5°C
 SizingPeriod:DesignDay,
BRADFORD Ann Clg .4% Condns DB=>MWB,     !- Name
     28.4,      !- Maximum Dry-Bulb Temperature {C}
     11.6,      !- Daily Temp Range {C}
     20.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94322.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BRADFORD_PA_USA Annual Cooling (WB=>MDB) .4%, MDB=26.4°C WB=22.1°C
 SizingPeriod:DesignDay,
BRADFORD Ann Clg .4% Condns WB=>MDB,     !- Name
     26.4,      !- Maximum Dry-Bulb Temperature {C}
     11.6,      !- Daily Temp Range {C}
     22.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94322.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_PA_ERIE[]

Site:Location,
USA PA-ERIE,  !- Name
42.07,       !- Latitude {deg}
-80.17,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
225; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.581,  !- January Ground Temperature {C}
19.533,  !- February Ground Temperature {C}
19.570,  !- March Ground Temperature {C}
19.656,  !- April Ground Temperature {C}
19.872,  !- May Ground Temperature {C}
20.907,  !- June Ground Temperature {C}
22.140,  !- July Ground Temperature {C}
22.297,  !- August Ground Temperature {C}
21.104,  !- September Ground Temperature {C}
20.120,  !- October Ground Temperature {C}
19.837,  !- November Ground Temperature {C}
19.691;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.81,               !- Annual Average Outdoor Air Temperature {C}
26.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ERIE_PA_USA Annual Heating 99.6%, MaxDB=-16.2°C
 SizingPeriod:DesignDay,
ERIE Ann Htg 99.6% Condns DB,     !- Name
    -16.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -16.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98651.,      !- Barometric Pressure {Pa}
      5.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ERIE_PA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.9°C MWB=22.6°C
 SizingPeriod:DesignDay,
ERIE Ann Clg .4% Condns DB=>MWB,     !- Name
     29.9,      !- Maximum Dry-Bulb Temperature {C}
      8.5,      !- Daily Temp Range {C}
     22.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98651.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ERIE_PA_USA Annual Cooling (WB=>MDB) .4%, MDB=27.9°C WB=23.9°C
 SizingPeriod:DesignDay,
ERIE Ann Clg .4% Condns WB=>MDB,     !- Name
     27.9,      !- Maximum Dry-Bulb Temperature {C}
      8.5,      !- Daily Temp Range {C}
     23.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98651.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_PA_HARRISBURG[]

Site:Location,
USA PA-HARRISBURG,  !- Name
40.22,       !- Latitude {deg}
-76.83,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
106; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.625,  !- January Ground Temperature {C}
19.588,  !- February Ground Temperature {C}
19.610,  !- March Ground Temperature {C}
19.678,  !- April Ground Temperature {C}
20.293,  !- May Ground Temperature {C}
21.854,  !- June Ground Temperature {C}
22.323,  !- July Ground Temperature {C}
22.436,  !- August Ground Temperature {C}
22.118,  !- September Ground Temperature {C}
20.464,  !- October Ground Temperature {C}
19.931,  !- November Ground Temperature {C}
19.721;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.44,               !- Annual Average Outdoor Air Temperature {C}
25.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! HARRISBURG_PA_USA Annual Heating 99.6%, MaxDB=-12°C
 SizingPeriod:DesignDay,
HARRISBURG Ann Htg 99.6% Condns DB,     !- Name
      -12,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -12,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100058.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HARRISBURG_PA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.8°C MWB=23.7°C
 SizingPeriod:DesignDay,
HARRISBURG Ann Clg .4% Condns DB=>MWB,     !- Name
     33.8,      !- Maximum Dry-Bulb Temperature {C}
      9.7,      !- Daily Temp Range {C}
     23.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100058.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HARRISBURG_PA_USA Annual Cooling (WB=>MDB) .4%, MDB=31°C WB=25.6°C
 SizingPeriod:DesignDay,
HARRISBURG Ann Clg .4% Condns WB=>MDB,     !- Name
       31,      !- Maximum Dry-Bulb Temperature {C}
      9.7,      !- Daily Temp Range {C}
     25.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100058.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_PA_PHILADELPHIA[]

Site:Location,
USA PA-PHILADELPHIA,  !- Name
39.87,       !- Latitude {deg}
-75.25,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
9; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.677,  !- January Ground Temperature {C}
19.656,  !- February Ground Temperature {C}
19.678,  !- March Ground Temperature {C}
19.725,  !- April Ground Temperature {C}
20.487,  !- May Ground Temperature {C}
22.063,  !- June Ground Temperature {C}
22.390,  !- July Ground Temperature {C}
22.546,  !- August Ground Temperature {C}
22.310,  !- September Ground Temperature {C}
20.475,  !- October Ground Temperature {C}
19.994,  !- November Ground Temperature {C}
19.792;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.96,               !- Annual Average Outdoor Air Temperature {C}
26.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! PHILADELPHIA_PA_USA Annual Heating 99.6%, MaxDB=-12.1°C
 SizingPeriod:DesignDay,
PHILADELPHIA Ann Htg 99.6% Condns DB,     !- Name
    -12.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -12.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
      2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PHILADELPHIA_PA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.7°C MWB=23.9°C
 SizingPeriod:DesignDay,
PHILADELPHIA Ann Clg .4% Condns DB=>MWB,     !- Name
     33.7,      !- Maximum Dry-Bulb Temperature {C}
     10.5,      !- Daily Temp Range {C}
     23.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
      2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PHILADELPHIA_PA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.4°C WB=25.4°C
 SizingPeriod:DesignDay,
PHILADELPHIA Ann Clg .4% Condns WB=>MDB,     !- Name
     31.4,      !- Maximum Dry-Bulb Temperature {C}
     10.5,      !- Daily Temp Range {C}
     25.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
      2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_PA_PITTSBURGH[]

Site:Location,
USA PA-PITTSBURGH,  !- Name
40.50,       !- Latitude {deg}
-80.22,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
373; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.572,  !- January Ground Temperature {C}
19.540,  !- February Ground Temperature {C}
19.584,  !- March Ground Temperature {C}
19.613,  !- April Ground Temperature {C}
20.102,  !- May Ground Temperature {C}
21.670,  !- June Ground Temperature {C}
22.133,  !- July Ground Temperature {C}
22.304,  !- August Ground Temperature {C}
21.214,  !- September Ground Temperature {C}
20.111,  !- October Ground Temperature {C}
19.797,  !- November Ground Temperature {C}
19.664;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.33,               !- Annual Average Outdoor Air Temperature {C}
25.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! PITTSBURGH_PA_USA Annual Heating 99.6%, MaxDB=-16.8°C
 SizingPeriod:DesignDay,
PITTSBURGH Ann Htg 99.6% Condns DB,     !- Name
    -16.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -16.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96924.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PITTSBURGH_PA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.7°C MWB=22.5°C
 SizingPeriod:DesignDay,
PITTSBURGH Ann Clg .4% Condns DB=>MWB,     !- Name
     31.7,      !- Maximum Dry-Bulb Temperature {C}
     10.5,      !- Daily Temp Range {C}
     22.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96924.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PITTSBURGH_PA_USA Annual Cooling (WB=>MDB) .4%, MDB=29.4°C WB=23.8°C
 SizingPeriod:DesignDay,
PITTSBURGH Ann Clg .4% Condns WB=>MDB,     !- Name
     29.4,      !- Maximum Dry-Bulb Temperature {C}
     10.5,      !- Daily Temp Range {C}
     23.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96924.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_PA_WILKES_BARRE[]

Site:Location,
USA PA-WILKES BARRE,  !- Name
41.32,       !- Latitude {deg}
-75.72,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
289; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.523,  !- January Ground Temperature {C}
19.503,  !- February Ground Temperature {C}
19.523,  !- March Ground Temperature {C}
19.620,  !- April Ground Temperature {C}
19.807,  !- May Ground Temperature {C}
21.506,  !- June Ground Temperature {C}
22.224,  !- July Ground Temperature {C}
22.343,  !- August Ground Temperature {C}
20.788,  !- September Ground Temperature {C}
19.988,  !- October Ground Temperature {C}
19.780,  !- November Ground Temperature {C}
19.636;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.01,               !- Annual Average Outdoor Air Temperature {C}
26.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! WILKES-BARRE_PA_USA Annual Heating 99.6%, MaxDB=-16.2°C
 SizingPeriod:DesignDay,
WILKES-BARRE Ann Htg 99.6% Condns DB,     !- Name
    -16.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -16.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97901.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WILKES-BARRE_PA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.1°C MWB=22°C
 SizingPeriod:DesignDay,
WILKES-BARRE Ann Clg .4% Condns DB=>MWB,     !- Name
     31.1,      !- Maximum Dry-Bulb Temperature {C}
     10.5,      !- Daily Temp Range {C}
       22,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97901.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WILKES-BARRE_PA_USA Annual Cooling (WB=>MDB) .4%, MDB=28.6°C WB=23.7°C
 SizingPeriod:DesignDay,
WILKES-BARRE Ann Clg .4% Condns WB=>MDB,     !- Name
     28.6,      !- Maximum Dry-Bulb Temperature {C}
     10.5,      !- Daily Temp Range {C}
     23.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97901.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_PA_WILLIAMSPORT[]

Site:Location,
USA PA-WILLIAMSPORT,  !- Name
41.27,       !- Latitude {deg}
-77.05,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
243; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.619,  !- January Ground Temperature {C}
19.576,  !- February Ground Temperature {C}
19.615,  !- March Ground Temperature {C}
19.674,  !- April Ground Temperature {C}
20.189,  !- May Ground Temperature {C}
21.754,  !- June Ground Temperature {C}
22.348,  !- July Ground Temperature {C}
22.483,  !- August Ground Temperature {C}
21.209,  !- September Ground Temperature {C}
20.144,  !- October Ground Temperature {C}
19.874,  !- November Ground Temperature {C}
19.725;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.99,               !- Annual Average Outdoor Air Temperature {C}
27.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! WILLIAMSPORT_PA_USA Annual Heating 99.6%, MaxDB=-16.1°C
 SizingPeriod:DesignDay,
WILLIAMSPORT Ann Htg 99.6% Condns DB,     !- Name
    -16.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -16.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98440.,      !- Barometric Pressure {Pa}
      3.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WILLIAMSPORT_PA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.3°C MWB=22.7°C
 SizingPeriod:DesignDay,
WILLIAMSPORT Ann Clg .4% Condns DB=>MWB,     !- Name
     32.3,      !- Maximum Dry-Bulb Temperature {C}
     11.2,      !- Daily Temp Range {C}
     22.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98440.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WILLIAMSPORT_PA_USA Annual Cooling (WB=>MDB) .4%, MDB=29.7°C WB=24.4°C
 SizingPeriod:DesignDay,
WILLIAMSPORT Ann Clg .4% Condns WB=>MDB,     !- Name
     29.7,      !- Maximum Dry-Bulb Temperature {C}
     11.2,      !- Daily Temp Range {C}
     24.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98440.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_RI_PROVIDENCE[]

Site:Location,
USA RI-PROVIDENCE,  !- Name
41.72,       !- Latitude {deg}
-71.42,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
19; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.596,  !- January Ground Temperature {C}
19.558,  !- February Ground Temperature {C}
19.596,  !- March Ground Temperature {C}
19.613,  !- April Ground Temperature {C}
19.789,  !- May Ground Temperature {C}
21.274,  !- June Ground Temperature {C}
22.221,  !- July Ground Temperature {C}
22.384,  !- August Ground Temperature {C}
21.467,  !- September Ground Temperature {C}
20.124,  !- October Ground Temperature {C}
19.809,  !- November Ground Temperature {C}
19.692;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.18,               !- Annual Average Outdoor Air Temperature {C}
24.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! PROVIDENCE_RI_USA Annual Heating 99.6%, MaxDB=-14.4°C
 SizingPeriod:DesignDay,
PROVIDENCE Ann Htg 99.6% Condns DB,     !- Name
    -14.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -14.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101097.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PROVIDENCE_RI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.1°C MWB=22.9°C
 SizingPeriod:DesignDay,
PROVIDENCE Ann Clg .4% Condns DB=>MWB,     !- Name
     32.1,      !- Maximum Dry-Bulb Temperature {C}
      9.7,      !- Daily Temp Range {C}
     22.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101097.,      !- Barometric Pressure {Pa}
      5.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PROVIDENCE_RI_USA Annual Cooling (WB=>MDB) .4%, MDB=29.5°C WB=24.6°C
 SizingPeriod:DesignDay,
PROVIDENCE Ann Clg .4% Condns WB=>MDB,     !- Name
     29.5,      !- Maximum Dry-Bulb Temperature {C}
      9.7,      !- Daily Temp Range {C}
     24.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101097.,      !- Barometric Pressure {Pa}
      5.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_SC_CHARLESTON[]

Site:Location,
USA SC-CHARLESTON,  !- Name
32.90,       !- Latitude {deg}
-80.02,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
12; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.138,  !- January Ground Temperature {C}
20.079,  !- February Ground Temperature {C}
20.268,  !- March Ground Temperature {C}
21.039,  !- April Ground Temperature {C}
22.375,  !- May Ground Temperature {C}
22.753,  !- June Ground Temperature {C}
22.839,  !- July Ground Temperature {C}
22.901,  !- August Ground Temperature {C}
22.933,  !- September Ground Temperature {C}
21.915,  !- October Ground Temperature {C}
20.584,  !- November Ground Temperature {C}
20.280;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.69,               !- Annual Average Outdoor Air Temperature {C}
18.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CHARLESTON_SC_USA Annual Heating 99.6%, MaxDB=-3.7°C
 SizingPeriod:DesignDay,
CHARLESTON Ann Htg 99.6% Condns DB,     !- Name
     -3.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -3.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101181.,      !- Barometric Pressure {Pa}
      3.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHARLESTON_SC_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.6°C MWB=25.7°C
 SizingPeriod:DesignDay,
CHARLESTON Ann Clg .4% Condns DB=>MWB,     !- Name
     34.6,      !- Maximum Dry-Bulb Temperature {C}
        9,      !- Daily Temp Range {C}
     25.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101181.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHARLESTON_SC_USA Annual Cooling (WB=>MDB) .4%, MDB=31.8°C WB=26.9°C
 SizingPeriod:DesignDay,
CHARLESTON Ann Clg .4% Condns WB=>MDB,     !- Name
     31.8,      !- Maximum Dry-Bulb Temperature {C}
        9,      !- Daily Temp Range {C}
     26.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101181.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_SC_COLUMBIA[]

Site:Location,
USA SC-COLUMBIA,  !- Name
33.95,       !- Latitude {deg}
-81.12,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
69; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.965,  !- January Ground Temperature {C}
19.941,  !- February Ground Temperature {C}
20.027,  !- March Ground Temperature {C}
20.611,  !- April Ground Temperature {C}
21.994,  !- May Ground Temperature {C}
22.527,  !- June Ground Temperature {C}
22.673,  !- July Ground Temperature {C}
22.782,  !- August Ground Temperature {C}
22.831,  !- September Ground Temperature {C}
21.120,  !- October Ground Temperature {C}
20.418,  !- November Ground Temperature {C}
20.117;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
16.75,               !- Annual Average Outdoor Air Temperature {C}
21.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! COLUMBIA_SC_USA Annual Heating 99.6%, MaxDB=-6.2°C
 SizingPeriod:DesignDay,
COLUMBIA Ann Htg 99.6% Condns DB,     !- Name
     -6.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -6.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499.,      !- Barometric Pressure {Pa}
      1.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! COLUMBIA_SC_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.9°C MWB=24.1°C
 SizingPeriod:DesignDay,
COLUMBIA Ann Clg .4% Condns DB=>MWB,     !- Name
     35.9,      !- Maximum Dry-Bulb Temperature {C}
     11.2,      !- Daily Temp Range {C}
     24.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! COLUMBIA_SC_USA Annual Cooling (WB=>MDB) .4%, MDB=32°C WB=25.8°C
 SizingPeriod:DesignDay,
COLUMBIA Ann Clg .4% Condns WB=>MDB,     !- Name
       32,      !- Maximum Dry-Bulb Temperature {C}
     11.2,      !- Daily Temp Range {C}
     25.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_SC_GREENVILLE[]

Site:Location,
USA SC-GREENVILLE,  !- Name
34.90,       !- Latitude {deg}
-82.22,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
296; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.942,  !- January Ground Temperature {C}
19.894,  !- February Ground Temperature {C}
19.916,  !- March Ground Temperature {C}
20.281,  !- April Ground Temperature {C}
21.679,  !- May Ground Temperature {C}
22.530,  !- June Ground Temperature {C}
22.723,  !- July Ground Temperature {C}
22.803,  !- August Ground Temperature {C}
22.787,  !- September Ground Temperature {C}
20.877,  !- October Ground Temperature {C}
20.207,  !- November Ground Temperature {C}
20.030;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
15.19,               !- Annual Average Outdoor Air Temperature {C}
20.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! GREENVILLE_SC_USA Annual Heating 99.6%, MaxDB=-7°C
 SizingPeriod:DesignDay,
GREENVILLE Ann Htg 99.6% Condns DB,     !- Name
       -7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
       -7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97819.,      !- Barometric Pressure {Pa}
      2.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       40,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GREENVILLE_SC_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.3°C MWB=23.4°C
 SizingPeriod:DesignDay,
GREENVILLE Ann Clg .4% Condns DB=>MWB,     !- Name
     34.3,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     23.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97819.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GREENVILLE_SC_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25°C
 SizingPeriod:DesignDay,
GREENVILLE Ann Clg .4% Condns WB=>MDB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
       25,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97819.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_SD_HURON[]

Site:Location,
USA SD-HURON,  !- Name
44.37,       !- Latitude {deg}
-98.22,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
393; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.296,  !- January Ground Temperature {C}
19.270,  !- February Ground Temperature {C}
19.346,  !- March Ground Temperature {C}
19.422,  !- April Ground Temperature {C}
19.745,  !- May Ground Temperature {C}
21.193,  !- June Ground Temperature {C}
22.048,  !- July Ground Temperature {C}
21.718,  !- August Ground Temperature {C}
20.501,  !- September Ground Temperature {C}
19.795,  !- October Ground Temperature {C}
19.576,  !- November Ground Temperature {C}
19.401;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
6.58,               !- Annual Average Outdoor Air Temperature {C}
35.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! HURON_SD_USA Annual Heating 99.6%, MaxDB=-26.7°C
 SizingPeriod:DesignDay,
HURON Ann Htg 99.6% Condns DB,     !- Name
    -26.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -26.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96692.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HURON_SD_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.8°C MWB=22.9°C
 SizingPeriod:DesignDay,
HURON Ann Clg .4% Condns DB=>MWB,     !- Name
     34.8,      !- Maximum Dry-Bulb Temperature {C}
     12.8,      !- Daily Temp Range {C}
     22.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96692.,      !- Barometric Pressure {Pa}
      6.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HURON_SD_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=24.9°C
 SizingPeriod:DesignDay,
HURON Ann Clg .4% Condns WB=>MDB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
     12.8,      !- Daily Temp Range {C}
     24.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96692.,      !- Barometric Pressure {Pa}
      6.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_SD_PIERRE[]

Site:Location,
USA SD-PIERRE,  !- Name
44.37,       !- Latitude {deg}
-100.27,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
526; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.226,  !- January Ground Temperature {C}
19.228,  !- February Ground Temperature {C}
19.308,  !- March Ground Temperature {C}
19.355,  !- April Ground Temperature {C}
19.648,  !- May Ground Temperature {C}
21.332,  !- June Ground Temperature {C}
21.911,  !- July Ground Temperature {C}
21.871,  !- August Ground Temperature {C}
20.630,  !- September Ground Temperature {C}
19.683,  !- October Ground Temperature {C}
19.466,  !- November Ground Temperature {C}
19.349;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.32,               !- Annual Average Outdoor Air Temperature {C}
33.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! PIERRE_SD_USA Annual Heating 99.6%, MaxDB=-25.2°C
 SizingPeriod:DesignDay,
PIERRE Ann Htg 99.6% Condns DB,     !- Name
    -25.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -25.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95164.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PIERRE_SD_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.2°C MWB=21.3°C
 SizingPeriod:DesignDay,
PIERRE Ann Clg .4% Condns DB=>MWB,     !- Name
     37.2,      !- Maximum Dry-Bulb Temperature {C}
       14,      !- Daily Temp Range {C}
     21.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95164.,      !- Barometric Pressure {Pa}
      6.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PIERRE_SD_USA Annual Cooling (WB=>MDB) .4%, MDB=31.8°C WB=23.9°C
 SizingPeriod:DesignDay,
PIERRE Ann Clg .4% Condns WB=>MDB,     !- Name
     31.8,      !- Maximum Dry-Bulb Temperature {C}
       14,      !- Daily Temp Range {C}
     23.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95164.,      !- Barometric Pressure {Pa}
      6.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_SD_SIOUX_FALLS[]

Site:Location,
USA SD-SIOUX FALLS,  !- Name
43.57,       !- Latitude {deg}
-96.72,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
435; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.287,  !- January Ground Temperature {C}
19.283,  !- February Ground Temperature {C}
19.340,  !- March Ground Temperature {C}
19.402,  !- April Ground Temperature {C}
20.010,  !- May Ground Temperature {C}
21.480,  !- June Ground Temperature {C}
21.981,  !- July Ground Temperature {C}
21.822,  !- August Ground Temperature {C}
20.498,  !- September Ground Temperature {C}
19.763,  !- October Ground Temperature {C}
19.556,  !- November Ground Temperature {C}
19.407;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.59,               !- Annual Average Outdoor Air Temperature {C}
35.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SIOUX_FALLS_SD_USA Annual Heating 99.6%, MaxDB=-26.2°C
 SizingPeriod:DesignDay,
SIOUX_FALLS Ann Htg 99.6% Condns DB,     !- Name
    -26.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -26.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96207.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SIOUX_FALLS_SD_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=23°C
 SizingPeriod:DesignDay,
SIOUX_FALLS Ann Clg .4% Condns DB=>MWB,     !- Name
     34.2,      !- Maximum Dry-Bulb Temperature {C}
     11.9,      !- Daily Temp Range {C}
       23,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96207.,      !- Barometric Pressure {Pa}
      6.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SIOUX_FALLS_SD_USA Annual Cooling (WB=>MDB) .4%, MDB=30.9°C WB=25.1°C
 SizingPeriod:DesignDay,
SIOUX_FALLS Ann Clg .4% Condns WB=>MDB,     !- Name
     30.9,      !- Maximum Dry-Bulb Temperature {C}
     11.9,      !- Daily Temp Range {C}
     25.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96207.,      !- Barometric Pressure {Pa}
      6.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TN_BRISTOL[]

Site:Location,
USA TN-BRISTOL,  !- Name
36.47,       !- Latitude {deg}
-82.40,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
459; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.847,  !- January Ground Temperature {C}
19.802,  !- February Ground Temperature {C}
19.840,  !- March Ground Temperature {C}
19.891,  !- April Ground Temperature {C}
20.262,  !- May Ground Temperature {C}
22.097,  !- June Ground Temperature {C}
22.566,  !- July Ground Temperature {C}
22.709,  !- August Ground Temperature {C}
22.086,  !- September Ground Temperature {C}
20.462,  !- October Ground Temperature {C}
20.064,  !- November Ground Temperature {C}
19.929;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.82,               !- Annual Average Outdoor Air Temperature {C}
21.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BRISTOL_TN_USA Annual Heating 99.6%, MaxDB=-12.9°C
 SizingPeriod:DesignDay,
BRISTOL Ann Htg 99.6% Condns DB,     !- Name
    -12.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -12.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95931.,      !- Barometric Pressure {Pa}
      2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BRISTOL_TN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.8°C MWB=22.5°C
 SizingPeriod:DesignDay,
BRISTOL Ann Clg .4% Condns DB=>MWB,     !- Name
     31.8,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     22.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95931.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      250,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BRISTOL_TN_USA Annual Cooling (WB=>MDB) .4%, MDB=29.5°C WB=23.9°C
 SizingPeriod:DesignDay,
BRISTOL Ann Clg .4% Condns WB=>MDB,     !- Name
     29.5,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     23.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95931.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      250,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TN_CHATTANOOGA[]

Site:Location,
USA TN-CHATTANOOGA,  !- Name
35.02,       !- Latitude {deg}
-85.18,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
210; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.881,  !- January Ground Temperature {C}
19.868,  !- February Ground Temperature {C}
19.900,  !- March Ground Temperature {C}
20.301,  !- April Ground Temperature {C}
21.740,  !- May Ground Temperature {C}
22.464,  !- June Ground Temperature {C}
22.628,  !- July Ground Temperature {C}
22.694,  !- August Ground Temperature {C}
22.734,  !- September Ground Temperature {C}
20.833,  !- October Ground Temperature {C}
20.181,  !- November Ground Temperature {C}
19.991;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
15.08,               !- Annual Average Outdoor Air Temperature {C}
24.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CHATTANOOGA_TN_USA Annual Heating 99.6%, MaxDB=-9°C
 SizingPeriod:DesignDay,
CHATTANOOGA Ann Htg 99.6% Condns DB,     !- Name
       -9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
       -9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98828.,      !- Barometric Pressure {Pa}
      2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHATTANOOGA_TN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.8°C MWB=24.1°C
 SizingPeriod:DesignDay,
CHATTANOOGA Ann Clg .4% Condns DB=>MWB,     !- Name
     34.8,      !- Maximum Dry-Bulb Temperature {C}
     10.8,      !- Daily Temp Range {C}
     24.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98828.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHATTANOOGA_TN_USA Annual Cooling (WB=>MDB) .4%, MDB=31.8°C WB=25.5°C
 SizingPeriod:DesignDay,
CHATTANOOGA Ann Clg .4% Condns WB=>MDB,     !- Name
     31.8,      !- Maximum Dry-Bulb Temperature {C}
     10.8,      !- Daily Temp Range {C}
     25.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98828.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TN_KNOXVILLE[]

Site:Location,
USA TN-KNOXVILLE,  !- Name
35.82,       !- Latitude {deg}
-83.97,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
299; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.939,  !- January Ground Temperature {C}
19.907,  !- February Ground Temperature {C}
19.925,  !- March Ground Temperature {C}
20.167,  !- April Ground Temperature {C}
21.424,  !- May Ground Temperature {C}
22.505,  !- June Ground Temperature {C}
22.726,  !- July Ground Temperature {C}
22.815,  !- August Ground Temperature {C}
22.805,  !- September Ground Temperature {C}
20.837,  !- October Ground Temperature {C}
20.220,  !- November Ground Temperature {C}
20.048;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
14.55,               !- Annual Average Outdoor Air Temperature {C}
22.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! KNOXVILLE_TN_USA Annual Heating 99.6%, MaxDB=-9.9°C
 SizingPeriod:DesignDay,
KNOXVILLE Ann Htg 99.6% Condns DB,     !- Name
     -9.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -9.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97784.,      !- Barometric Pressure {Pa}
      2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       30,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! KNOXVILLE_TN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.6°C MWB=23.7°C
 SizingPeriod:DesignDay,
KNOXVILLE Ann Clg .4% Condns DB=>MWB,     !- Name
     33.6,      !- Maximum Dry-Bulb Temperature {C}
     10.2,      !- Daily Temp Range {C}
     23.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97784.,      !- Barometric Pressure {Pa}
      3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      250,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! KNOXVILLE_TN_USA Annual Cooling (WB=>MDB) .4%, MDB=31.1°C WB=25.2°C
 SizingPeriod:DesignDay,
KNOXVILLE Ann Clg .4% Condns WB=>MDB,     !- Name
     31.1,      !- Maximum Dry-Bulb Temperature {C}
     10.2,      !- Daily Temp Range {C}
     25.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97784.,      !- Barometric Pressure {Pa}
      3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      250,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TN_MEMPHIS[]

Site:Location,
USA TN-MEMPHIS,  !- Name
35.03,       !- Latitude {deg}
-89.97,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
87; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.923,  !- January Ground Temperature {C}
19.891,  !- February Ground Temperature {C}
19.945,  !- March Ground Temperature {C}
20.662,  !- April Ground Temperature {C}
22.169,  !- May Ground Temperature {C}
22.544,  !- June Ground Temperature {C}
22.671,  !- July Ground Temperature {C}
22.683,  !- August Ground Temperature {C}
22.607,  !- September Ground Temperature {C}
21.264,  !- October Ground Temperature {C}
20.298,  !- November Ground Temperature {C}
20.015;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
16.66,               !- Annual Average Outdoor Air Temperature {C}
21.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MEMPHIS_TN_USA Annual Heating 99.6%, MaxDB=-8.5°C
 SizingPeriod:DesignDay,
MEMPHIS Ann Htg 99.6% Condns DB,     !- Name
     -8.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -8.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100284.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MEMPHIS_TN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.7°C MWB=25.3°C
 SizingPeriod:DesignDay,
MEMPHIS Ann Clg .4% Condns DB=>MWB,     !- Name
     35.7,      !- Maximum Dry-Bulb Temperature {C}
      9.3,      !- Daily Temp Range {C}
     25.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100284.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MEMPHIS_TN_USA Annual Cooling (WB=>MDB) .4%, MDB=33.1°C WB=26.9°C
 SizingPeriod:DesignDay,
MEMPHIS Ann Clg .4% Condns WB=>MDB,     !- Name
     33.1,      !- Maximum Dry-Bulb Temperature {C}
      9.3,      !- Daily Temp Range {C}
     26.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100284.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TN_NASHVILLE[]

Site:Location,
USA TN-NASHVILLE,  !- Name
36.12,       !- Latitude {deg}
-86.67,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
180; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.802,  !- January Ground Temperature {C}
19.771,  !- February Ground Temperature {C}
19.803,  !- March Ground Temperature {C}
20.278,  !- April Ground Temperature {C}
21.788,  !- May Ground Temperature {C}
22.449,  !- June Ground Temperature {C}
22.575,  !- July Ground Temperature {C}
22.607,  !- August Ground Temperature {C}
22.502,  !- September Ground Temperature {C}
20.799,  !- October Ground Temperature {C}
20.188,  !- November Ground Temperature {C}
19.934;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
14.73,               !- Annual Average Outdoor Air Temperature {C}
25.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! NASHVILLE_TN_USA Annual Heating 99.6%, MaxDB=-11.3°C
 SizingPeriod:DesignDay,
NASHVILLE Ann Htg 99.6% Condns DB,     !- Name
    -11.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -11.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99181.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NASHVILLE_TN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.7°C MWB=24.1°C
 SizingPeriod:DesignDay,
NASHVILLE Ann Clg .4% Condns DB=>MWB,     !- Name
     34.7,      !- Maximum Dry-Bulb Temperature {C}
     10.4,      !- Daily Temp Range {C}
     24.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99181.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NASHVILLE_TN_USA Annual Cooling (WB=>MDB) .4%, MDB=31.6°C WB=25.7°C
 SizingPeriod:DesignDay,
NASHVILLE Ann Clg .4% Condns WB=>MDB,     !- Name
     31.6,      !- Maximum Dry-Bulb Temperature {C}
     10.4,      !- Daily Temp Range {C}
     25.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99181.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_ABILENE[]

Site:Location,
USA TX-ABILENE,  !- Name
32.42,       !- Latitude {deg}
-99.67,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
534; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.597,  !- January Ground Temperature {C}
19.569,  !- February Ground Temperature {C}
19.738,  !- March Ground Temperature {C}
20.849,  !- April Ground Temperature {C}
21.825,  !- May Ground Temperature {C}
22.120,  !- June Ground Temperature {C}
22.054,  !- July Ground Temperature {C}
22.062,  !- August Ground Temperature {C}
22.289,  !- September Ground Temperature {C}
21.272,  !- October Ground Temperature {C}
20.032,  !- November Ground Temperature {C}
19.713;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.60,               !- Annual Average Outdoor Air Temperature {C}
22.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ABILENE_TX_USA Annual Heating 99.6%, MaxDB=-8.5°C
 SizingPeriod:DesignDay,
ABILENE Ann Htg 99.6% Condns DB,     !- Name
     -8.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -8.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95072.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       10,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ABILENE_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.5°C MWB=21.6°C
 SizingPeriod:DesignDay,
ABILENE Ann Clg .4% Condns DB=>MWB,     !- Name
     37.5,      !- Maximum Dry-Bulb Temperature {C}
     11.5,      !- Daily Temp Range {C}
     21.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95072.,      !- Barometric Pressure {Pa}
      5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ABILENE_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=31.8°C WB=24.1°C
 SizingPeriod:DesignDay,
ABILENE Ann Clg .4% Condns WB=>MDB,     !- Name
     31.8,      !- Maximum Dry-Bulb Temperature {C}
     11.5,      !- Daily Temp Range {C}
     24.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   95072.,      !- Barometric Pressure {Pa}
      5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_AMARILLO[]

Site:Location,
USA TX-AMARILLO,  !- Name
35.22,       !- Latitude {deg}
-101.68,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
1098; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.298,  !- January Ground Temperature {C}
19.298,  !- February Ground Temperature {C}
19.321,  !- March Ground Temperature {C}
19.317,  !- April Ground Temperature {C}
20.169,  !- May Ground Temperature {C}
21.566,  !- June Ground Temperature {C}
21.744,  !- July Ground Temperature {C}
21.885,  !- August Ground Temperature {C}
21.603,  !- September Ground Temperature {C}
19.967,  !- October Ground Temperature {C}
19.503,  !- November Ground Temperature {C}
19.364;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.88,               !- Annual Average Outdoor Air Temperature {C}
26.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! AMARILLO_TX_USA Annual Heating 99.6%, MaxDB=-14°C
 SizingPeriod:DesignDay,
AMARILLO Ann Htg 99.6% Condns DB,     !- Name
      -14,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -14,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88811.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! AMARILLO_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.2°C MWB=19°C
 SizingPeriod:DesignDay,
AMARILLO Ann Clg .4% Condns DB=>MWB,     !- Name
     36.2,      !- Maximum Dry-Bulb Temperature {C}
     13.4,      !- Daily Temp Range {C}
       19,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88811.,      !- Barometric Pressure {Pa}
      6.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      210,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! AMARILLO_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=30°C WB=21.7°C
 SizingPeriod:DesignDay,
AMARILLO Ann Clg .4% Condns WB=>MDB,     !- Name
       30,      !- Maximum Dry-Bulb Temperature {C}
     13.4,      !- Daily Temp Range {C}
     21.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   88811.,      !- Barometric Pressure {Pa}
      6.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      210,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_AUSTIN[]

Site:Location,
USA TX-AUSTIN,  !- Name
30.28,       !- Latitude {deg}
-97.68,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
189; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.072,  !- January Ground Temperature {C}
20.027,  !- February Ground Temperature {C}
20.487,  !- March Ground Temperature {C}
21.973,  !- April Ground Temperature {C}
22.568,  !- May Ground Temperature {C}
22.626,  !- June Ground Temperature {C}
22.617,  !- July Ground Temperature {C}
22.605,  !- August Ground Temperature {C}
22.643,  !- September Ground Temperature {C}
22.545,  !- October Ground Temperature {C}
21.266,  !- November Ground Temperature {C}
20.298;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
20.01,               !- Annual Average Outdoor Air Temperature {C}
18.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! AUSTIN_TX_USA Annual Heating 99.6%, MaxDB=-3.5°C
 SizingPeriod:DesignDay,
AUSTIN Ann Htg 99.6% Condns DB,     !- Name
     -3.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -3.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99075.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       10,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! AUSTIN_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.1°C MWB=23.6°C
 SizingPeriod:DesignDay,
AUSTIN Ann Clg .4% Condns DB=>MWB,     !- Name
     37.1,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
     23.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99075.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! AUSTIN_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=31.5°C WB=25.8°C
 SizingPeriod:DesignDay,
AUSTIN Ann Clg .4% Condns WB=>MDB,     !- Name
     31.5,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
     25.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99075.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_BROWNSVILLE[]

Site:Location,
USA TX-BROWNSVILLE,  !- Name
25.88,       !- Latitude {deg}
-97.42,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
6; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.799,  !- January Ground Temperature {C}
21.139,  !- February Ground Temperature {C}
21.796,  !- March Ground Temperature {C}
22.631,  !- April Ground Temperature {C}
22.885,  !- May Ground Temperature {C}
22.976,  !- June Ground Temperature {C}
22.980,  !- July Ground Temperature {C}
22.965,  !- August Ground Temperature {C}
23.024,  !- September Ground Temperature {C}
22.983,  !- October Ground Temperature {C}
22.383,  !- November Ground Temperature {C}
21.286;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
22.52,               !- Annual Average Outdoor Air Temperature {C}
13.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BROWNSVILLE_TX_USA Annual Heating 99.6%, MaxDB=2.2°C
 SizingPeriod:DesignDay,
BROWNSVILLE Ann Htg 99.6% Condns DB,     !- Name
      2.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      2.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253.,      !- Barometric Pressure {Pa}
      5.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      330,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BROWNSVILLE_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.3°C MWB=25.3°C
 SizingPeriod:DesignDay,
BROWNSVILLE Ann Clg .4% Condns DB=>MWB,     !- Name
     35.3,      !- Maximum Dry-Bulb Temperature {C}
      9.1,      !- Daily Temp Range {C}
     25.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253.,      !- Barometric Pressure {Pa}
      7.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      160,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BROWNSVILLE_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=31.1°C WB=26.9°C
 SizingPeriod:DesignDay,
BROWNSVILLE Ann Clg .4% Condns WB=>MDB,     !- Name
     31.1,      !- Maximum Dry-Bulb Temperature {C}
      9.1,      !- Daily Temp Range {C}
     26.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253.,      !- Barometric Pressure {Pa}
      7.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      160,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_CORPUS_CHRISTI[]

Site:Location,
USA TX-CORPUS CHRISTI,  !- Name
27.77,       !- Latitude {deg}
-97.50,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
13; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.585,  !- January Ground Temperature {C}
20.417,  !- February Ground Temperature {C}
21.282,  !- March Ground Temperature {C}
22.479,  !- April Ground Temperature {C}
22.875,  !- May Ground Temperature {C}
22.986,  !- June Ground Temperature {C}
23.005,  !- July Ground Temperature {C}
23.002,  !- August Ground Temperature {C}
23.016,  !- September Ground Temperature {C}
23.037,  !- October Ground Temperature {C}
22.525,  !- November Ground Temperature {C}
21.068;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
21.75,               !- Annual Average Outdoor Air Temperature {C}
15.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CORPUS_CHRISTI_TX_USA Annual Heating 99.6%, MaxDB=0.3°C
 SizingPeriod:DesignDay,
CORPUS_CHRISTI Ann Htg 99.6% Condns DB,     !- Name
      0.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      0.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101169.,      !- Barometric Pressure {Pa}
      5.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CORPUS_CHRISTI_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.3°C MWB=25.5°C
 SizingPeriod:DesignDay,
CORPUS_CHRISTI Ann Clg .4% Condns DB=>MWB,     !- Name
     35.3,      !- Maximum Dry-Bulb Temperature {C}
      9.5,      !- Daily Temp Range {C}
     25.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101169.,      !- Barometric Pressure {Pa}
      6.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CORPUS_CHRISTI_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=31.9°C WB=27.2°C
 SizingPeriod:DesignDay,
CORPUS_CHRISTI Ann Clg .4% Condns WB=>MDB,     !- Name
     31.9,      !- Maximum Dry-Bulb Temperature {C}
      9.5,      !- Daily Temp Range {C}
     27.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101169.,      !- Barometric Pressure {Pa}
      6.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_DEL_RIO[]

Site:Location,
USA TX-DEL RIO,  !- Name
29.35,       !- Latitude {deg}
-100.77,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
327; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.898,  !- January Ground Temperature {C}
19.817,  !- February Ground Temperature {C}
20.481,  !- March Ground Temperature {C}
21.838,  !- April Ground Temperature {C}
22.227,  !- May Ground Temperature {C}
22.356,  !- June Ground Temperature {C}
22.247,  !- July Ground Temperature {C}
22.331,  !- August Ground Temperature {C}
22.425,  !- September Ground Temperature {C}
22.369,  !- October Ground Temperature {C}
21.013,  !- November Ground Temperature {C}
20.092;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
20.57,               !- Annual Average Outdoor Air Temperature {C}
19.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Del Rio/Laughlin AFB_TX_USA Annual Heating 99.6%, MaxDB=-1.5°C
 SizingPeriod:DesignDay,
Del Rio/Laughlin AFB Ann Htg 99.6% Condns DB,     !- Name
     -1.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -1.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97458.,      !- Barometric Pressure {Pa}
      2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       10,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Del Rio/Laughlin AFB_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=40.1°C MWB=22.3°C
 SizingPeriod:DesignDay,
Del Rio/Laughlin AFB Ann Clg .4% Condns DB=>MWB,     !- Name
     40.1,      !- Maximum Dry-Bulb Temperature {C}
     11.9,      !- Daily Temp Range {C}
     22.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97458.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      130,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Del Rio/Laughlin AFB_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=32.8°C WB=25.8°C
 SizingPeriod:DesignDay,
Del Rio/Laughlin AFB Ann Clg .4% Condns WB=>MDB,     !- Name
     32.8,      !- Maximum Dry-Bulb Temperature {C}
     11.9,      !- Daily Temp Range {C}
     25.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97458.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      130,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_EL_PASO[]

Site:Location,
USA TX-EL PASO,  !- Name
31.78,       !- Latitude {deg}
-106.40,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1194; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.268,  !- January Ground Temperature {C}
19.235,  !- February Ground Temperature {C}
19.283,  !- March Ground Temperature {C}
19.843,  !- April Ground Temperature {C}
21.188,  !- May Ground Temperature {C}
21.361,  !- June Ground Temperature {C}
21.527,  !- July Ground Temperature {C}
21.762,  !- August Ground Temperature {C}
21.883,  !- September Ground Temperature {C}
20.800,  !- October Ground Temperature {C}
19.581,  !- November Ground Temperature {C}
19.330;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.78,               !- Annual Average Outdoor Air Temperature {C}
21.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! EL_PASO_TX_USA Annual Heating 99.6%, MaxDB=-5.5°C
 SizingPeriod:DesignDay,
EL_PASO Ann Htg 99.6% Condns DB,     !- Name
     -5.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -5.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87780.,      !- Barometric Pressure {Pa}
      2.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! EL_PASO_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38.6°C MWB=18.2°C
 SizingPeriod:DesignDay,
EL_PASO Ann Clg .4% Condns DB=>MWB,     !- Name
     38.6,      !- Maximum Dry-Bulb Temperature {C}
     13.5,      !- Daily Temp Range {C}
     18.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87780.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! EL_PASO_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=29.8°C WB=21.3°C
 SizingPeriod:DesignDay,
EL_PASO Ann Clg .4% Condns WB=>MDB,     !- Name
     29.8,      !- Maximum Dry-Bulb Temperature {C}
     13.5,      !- Daily Temp Range {C}
     21.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87780.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_FORT_WORTH[]

Site:Location,
USA TX-FORT WORTH,  !- Name
32.82,       !- Latitude {deg}
-97.05,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
164; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.920,  !- January Ground Temperature {C}
19.886,  !- February Ground Temperature {C}
19.965,  !- March Ground Temperature {C}
21.571,  !- April Ground Temperature {C}
22.267,  !- May Ground Temperature {C}
22.479,  !- June Ground Temperature {C}
22.469,  !- July Ground Temperature {C}
22.509,  !- August Ground Temperature {C}
22.640,  !- September Ground Temperature {C}
22.082,  !- October Ground Temperature {C}
20.563,  !- November Ground Temperature {C}
20.049;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
18.37,               !- Annual Average Outdoor Air Temperature {C}
22.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! FORT_WORTH_TX_USA Annual Heating 99.6%, MaxDB=-7.2°C
 SizingPeriod:DesignDay,
FORT_WORTH Ann Htg 99.6% Condns DB,     !- Name
     -7.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -7.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99370.,      !- Barometric Pressure {Pa}
      4.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FORT_WORTH_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38.4°C MWB=23.7°C
 SizingPeriod:DesignDay,
FORT_WORTH Ann Clg .4% Condns DB=>MWB,     !- Name
     38.4,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
     23.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99370.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      160,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FORT_WORTH_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=33.4°C WB=26°C
 SizingPeriod:DesignDay,
FORT_WORTH Ann Clg .4% Condns WB=>MDB,     !- Name
     33.4,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
       26,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99370.,      !- Barometric Pressure {Pa}
      4.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      160,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_HOUSTON[]

Site:Location,
USA TX-HOUSTON,  !- Name
29.97,       !- Latitude {deg}
-95.37,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
33; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.541,  !- January Ground Temperature {C}
20.346,  !- February Ground Temperature {C}
20.801,  !- March Ground Temperature {C}
22.127,  !- April Ground Temperature {C}
22.752,  !- May Ground Temperature {C}
22.868,  !- June Ground Temperature {C}
22.937,  !- July Ground Temperature {C}
22.960,  !- August Ground Temperature {C}
22.981,  !- September Ground Temperature {C}
22.822,  !- October Ground Temperature {C}
21.631,  !- November Ground Temperature {C}
20.645;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
19.99,               !- Annual Average Outdoor Air Temperature {C}
17.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! HOUSTON_TX_USA Annual Heating 99.6%, MaxDB=-2.4°C
 SizingPeriod:DesignDay,
HOUSTON Ann Htg 99.6% Condns DB,     !- Name
     -2.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -2.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100929.,      !- Barometric Pressure {Pa}
      2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HOUSTON_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.1°C MWB=24.9°C
 SizingPeriod:DesignDay,
HOUSTON Ann Clg .4% Condns DB=>MWB,     !- Name
     36.1,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     24.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100929.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HOUSTON_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=32°C WB=26.7°C
 SizingPeriod:DesignDay,
HOUSTON Ann Clg .4% Condns WB=>MDB,     !- Name
       32,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     26.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100929.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_LUBBOCK[]

Site:Location,
USA TX-LUBBOCK,  !- Name
33.65,       !- Latitude {deg}
-101.82,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
988; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.453,  !- January Ground Temperature {C}
19.434,  !- February Ground Temperature {C}
19.392,  !- March Ground Temperature {C}
19.830,  !- April Ground Temperature {C}
21.186,  !- May Ground Temperature {C}
21.816,  !- June Ground Temperature {C}
21.995,  !- July Ground Temperature {C}
22.071,  !- August Ground Temperature {C}
21.860,  !- September Ground Temperature {C}
20.447,  !- October Ground Temperature {C}
19.738,  !- November Ground Temperature {C}
19.523;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
15.03,               !- Annual Average Outdoor Air Temperature {C}
23.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! LUBBOCK_TX_USA Annual Heating 99.6%, MaxDB=-10.8°C
 SizingPeriod:DesignDay,
LUBBOCK Ann Htg 99.6% Condns DB,     !- Name
    -10.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -10.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   90005.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       60,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LUBBOCK_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.9°C MWB=19.5°C
 SizingPeriod:DesignDay,
LUBBOCK Ann Clg .4% Condns DB=>MWB,     !- Name
     36.9,      !- Maximum Dry-Bulb Temperature {C}
     12.4,      !- Daily Temp Range {C}
     19.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   90005.,      !- Barometric Pressure {Pa}
      6.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LUBBOCK_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=30.7°C WB=22.7°C
 SizingPeriod:DesignDay,
LUBBOCK Ann Clg .4% Condns WB=>MDB,     !- Name
     30.7,      !- Maximum Dry-Bulb Temperature {C}
     12.4,      !- Daily Temp Range {C}
     22.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   90005.,      !- Barometric Pressure {Pa}
      6.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_LUFKIN[]

Site:Location,
USA TX-LUFKIN,  !- Name
31.22,       !- Latitude {deg}
-94.75,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
96; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.249,  !- January Ground Temperature {C}
20.160,  !- February Ground Temperature {C}
20.493,  !- March Ground Temperature {C}
21.651,  !- April Ground Temperature {C}
22.538,  !- May Ground Temperature {C}
22.831,  !- June Ground Temperature {C}
22.916,  !- July Ground Temperature {C}
22.908,  !- August Ground Temperature {C}
22.944,  !- September Ground Temperature {C}
22.586,  !- October Ground Temperature {C}
20.895,  !- November Ground Temperature {C}
20.319;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
18.91,               !- Annual Average Outdoor Air Temperature {C}
18.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! LUFKIN_TX_USA Annual Heating 99.6%, MaxDB=-4.4°C
 SizingPeriod:DesignDay,
LUFKIN Ann Htg 99.6% Condns DB,     !- Name
     -4.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -4.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100177.,      !- Barometric Pressure {Pa}
      2.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LUFKIN_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.2°C MWB=24.9°C
 SizingPeriod:DesignDay,
LUFKIN Ann Clg .4% Condns DB=>MWB,     !- Name
     36.2,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
     24.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100177.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LUFKIN_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=32.2°C WB=26.6°C
 SizingPeriod:DesignDay,
LUFKIN Ann Clg .4% Condns WB=>MDB,     !- Name
     32.2,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
     26.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100177.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_MIDLAND[]

Site:Location,
USA TX-MIDLAND,  !- Name
31.92,       !- Latitude {deg}
-102.18,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
871; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.330,  !- January Ground Temperature {C}
19.307,  !- February Ground Temperature {C}
19.421,  !- March Ground Temperature {C}
20.174,  !- April Ground Temperature {C}
21.219,  !- May Ground Temperature {C}
21.690,  !- June Ground Temperature {C}
21.693,  !- July Ground Temperature {C}
21.860,  !- August Ground Temperature {C}
21.968,  !- September Ground Temperature {C}
20.435,  !- October Ground Temperature {C}
19.689,  !- November Ground Temperature {C}
19.441;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
16.96,               !- Annual Average Outdoor Air Temperature {C}
21.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MIDLAND_TX_USA Annual Heating 99.6%, MaxDB=-7.7°C
 SizingPeriod:DesignDay,
MIDLAND Ann Htg 99.6% Condns DB,     !- Name
     -7.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -7.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   91290.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       60,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MIDLAND_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.9°C MWB=19.6°C
 SizingPeriod:DesignDay,
MIDLAND Ann Clg .4% Condns DB=>MWB,     !- Name
     37.9,      !- Maximum Dry-Bulb Temperature {C}
     13.2,      !- Daily Temp Range {C}
     19.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   91290.,      !- Barometric Pressure {Pa}
      5.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MIDLAND_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=30.5°C WB=22.7°C
 SizingPeriod:DesignDay,
MIDLAND Ann Clg .4% Condns WB=>MDB,     !- Name
     30.5,      !- Maximum Dry-Bulb Temperature {C}
     13.2,      !- Daily Temp Range {C}
     22.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   91290.,      !- Barometric Pressure {Pa}
      5.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_PORT_ARTHUR[]

Site:Location,
USA TX-PORT ARTHUR,  !- Name
29.95,       !- Latitude {deg}
-94.02,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
7; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.343,  !- January Ground Temperature {C}
20.306,  !- February Ground Temperature {C}
20.682,  !- March Ground Temperature {C}
22.370,  !- April Ground Temperature {C}
22.880,  !- May Ground Temperature {C}
22.975,  !- June Ground Temperature {C}
23.050,  !- July Ground Temperature {C}
23.065,  !- August Ground Temperature {C}
23.075,  !- September Ground Temperature {C}
22.672,  !- October Ground Temperature {C}
21.137,  !- November Ground Temperature {C}
20.613;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
19.83,               !- Annual Average Outdoor Air Temperature {C}
16.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! PORT_ARTHUR_TX_USA Annual Heating 99.6%, MaxDB=-1.4°C
 SizingPeriod:DesignDay,
PORT_ARTHUR Ann Htg 99.6% Condns DB,     !- Name
     -1.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -1.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PORT_ARTHUR_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.4°C MWB=25.8°C
 SizingPeriod:DesignDay,
PORT_ARTHUR Ann Clg .4% Condns DB=>MWB,     !- Name
     34.4,      !- Maximum Dry-Bulb Temperature {C}
      8.8,      !- Daily Temp Range {C}
     25.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PORT_ARTHUR_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=31.7°C WB=27.6°C
 SizingPeriod:DesignDay,
PORT_ARTHUR Ann Clg .4% Condns WB=>MDB,     !- Name
     31.7,      !- Maximum Dry-Bulb Temperature {C}
      8.8,      !- Daily Temp Range {C}
     27.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_SAN_ANGELO[]

Site:Location,
USA TX-SAN ANGELO,  !- Name
31.37,       !- Latitude {deg}
-100.50,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
582; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.659,  !- January Ground Temperature {C}
19.627,  !- February Ground Temperature {C}
19.773,  !- March Ground Temperature {C}
20.964,  !- April Ground Temperature {C}
21.949,  !- May Ground Temperature {C}
22.206,  !- June Ground Temperature {C}
22.123,  !- July Ground Temperature {C}
22.190,  !- August Ground Temperature {C}
22.232,  !- September Ground Temperature {C}
21.267,  !- October Ground Temperature {C}
20.155,  !- November Ground Temperature {C}
19.778;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.32,               !- Annual Average Outdoor Air Temperature {C}
25.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SAN_ANGELO_TX_USA Annual Heating 99.6%, MaxDB=-6.7°C
 SizingPeriod:DesignDay,
SAN_ANGELO Ann Htg 99.6% Condns DB,     !- Name
     -6.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -6.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94526.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       40,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAN_ANGELO_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.7°C MWB=21.3°C
 SizingPeriod:DesignDay,
SAN_ANGELO Ann Clg .4% Condns DB=>MWB,     !- Name
     37.7,      !- Maximum Dry-Bulb Temperature {C}
     12.5,      !- Daily Temp Range {C}
     21.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94526.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAN_ANGELO_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=31.7°C WB=23.9°C
 SizingPeriod:DesignDay,
SAN_ANGELO Ann Clg .4% Condns WB=>MDB,     !- Name
     31.7,      !- Maximum Dry-Bulb Temperature {C}
     12.5,      !- Daily Temp Range {C}
     23.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94526.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_SAN_ANTONIO[]

Site:Location,
USA TX-SAN ANTONIO,  !- Name
29.52,       !- Latitude {deg}
-98.47,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
242; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.037,  !- January Ground Temperature {C}
20.030,  !- February Ground Temperature {C}
20.524,  !- March Ground Temperature {C}
21.839,  !- April Ground Temperature {C}
22.490,  !- May Ground Temperature {C}
22.618,  !- June Ground Temperature {C}
22.649,  !- July Ground Temperature {C}
22.608,  !- August Ground Temperature {C}
22.638,  !- September Ground Temperature {C}
22.558,  !- October Ground Temperature {C}
21.092,  !- November Ground Temperature {C}
20.287;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
19.98,               !- Annual Average Outdoor Air Temperature {C}
18.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SAN_ANTONIO_TX_USA Annual Heating 99.6%, MaxDB=-2.5°C
 SizingPeriod:DesignDay,
SAN_ANTONIO Ann Htg 99.6% Condns DB,     !- Name
     -2.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
