     -2.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98451.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAN_ANTONIO_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.5°C MWB=23.2°C
 SizingPeriod:DesignDay,
SAN_ANTONIO Ann Clg .4% Condns DB=>MWB,     !- Name
     37.5,      !- Maximum Dry-Bulb Temperature {C}
     12.5,      !- Daily Temp Range {C}
     23.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98451.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      160,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAN_ANTONIO_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=31.8°C WB=25.7°C
 SizingPeriod:DesignDay,
SAN_ANTONIO Ann Clg .4% Condns WB=>MDB,     !- Name
     31.8,      !- Maximum Dry-Bulb Temperature {C}
     12.5,      !- Daily Temp Range {C}
     25.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98451.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      160,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_VICTORIA[]

Site:Location,
USA TX-VICTORIA,  !- Name
28.85,       !- Latitude {deg}
-96.92,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
32; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
20.482,  !- January Ground Temperature {C}
20.326,  !- February Ground Temperature {C}
20.868,  !- March Ground Temperature {C}
22.458,  !- April Ground Temperature {C}
22.823,  !- May Ground Temperature {C}
22.883,  !- June Ground Temperature {C}
22.936,  !- July Ground Temperature {C}
22.912,  !- August Ground Temperature {C}
22.909,  !- September Ground Temperature {C}
22.906,  !- October Ground Temperature {C}
21.673,  !- November Ground Temperature {C}
20.664;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
20.78,               !- Annual Average Outdoor Air Temperature {C}
15.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! VICTORIA_TX_USA Annual Heating 99.6%, MaxDB=-1.6°C
 SizingPeriod:DesignDay,
VICTORIA Ann Htg 99.6% Condns DB,     !- Name
     -1.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -1.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100941.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! VICTORIA_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.6°C MWB=24.6°C
 SizingPeriod:DesignDay,
VICTORIA Ann Clg .4% Condns DB=>MWB,     !- Name
     35.6,      !- Maximum Dry-Bulb Temperature {C}
      9.6,      !- Daily Temp Range {C}
     24.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100941.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! VICTORIA_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=31.1°C WB=26.7°C
 SizingPeriod:DesignDay,
VICTORIA Ann Clg .4% Condns WB=>MDB,     !- Name
     31.1,      !- Maximum Dry-Bulb Temperature {C}
      9.6,      !- Daily Temp Range {C}
     26.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100941.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_WACO[]

Site:Location,
USA TX-WACO,  !- Name
31.62,       !- Latitude {deg}
-97.22,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
155; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.940,  !- January Ground Temperature {C}
19.869,  !- February Ground Temperature {C}
20.088,  !- March Ground Temperature {C}
21.216,  !- April Ground Temperature {C}
22.243,  !- May Ground Temperature {C}
22.531,  !- June Ground Temperature {C}
22.501,  !- July Ground Temperature {C}
22.466,  !- August Ground Temperature {C}
22.458,  !- September Ground Temperature {C}
22.107,  !- October Ground Temperature {C}
20.692,  !- November Ground Temperature {C}
20.068;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
18.78,               !- Annual Average Outdoor Air Temperature {C}
20.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! WACO_TX_USA Annual Heating 99.6%, MaxDB=-5.4°C
 SizingPeriod:DesignDay,
WACO Ann Htg 99.6% Condns DB,     !- Name
     -5.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -5.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99477.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WACO_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38.2°C MWB=24°C
 SizingPeriod:DesignDay,
WACO Ann Clg .4% Condns DB=>MWB,     !- Name
     38.2,      !- Maximum Dry-Bulb Temperature {C}
     11.8,      !- Daily Temp Range {C}
       24,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99477.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WACO_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=33.2°C WB=25.9°C
 SizingPeriod:DesignDay,
WACO Ann Clg .4% Condns WB=>MDB,     !- Name
     33.2,      !- Maximum Dry-Bulb Temperature {C}
     11.8,      !- Daily Temp Range {C}
     25.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99477.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_WICHITA_FALLS[]

Site:Location,
USA TX-WICHITA FALLS,  !- Name
33.97,       !- Latitude {deg}
-98.47,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
314; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.660,  !- January Ground Temperature {C}
19.632,  !- February Ground Temperature {C}
19.836,  !- March Ground Temperature {C}
20.580,  !- April Ground Temperature {C}
21.636,  !- May Ground Temperature {C}
22.183,  !- June Ground Temperature {C}
22.118,  !- July Ground Temperature {C}
22.192,  !- August Ground Temperature {C}
22.240,  !- September Ground Temperature {C}
21.411,  !- October Ground Temperature {C}
20.122,  !- November Ground Temperature {C}
19.743;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.04,               !- Annual Average Outdoor Air Temperature {C}
26.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! WICHITA_FALLS_TX_USA Annual Heating 99.6%, MaxDB=-9.7°C
 SizingPeriod:DesignDay,
WICHITA_FALLS Ann Htg 99.6% Condns DB,     !- Name
     -9.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -9.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97609.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WICHITA_FALLS_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=39.4°C MWB=22.9°C
 SizingPeriod:DesignDay,
WICHITA_FALLS Ann Clg .4% Condns DB=>MWB,     !- Name
     39.4,      !- Maximum Dry-Bulb Temperature {C}
     13.1,      !- Daily Temp Range {C}
     22.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97609.,      !- Barometric Pressure {Pa}
      5.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! WICHITA_FALLS_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=33.4°C WB=25.3°C
 SizingPeriod:DesignDay,
WICHITA_FALLS Ann Clg .4% Condns WB=>MDB,     !- Name
     33.4,      !- Maximum Dry-Bulb Temperature {C}
     13.1,      !- Daily Temp Range {C}
     25.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97609.,      !- Barometric Pressure {Pa}
      5.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_UT_CEDAR_CITY[]

Site:Location,
USA UT-CEDAR CITY,  !- Name
37.70,       !- Latitude {deg}
-113.08,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1712; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.050,  !- January Ground Temperature {C}
19.050,  !- February Ground Temperature {C}
19.081,  !- March Ground Temperature {C}
19.061,  !- April Ground Temperature {C}
19.129,  !- May Ground Temperature {C}
20.589,  !- June Ground Temperature {C}
21.208,  !- July Ground Temperature {C}
21.246,  !- August Ground Temperature {C}
20.552,  !- September Ground Temperature {C}
19.324,  !- October Ground Temperature {C}
19.130,  !- November Ground Temperature {C}
19.065;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.09,               !- Annual Average Outdoor Air Temperature {C}
25.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CEDAR_CITY_UT_USA Annual Heating 99.6%, MaxDB=-15.8°C
 SizingPeriod:DesignDay,
CEDAR_CITY Ann Htg 99.6% Condns DB,     !- Name
    -15.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -15.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   82379.,      !- Barometric Pressure {Pa}
      1.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      130,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CEDAR_CITY_UT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=15.1°C
 SizingPeriod:DesignDay,
CEDAR_CITY Ann Clg .4% Condns DB=>MWB,     !- Name
     34.2,      !- Maximum Dry-Bulb Temperature {C}
     16.3,      !- Daily Temp Range {C}
     15.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   82379.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CEDAR_CITY_UT_USA Annual Cooling (WB=>MDB) .4%, MDB=26.9°C WB=17.6°C
 SizingPeriod:DesignDay,
CEDAR_CITY Ann Clg .4% Condns WB=>MDB,     !- Name
     26.9,      !- Maximum Dry-Bulb Temperature {C}
     16.3,      !- Daily Temp Range {C}
     17.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   82379.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      200,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_UT_SALT_LAKE_CITY[]

Site:Location,
USA UT-SALT LAKE CITY,  !- Name
40.77,       !- Latitude {deg}
-111.97,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1288; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.178,  !- January Ground Temperature {C}
19.188,  !- February Ground Temperature {C}
19.189,  !- March Ground Temperature {C}
19.237,  !- April Ground Temperature {C}
19.693,  !- May Ground Temperature {C}
20.790,  !- June Ground Temperature {C}
21.381,  !- July Ground Temperature {C}
21.559,  !- August Ground Temperature {C}
20.506,  !- September Ground Temperature {C}
19.503,  !- October Ground Temperature {C}
19.301,  !- November Ground Temperature {C}
19.220;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.18,               !- Annual Average Outdoor Air Temperature {C}
28.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SALT_LAKE_UT_USA Annual Heating 99.6%, MaxDB=-13.9°C
 SizingPeriod:DesignDay,
SALT_LAKE Ann Htg 99.6% Condns DB,     !- Name
    -13.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -13.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   86779.,      !- Barometric Pressure {Pa}
      2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      150,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SALT_LAKE_UT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.1°C MWB=17.2°C
 SizingPeriod:DesignDay,
SALT_LAKE Ann Clg .4% Condns DB=>MWB,     !- Name
     36.1,      !- Maximum Dry-Bulb Temperature {C}
     14.8,      !- Daily Temp Range {C}
     17.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   86779.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SALT_LAKE_UT_USA Annual Cooling (WB=>MDB) .4%, MDB=30.2°C WB=19.3°C
 SizingPeriod:DesignDay,
SALT_LAKE Ann Clg .4% Condns WB=>MDB,     !- Name
     30.2,      !- Maximum Dry-Bulb Temperature {C}
     14.8,      !- Daily Temp Range {C}
     19.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   86779.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_VA_LYNCHBURG[]

Site:Location,
USA VA-LYNCHBURG,  !- Name
37.32,       !- Latitude {deg}
-79.18,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
279; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.757,  !- January Ground Temperature {C}
19.720,  !- February Ground Temperature {C}
19.754,  !- March Ground Temperature {C}
19.918,  !- April Ground Temperature {C}
21.049,  !- May Ground Temperature {C}
22.195,  !- June Ground Temperature {C}
22.509,  !- July Ground Temperature {C}
22.641,  !- August Ground Temperature {C}
22.097,  !- September Ground Temperature {C}
20.473,  !- October Ground Temperature {C}
20.010,  !- November Ground Temperature {C}
19.841;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
13.08,               !- Annual Average Outdoor Air Temperature {C}
23.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! LYNCHBURG_VA_USA Annual Heating 99.6%, MaxDB=-10.7°C
 SizingPeriod:DesignDay,
LYNCHBURG Ann Htg 99.6% Condns DB,     !- Name
    -10.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -10.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98018.,      !- Barometric Pressure {Pa}
      2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LYNCHBURG_VA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.4°C MWB=23.4°C
 SizingPeriod:DesignDay,
LYNCHBURG Ann Clg .4% Condns DB=>MWB,     !- Name
     33.4,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     23.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98018.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LYNCHBURG_VA_USA Annual Cooling (WB=>MDB) .4%, MDB=30.8°C WB=24.9°C
 SizingPeriod:DesignDay,
LYNCHBURG Ann Clg .4% Condns WB=>MDB,     !- Name
     30.8,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     24.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98018.,      !- Barometric Pressure {Pa}
      3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_VA_NORFOLK[]

Site:Location,
USA VA-NORFOLK,  !- Name
36.90,       !- Latitude {deg}
-76.18,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
9; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.916,  !- January Ground Temperature {C}
19.872,  !- February Ground Temperature {C}
19.907,  !- March Ground Temperature {C}
20.062,  !- April Ground Temperature {C}
21.578,  !- May Ground Temperature {C}
22.446,  !- June Ground Temperature {C}
22.667,  !- July Ground Temperature {C}
22.760,  !- August Ground Temperature {C}
22.753,  !- September Ground Temperature {C}
21.211,  !- October Ground Temperature {C}
20.263,  !- November Ground Temperature {C}
20.010;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
15.09,               !- Annual Average Outdoor Air Temperature {C}
21.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! NORFOLK_VA_USA Annual Heating 99.6%, MaxDB=-6.5°C
 SizingPeriod:DesignDay,
NORFOLK Ann Htg 99.6% Condns DB,     !- Name
     -6.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -6.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
        5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NORFOLK_VA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.3°C MWB=24.8°C
 SizingPeriod:DesignDay,
NORFOLK Ann Clg .4% Condns DB=>MWB,     !- Name
     34.3,      !- Maximum Dry-Bulb Temperature {C}
      8.4,      !- Daily Temp Range {C}
     24.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! NORFOLK_VA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.5°C WB=26°C
 SizingPeriod:DesignDay,
NORFOLK Ann Clg .4% Condns WB=>MDB,     !- Name
     31.5,      !- Maximum Dry-Bulb Temperature {C}
      8.4,      !- Daily Temp Range {C}
       26,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101217.,      !- Barometric Pressure {Pa}
      5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_VA_RICHMOND[]

Site:Location,
USA VA-RICHMOND,  !- Name
37.50,       !- Latitude {deg}
-77.32,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
50; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.848,  !- January Ground Temperature {C}
19.809,  !- February Ground Temperature {C}
19.853,  !- March Ground Temperature {C}
20.271,  !- April Ground Temperature {C}
20.820,  !- May Ground Temperature {C}
22.261,  !- June Ground Temperature {C}
22.621,  !- July Ground Temperature {C}
22.620,  !- August Ground Temperature {C}
22.448,  !- September Ground Temperature {C}
20.800,  !- October Ground Temperature {C}
20.158,  !- November Ground Temperature {C}
19.958;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
14.03,               !- Annual Average Outdoor Air Temperature {C}
23.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! RICHMOND_VA_USA Annual Heating 99.6%, MaxDB=-9.6°C
 SizingPeriod:DesignDay,
RICHMOND Ann Htg 99.6% Condns DB,     !- Name
     -9.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -9.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100726.,      !- Barometric Pressure {Pa}
      3.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! RICHMOND_VA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.8°C MWB=24.7°C
 SizingPeriod:DesignDay,
RICHMOND Ann Clg .4% Condns DB=>MWB,     !- Name
     34.8,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     24.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100726.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! RICHMOND_VA_USA Annual Cooling (WB=>MDB) .4%, MDB=32.1°C WB=26.1°C
 SizingPeriod:DesignDay,
RICHMOND Ann Clg .4% Condns WB=>MDB,     !- Name
     32.1,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     26.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100726.,      !- Barometric Pressure {Pa}
      4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_VA_ROANOKE[]

Site:Location,
USA VA-ROANOKE,  !- Name
37.32,       !- Latitude {deg}
-79.97,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
358; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.723,  !- January Ground Temperature {C}
19.677,  !- February Ground Temperature {C}
19.750,  !- March Ground Temperature {C}
19.842,  !- April Ground Temperature {C}
21.038,  !- May Ground Temperature {C}
22.116,  !- June Ground Temperature {C}
22.432,  !- July Ground Temperature {C}
22.591,  !- August Ground Temperature {C}
22.158,  !- September Ground Temperature {C}
20.750,  !- October Ground Temperature {C}
20.033,  !- November Ground Temperature {C}
19.827;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
13.39,               !- Annual Average Outdoor Air Temperature {C}
22.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ROANOKE_VA_USA Annual Heating 99.6%, MaxDB=-10.7°C
 SizingPeriod:DesignDay,
ROANOKE Ann Htg 99.6% Condns DB,     !- Name
    -10.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -10.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97098.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ROANOKE_VA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.4°C MWB=22.8°C
 SizingPeriod:DesignDay,
ROANOKE Ann Clg .4% Condns DB=>MWB,     !- Name
     33.4,      !- Maximum Dry-Bulb Temperature {C}
     10.8,      !- Daily Temp Range {C}
     22.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97098.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ROANOKE_VA_USA Annual Cooling (WB=>MDB) .4%, MDB=30.6°C WB=24.1°C
 SizingPeriod:DesignDay,
ROANOKE Ann Clg .4% Condns WB=>MDB,     !- Name
     30.6,      !- Maximum Dry-Bulb Temperature {C}
     10.8,      !- Daily Temp Range {C}
     24.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97098.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_VA_STERLING-WASHINGTON-DULLES[]

Site:Location,
USA VA-STERLING-WASHINGTON-DULLES,  !- Name
38.95,       !- Latitude {deg}
-77.43,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
82; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.707,  !- January Ground Temperature {C}
19.704,  !- February Ground Temperature {C}
19.751,  !- March Ground Temperature {C}
19.798,  !- April Ground Temperature {C}
20.961,  !- May Ground Temperature {C}
22.139,  !- June Ground Temperature {C}
22.491,  !- July Ground Temperature {C}
22.417,  !- August Ground Temperature {C}
21.816,  !- September Ground Temperature {C}
20.617,  !- October Ground Temperature {C}
20.023,  !- November Ground Temperature {C}
19.822;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
11.96,               !- Annual Average Outdoor Air Temperature {C}
26.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! STERLING_VA_USA Annual Heating 99.6%, MaxDB=-12.5°C
 SizingPeriod:DesignDay,
STERLING Ann Htg 99.6% Condns DB,     !- Name
    -12.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -12.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100344.,      !- Barometric Pressure {Pa}
      2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! STERLING_VA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34°C MWB=24°C
 SizingPeriod:DesignDay,
STERLING Ann Clg .4% Condns DB=>MWB,     !- Name
       34,      !- Maximum Dry-Bulb Temperature {C}
     11.6,      !- Daily Temp Range {C}
       24,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100344.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! STERLING_VA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.5°C WB=25.4°C
 SizingPeriod:DesignDay,
STERLING Ann Clg .4% Condns WB=>MDB,     !- Name
     31.5,      !- Maximum Dry-Bulb Temperature {C}
     11.6,      !- Daily Temp Range {C}
     25.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100344.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      220,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_VT_BURLINGTON[]

Site:Location,
USA VT-BURLINGTON,  !- Name
44.47,       !- Latitude {deg}
-73.15,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
104; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.433,  !- January Ground Temperature {C}
19.397,  !- February Ground Temperature {C}
19.408,  !- March Ground Temperature {C}
19.525,  !- April Ground Temperature {C}
19.925,  !- May Ground Temperature {C}
20.701,  !- June Ground Temperature {C}
21.892,  !- July Ground Temperature {C}
21.865,  !- August Ground Temperature {C}
20.443,  !- September Ground Temperature {C}
19.857,  !- October Ground Temperature {C}
19.679,  !- November Ground Temperature {C}
19.536;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.12,               !- Annual Average Outdoor Air Temperature {C}
28.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BURLINGTON_VT_USA Annual Heating 99.6%, MaxDB=-22.9°C
 SizingPeriod:DesignDay,
BURLINGTON Ann Htg 99.6% Condns DB,     !- Name
    -22.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -22.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100082.,      !- Barometric Pressure {Pa}
      2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       70,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BURLINGTON_VT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.2°C MWB=21.7°C
 SizingPeriod:DesignDay,
BURLINGTON Ann Clg .4% Condns DB=>MWB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     21.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100082.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BURLINGTON_VT_USA Annual Cooling (WB=>MDB) .4%, MDB=28.6°C WB=23.5°C
 SizingPeriod:DesignDay,
BURLINGTON Ann Clg .4% Condns WB=>MDB,     !- Name
     28.6,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     23.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100082.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WA_OLYMPIA[]

Site:Location,
USA WA-OLYMPIA,  !- Name
46.97,       !- Latitude {deg}
-122.90,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
61; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.756,  !- January Ground Temperature {C}
19.762,  !- February Ground Temperature {C}
19.760,  !- March Ground Temperature {C}
19.792,  !- April Ground Temperature {C}
19.835,  !- May Ground Temperature {C}
20.216,  !- June Ground Temperature {C}
21.010,  !- July Ground Temperature {C}
21.214,  !- August Ground Temperature {C}
20.161,  !- September Ground Temperature {C}
19.949,  !- October Ground Temperature {C}
19.862,  !- November Ground Temperature {C}
19.794;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.13,               !- Annual Average Outdoor Air Temperature {C}
14.30;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! OLYMPIA_WA_USA Annual Heating 99.6%, MaxDB=-7.8°C
 SizingPeriod:DesignDay,
OLYMPIA Ann Htg 99.6% Condns DB,     !- Name
     -7.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -7.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100594.,      !- Barometric Pressure {Pa}
      1.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       60,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! OLYMPIA_WA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=30.6°C MWB=19.1°C
 SizingPeriod:DesignDay,
OLYMPIA Ann Clg .4% Condns DB=>MWB,     !- Name
     30.6,      !- Maximum Dry-Bulb Temperature {C}
       14,      !- Daily Temp Range {C}
     19.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100594.,      !- Barometric Pressure {Pa}
      3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! OLYMPIA_WA_USA Annual Cooling (WB=>MDB) .4%, MDB=29.4°C WB=19.9°C
 SizingPeriod:DesignDay,
OLYMPIA Ann Clg .4% Condns WB=>MDB,     !- Name
     29.4,      !- Maximum Dry-Bulb Temperature {C}
       14,      !- Daily Temp Range {C}
     19.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100594.,      !- Barometric Pressure {Pa}
      3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WA_QUILLAYUTE[]

Site:Location,
USA WA-QUILLAYUTE,  !- Name
47.95,       !- Latitude {deg}
-124.55,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
55; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.781,  !- January Ground Temperature {C}
19.795,  !- February Ground Temperature {C}
19.797,  !- March Ground Temperature {C}
19.802,  !- April Ground Temperature {C}
19.855,  !- May Ground Temperature {C}
19.893,  !- June Ground Temperature {C}
19.958,  !- July Ground Temperature {C}
19.958,  !- August Ground Temperature {C}
19.983,  !- September Ground Temperature {C}
19.910,  !- October Ground Temperature {C}
19.862,  !- November Ground Temperature {C}
19.813;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.32,               !- Annual Average Outdoor Air Temperature {C}
10.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! QUILLAYUTE_WA_USA Annual Heating 99.6%, MaxDB=-5°C
 SizingPeriod:DesignDay,
QUILLAYUTE Ann Htg 99.6% Condns DB,     !- Name
       -5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
       -5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100666.,      !- Barometric Pressure {Pa}
      2.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       50,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! QUILLAYUTE_WA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=26.8°C MWB=17.1°C
 SizingPeriod:DesignDay,
QUILLAYUTE Ann Clg .4% Condns DB=>MWB,     !- Name
     26.8,      !- Maximum Dry-Bulb Temperature {C}
      9.4,      !- Daily Temp Range {C}
     17.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100666.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! QUILLAYUTE_WA_USA Annual Cooling (WB=>MDB) .4%, MDB=24.6°C WB=18°C
 SizingPeriod:DesignDay,
QUILLAYUTE Ann Clg .4% Condns WB=>MDB,     !- Name
     24.6,      !- Maximum Dry-Bulb Temperature {C}
      9.4,      !- Daily Temp Range {C}
       18,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100666.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WA_SEATTLE[]

Site:Location,
USA WA-SEATTLE,  !- Name
47.45,       !- Latitude {deg}
-122.30,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
122; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.744,  !- January Ground Temperature {C}
19.735,  !- February Ground Temperature {C}
19.741,  !- March Ground Temperature {C}
19.771,  !- April Ground Temperature {C}
19.825,  !- May Ground Temperature {C}
20.040,  !- June Ground Temperature {C}
20.738,  !- July Ground Temperature {C}
21.085,  !- August Ground Temperature {C}
20.449,  !- September Ground Temperature {C}
19.986,  !- October Ground Temperature {C}
19.848,  !- November Ground Temperature {C}
19.775;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.86,               !- Annual Average Outdoor Air Temperature {C}
13.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SEATTLE_WA_USA Annual Heating 99.6%, MaxDB=-4.5°C
 SizingPeriod:DesignDay,
SEATTLE Ann Htg 99.6% Condns DB,     !- Name
     -4.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -4.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SEATTLE_WA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.4°C MWB=18.4°C
 SizingPeriod:DesignDay,
SEATTLE Ann Clg .4% Condns DB=>MWB,     !- Name
     29.4,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SEATTLE_WA_USA Annual Cooling (WB=>MDB) .4%, MDB=28°C WB=19.2°C
 SizingPeriod:DesignDay,
SEATTLE Ann Clg .4% Condns WB=>MDB,     !- Name
       28,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     19.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WA_SEATTLE_FY10_LargeOffice_Low_Base[]

Site:Location,
USA WA-SEATTLE,  !- Name
47.45,       !- Latitude {deg}
-122.30,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
122; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.838,  !- January Ground Temperature {C}
19.965,  !- February Ground Temperature {C}
20.136,  !- March Ground Temperature {C}
20.398,  !- April Ground Temperature {C}
20.739,  !- May Ground Temperature {C}
20.998,  !- June Ground Temperature {C}
20.971,  !- July Ground Temperature {C}
20.978,  !- August Ground Temperature {C}
20.850,  !- September Ground Temperature {C}
20.641,  !- October Ground Temperature {C}
20.241,  !- November Ground Temperature {C}
19.934;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.86,               !- Annual Average Outdoor Air Temperature {C}
13.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SEATTLE_WA_USA Annual Heating 99.6%, MaxDB=-4.5°C
 SizingPeriod:DesignDay,
SEATTLE Ann Htg 99.6% Condns DB,     !- Name
     -4.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -4.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SEATTLE_WA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.4°C MWB=18.4°C
 SizingPeriod:DesignDay,
SEATTLE Ann Clg .4% Condns DB=>MWB,     !- Name
     29.4,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SEATTLE_WA_USA Annual Cooling (WB=>MDB) .4%, MDB=28°C WB=19.2°C
 SizingPeriod:DesignDay,
SEATTLE Ann Clg .4% Condns WB=>MDB,     !- Name
       28,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     19.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WA_SEATTLE_FY10_LargeOffice_Low_EEM[]

Site:Location,
USA WA-SEATTLE,  !- Name
47.45,       !- Latitude {deg}
-122.30,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
122; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
21.094,  !- January Ground Temperature {C}
21.202,  !- February Ground Temperature {C}
21.321,  !- March Ground Temperature {C}
21.449,  !- April Ground Temperature {C}
21.709,  !- May Ground Temperature {C}
21.958,  !- June Ground Temperature {C}
22.066,  !- July Ground Temperature {C}
22.123,  !- August Ground Temperature {C}
21.921,  !- September Ground Temperature {C}
21.642,  !- October Ground Temperature {C}
21.381,  !- November Ground Temperature {C}
21.176;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.86,               !- Annual Average Outdoor Air Temperature {C}
13.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SEATTLE_WA_USA Annual Heating 99.6%, MaxDB=-4.5°C
 SizingPeriod:DesignDay,
SEATTLE Ann Htg 99.6% Condns DB,     !- Name
     -4.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -4.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SEATTLE_WA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.4°C MWB=18.4°C
 SizingPeriod:DesignDay,
SEATTLE Ann Clg .4% Condns DB=>MWB,     !- Name
     29.4,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SEATTLE_WA_USA Annual Cooling (WB=>MDB) .4%, MDB=28°C WB=19.2°C
 SizingPeriod:DesignDay,
SEATTLE Ann Clg .4% Condns WB=>MDB,     !- Name
       28,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     19.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef






##def USA_CA_SAN_FRANCISCO_FY10_LargeOffice_Low_Base[]



##def USA_WA_SPOKANE[]

Site:Location,
USA WA-SPOKANE,  !- Name
47.62,       !- Latitude {deg}
-117.52,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
721; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.368,  !- January Ground Temperature {C}
19.389,  !- February Ground Temperature {C}
19.404,  !- March Ground Temperature {C}
19.455,  !- April Ground Temperature {C}
19.510,  !- May Ground Temperature {C}
19.981,  !- June Ground Temperature {C}
21.403,  !- July Ground Temperature {C}
21.331,  !- August Ground Temperature {C}
20.274,  !- September Ground Temperature {C}
19.669,  !- October Ground Temperature {C}
19.508,  !- November Ground Temperature {C}
19.449;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.50,               !- Annual Average Outdoor Air Temperature {C}
24.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SPOKANE_WA_USA Annual Heating 99.6%, MaxDB=-15.8°C
 SizingPeriod:DesignDay,
SPOKANE Ann Htg 99.6% Condns DB,     !- Name
    -15.8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -15.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   92958.,      !- Barometric Pressure {Pa}
      3.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       30,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SPOKANE_WA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=16.8°C
 SizingPeriod:DesignDay,
SPOKANE Ann Clg .4% Condns DB=>MWB,     !- Name
     32.8,      !- Maximum Dry-Bulb Temperature {C}
     14.3,      !- Daily Temp Range {C}
     16.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   92958.,      !- Barometric Pressure {Pa}
      3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SPOKANE_WA_USA Annual Cooling (WB=>MDB) .4%, MDB=29.4°C WB=18.2°C
 SizingPeriod:DesignDay,
SPOKANE Ann Clg .4% Condns WB=>MDB,     !- Name
     29.4,      !- Maximum Dry-Bulb Temperature {C}
     14.3,      !- Daily Temp Range {C}
     18.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   92958.,      !- Barometric Pressure {Pa}
      3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WA_YAKIMA[]

Site:Location,
USA WA-YAKIMA,  !- Name
46.57,       !- Latitude {deg}
-120.52,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
325; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.441,  !- January Ground Temperature {C}
19.473,  !- February Ground Temperature {C}
19.494,  !- March Ground Temperature {C}
19.520,  !- April Ground Temperature {C}
19.709,  !- May Ground Temperature {C}
20.932,  !- June Ground Temperature {C}
21.863,  !- July Ground Temperature {C}
21.668,  !- August Ground Temperature {C}
20.363,  !- September Ground Temperature {C}
19.770,  !- October Ground Temperature {C}
19.613,  !- November Ground Temperature {C}
19.524;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.86,               !- Annual Average Outdoor Air Temperature {C}
24.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! YAKIMA_WA_USA Annual Heating 99.6%, MaxDB=-15.7°C
 SizingPeriod:DesignDay,
YAKIMA Ann Htg 99.6% Condns DB,     !- Name
    -15.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -15.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97481.,      !- Barometric Pressure {Pa}
      2.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! YAKIMA_WA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.2°C MWB=18.9°C
 SizingPeriod:DesignDay,
YAKIMA Ann Clg .4% Condns DB=>MWB,     !- Name
     35.2,      !- Maximum Dry-Bulb Temperature {C}
     17.4,      !- Daily Temp Range {C}
     18.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97481.,      !- Barometric Pressure {Pa}
      2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
       90,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! YAKIMA_WA_USA Annual Cooling (WB=>MDB) .4%, MDB=32.5°C WB=20.1°C
 SizingPeriod:DesignDay,
YAKIMA Ann Clg .4% Condns WB=>MDB,     !- Name
     32.5,      !- Maximum Dry-Bulb Temperature {C}
     17.4,      !- Daily Temp Range {C}
     20.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97481.,      !- Barometric Pressure {Pa}
      2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
       90,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WI_EAU_CLAIRE[]

Site:Location,
USA WI-EAU CLAIRE,  !- Name
44.87,       !- Latitude {deg}
-91.47,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
273; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.318,  !- January Ground Temperature {C}
19.273,  !- February Ground Temperature {C}
19.365,  !- March Ground Temperature {C}
19.441,  !- April Ground Temperature {C}
19.942,  !- May Ground Temperature {C}
21.295,  !- June Ground Temperature {C}
21.943,  !- July Ground Temperature {C}
22.088,  !- August Ground Temperature {C}
20.595,  !- September Ground Temperature {C}
19.834,  !- October Ground Temperature {C}
19.607,  !- November Ground Temperature {C}
19.451;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
6.22,               !- Annual Average Outdoor Air Temperature {C}
33.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! EAU_CLAIRE_WI_USA Annual Heating 99.6%, MaxDB=-27.3°C
 SizingPeriod:DesignDay,
EAU_CLAIRE Ann Htg 99.6% Condns DB,     !- Name
    -27.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -27.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98088.,      !- Barometric Pressure {Pa}
      2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! EAU_CLAIRE_WI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.3°C MWB=23°C
 SizingPeriod:DesignDay,
EAU_CLAIRE Ann Clg .4% Condns DB=>MWB,     !- Name
     32.3,      !- Maximum Dry-Bulb Temperature {C}
     11.3,      !- Daily Temp Range {C}
       23,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98088.,      !- Barometric Pressure {Pa}
      5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! EAU_CLAIRE_WI_USA Annual Cooling (WB=>MDB) .4%, MDB=30.1°C WB=24.5°C
 SizingPeriod:DesignDay,
EAU_CLAIRE Ann Clg .4% Condns WB=>MDB,     !- Name
     30.1,      !- Maximum Dry-Bulb Temperature {C}
     11.3,      !- Daily Temp Range {C}
     24.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98088.,      !- Barometric Pressure {Pa}
      5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      190,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WI_GREEN_BAY[]

Site:Location,
USA WI-GREEN BAY,  !- Name
44.47,       !- Latitude {deg}
-88.12,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
214; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.400,  !- January Ground Temperature {C}
19.341,  !- February Ground Temperature {C}
19.415,  !- March Ground Temperature {C}
19.501,  !- April Ground Temperature {C}
19.736,  !- May Ground Temperature {C}
20.757,  !- June Ground Temperature {C}
21.931,  !- July Ground Temperature {C}
21.748,  !- August Ground Temperature {C}
20.263,  !- September Ground Temperature {C}
19.909,  !- October Ground Temperature {C}
19.662,  !- November Ground Temperature {C}
19.508;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
6.45,               !- Annual Average Outdoor Air Temperature {C}
30.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! GREEN_BAY_WI_USA Annual Heating 99.6%, MaxDB=-24.1°C
 SizingPeriod:DesignDay,
GREEN_BAY Ann Htg 99.6% Condns DB,     !- Name
    -24.1,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -24.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98780.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GREEN_BAY_WI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.2°C MWB=23.1°C
 SizingPeriod:DesignDay,
GREEN_BAY Ann Clg .4% Condns DB=>MWB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
     11.2,      !- Daily Temp Range {C}
     23.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98780.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      210,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! GREEN_BAY_WI_USA Annual Cooling (WB=>MDB) .4%, MDB=29.4°C WB=24.6°C
 SizingPeriod:DesignDay,
GREEN_BAY Ann Clg .4% Condns WB=>MDB,     !- Name
     29.4,      !- Maximum Dry-Bulb Temperature {C}
     11.2,      !- Daily Temp Range {C}
     24.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98780.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      210,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WI_LA_CROSSE[]

Site:Location,
USA WI-LA CROSSE,  !- Name
43.87,       !- Latitude {deg}
-91.25,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
205; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.415,  !- January Ground Temperature {C}
19.406,  !- February Ground Temperature {C}
19.484,  !- March Ground Temperature {C}
19.628,  !- April Ground Temperature {C}
19.861,  !- May Ground Temperature {C}
21.600,  !- June Ground Temperature {C}
22.215,  !- July Ground Temperature {C}
22.360,  !- August Ground Temperature {C}
20.722,  !- September Ground Temperature {C}
19.920,  !- October Ground Temperature {C}
19.707,  !- November Ground Temperature {C}
19.560;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.63,               !- Annual Average Outdoor Air Temperature {C}
33.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! LA_CROSSE_WI_USA Annual Heating 99.6%, MaxDB=-25.4°C
 SizingPeriod:DesignDay,
LA_CROSSE Ann Htg 99.6% Condns DB,     !- Name
    -25.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -25.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98886.,      !- Barometric Pressure {Pa}
      2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      330,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LA_CROSSE_WI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.9°C
 SizingPeriod:DesignDay,
LA_CROSSE Ann Clg .4% Condns DB=>MWB,     !- Name
     33.2,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
     23.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98886.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LA_CROSSE_WI_USA Annual Cooling (WB=>MDB) .4%, MDB=30.7°C WB=25.6°C
 SizingPeriod:DesignDay,
LA_CROSSE Ann Clg .4% Condns WB=>MDB,     !- Name
     30.7,      !- Maximum Dry-Bulb Temperature {C}
     11.1,      !- Daily Temp Range {C}
     25.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98886.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WI_MADISON[]

Site:Location,
USA WI-MADISON,  !- Name
43.12,       !- Latitude {deg}
-89.32,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
262; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.446,  !- January Ground Temperature {C}
19.412,  !- February Ground Temperature {C}
19.460,  !- March Ground Temperature {C}
19.529,  !- April Ground Temperature {C}
19.898,  !- May Ground Temperature {C}
21.236,  !- June Ground Temperature {C}
22.145,  !- July Ground Temperature {C}
21.853,  !- August Ground Temperature {C}
20.647,  !- September Ground Temperature {C}
19.889,  !- October Ground Temperature {C}
19.699,  !- November Ground Temperature {C}
19.556;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.90,               !- Annual Average Outdoor Air Temperature {C}
30.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MADISON_WI_USA Annual Heating 99.6%, MaxDB=-23.5°C
 SizingPeriod:DesignDay,
MADISON Ann Htg 99.6% Condns DB,     !- Name
    -23.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -23.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98217.,      !- Barometric Pressure {Pa}
      3.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MADISON_WI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.2°C MWB=23.2°C
 SizingPeriod:DesignDay,
MADISON Ann Clg .4% Condns DB=>MWB,     !- Name
     32.2,      !- Maximum Dry-Bulb Temperature {C}
     11.7,      !- Daily Temp Range {C}
     23.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98217.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MADISON_WI_USA Annual Cooling (WB=>MDB) .4%, MDB=30.1°C WB=24.8°C
 SizingPeriod:DesignDay,
MADISON Ann Clg .4% Condns WB=>MDB,     !- Name
     30.1,      !- Maximum Dry-Bulb Temperature {C}
     11.7,      !- Daily Temp Range {C}
     24.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98217.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WI_MILWAUKEE[]

Site:Location,
USA WI-MILWAUKEE,  !- Name
42.95,       !- Latitude {deg}
-87.90,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
211; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.440,  !- January Ground Temperature {C}
19.437,  !- February Ground Temperature {C}
19.479,  !- March Ground Temperature {C}
19.559,  !- April Ground Temperature {C}
19.758,  !- May Ground Temperature {C}
20.930,  !- June Ground Temperature {C}
22.003,  !- July Ground Temperature {C}
21.914,  !- August Ground Temperature {C}
20.663,  !- September Ground Temperature {C}
19.975,  !- October Ground Temperature {C}
19.719,  !- November Ground Temperature {C}
19.580;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.64,               !- Annual Average Outdoor Air Temperature {C}
31.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MILWAUKEE_WI_USA Annual Heating 99.6%, MaxDB=-20.7°C
 SizingPeriod:DesignDay,
MILWAUKEE Ann Htg 99.6% Condns DB,     !- Name
    -20.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -20.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98816.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MILWAUKEE_WI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32°C MWB=23.7°C
 SizingPeriod:DesignDay,
MILWAUKEE Ann Clg .4% Condns DB=>MWB,     !- Name
       32,      !- Maximum Dry-Bulb Temperature {C}
      8.9,      !- Daily Temp Range {C}
     23.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98816.,      !- Barometric Pressure {Pa}
      6.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MILWAUKEE_WI_USA Annual Cooling (WB=>MDB) .4%, MDB=30.3°C WB=25°C
 SizingPeriod:DesignDay,
MILWAUKEE Ann Clg .4% Condns WB=>MDB,     !- Name
     30.3,      !- Maximum Dry-Bulb Temperature {C}
      8.9,      !- Daily Temp Range {C}
       25,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98816.,      !- Barometric Pressure {Pa}
      6.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WV_CHARLESTON[]

Site:Location,
USA WV-CHARLESTON,  !- Name
38.37,       !- Latitude {deg}
-81.58,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
290; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.756,  !- January Ground Temperature {C}
19.748,  !- February Ground Temperature {C}
19.800,  !- March Ground Temperature {C}
20.143,  !- April Ground Temperature {C}
20.434,  !- May Ground Temperature {C}
21.998,  !- June Ground Temperature {C}
22.536,  !- July Ground Temperature {C}
22.679,  !- August Ground Temperature {C}
21.992,  !- September Ground Temperature {C}
20.387,  !- October Ground Temperature {C}
20.004,  !- November Ground Temperature {C}
19.856;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.60,               !- Annual Average Outdoor Air Temperature {C}
23.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CHARLESTON_WV_USA Annual Heating 99.6%, MaxDB=-14°C
 SizingPeriod:DesignDay,
CHARLESTON Ann Htg 99.6% Condns DB,     !- Name
      -14,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -14,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97889.,      !- Barometric Pressure {Pa}
      2.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHARLESTON_WV_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.6°C MWB=23.2°C
 SizingPeriod:DesignDay,
CHARLESTON Ann Clg .4% Condns DB=>MWB,     !- Name
     32.6,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     23.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97889.,      !- Barometric Pressure {Pa}
        3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHARLESTON_WV_USA Annual Cooling (WB=>MDB) .4%, MDB=30.1°C WB=24.8°C
 SizingPeriod:DesignDay,
CHARLESTON Ann Clg .4% Condns WB=>MDB,     !- Name
     30.1,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     24.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97889.,      !- Barometric Pressure {Pa}
        3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WV_ELKINS[]

Site:Location,
USA WV-ELKINS,  !- Name
38.87,       !- Latitude {deg}
-79.83,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
594; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.615,  !- January Ground Temperature {C}
19.605,  !- February Ground Temperature {C}
19.636,  !- March Ground Temperature {C}
19.669,  !- April Ground Temperature {C}
19.862,  !- May Ground Temperature {C}
20.909,  !- June Ground Temperature {C}
21.995,  !- July Ground Temperature {C}
22.185,  !- August Ground Temperature {C}
20.620,  !- September Ground Temperature {C}
20.011,  !- October Ground Temperature {C}
19.818,  !- November Ground Temperature {C}
19.696;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.21,               !- Annual Average Outdoor Air Temperature {C}
22.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ELKINS_WV_USA Annual Heating 99.6%, MaxDB=-18.9°C
 SizingPeriod:DesignDay,
ELKINS Ann Htg 99.6% Condns DB,     !- Name
    -18.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94390.,      !- Barometric Pressure {Pa}
      1.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      250,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ELKINS_WV_USA Annual Cooling (DB=>MWB) .4%, MaxDB=30°C MWB=23.2°C
 SizingPeriod:DesignDay,
ELKINS Ann Clg .4% Condns DB=>MWB,     !- Name
       30,      !- Maximum Dry-Bulb Temperature {C}
     11.9,      !- Daily Temp Range {C}
     23.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94390.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ELKINS_WV_USA Annual Cooling (WB=>MDB) .4%, MDB=30.1°C WB=24.8°C
 SizingPeriod:DesignDay,
ELKINS Ann Clg .4% Condns WB=>MDB,     !- Name
     30.1,      !- Maximum Dry-Bulb Temperature {C}
     11.9,      !- Daily Temp Range {C}
     24.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94390.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WV_HUNTINGTON[]

Site:Location,
USA WV-HUNTINGTON,  !- Name
38.37,       !- Latitude {deg}
-82.55,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
255; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.802,  !- January Ground Temperature {C}
19.748,  !- February Ground Temperature {C}
19.809,  !- March Ground Temperature {C}
19.972,  !- April Ground Temperature {C}
21.022,  !- May Ground Temperature {C}
22.199,  !- June Ground Temperature {C}
22.588,  !- July Ground Temperature {C}
22.586,  !- August Ground Temperature {C}
22.058,  !- September Ground Temperature {C}
20.530,  !- October Ground Temperature {C}
20.055,  !- November Ground Temperature {C}
19.878;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.87,               !- Annual Average Outdoor Air Temperature {C}
22.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! HUNTINGTON_WV_USA Annual Heating 99.6%, MaxDB=-13.9°C
 SizingPeriod:DesignDay,
HUNTINGTON Ann Htg 99.6% Condns DB,     !- Name
    -13.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -13.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98299.,      !- Barometric Pressure {Pa}
      2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HUNTINGTON_WV_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33°C MWB=23.6°C
 SizingPeriod:DesignDay,
HUNTINGTON Ann Clg .4% Condns DB=>MWB,     !- Name
       33,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     23.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98299.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HUNTINGTON_WV_USA Annual Cooling (WB=>MDB) .4%, MDB=30.4°C WB=25.2°C
 SizingPeriod:DesignDay,
HUNTINGTON Ann Clg .4% Condns WB=>MDB,     !- Name
     30.4,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     25.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   98299.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WY_CASPER[]

Site:Location,
USA WY-CASPER,  !- Name
42.92,       !- Latitude {deg}
-106.47,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1612; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.041,  !- January Ground Temperature {C}
19.062,  !- February Ground Temperature {C}
19.090,  !- March Ground Temperature {C}
19.120,  !- April Ground Temperature {C}
19.183,  !- May Ground Temperature {C}
20.057,  !- June Ground Temperature {C}
21.127,  !- July Ground Temperature {C}
20.996,  !- August Ground Temperature {C}
19.522,  !- September Ground Temperature {C}
19.230,  !- October Ground Temperature {C}
19.156,  !- November Ground Temperature {C}
19.078;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.08,               !- Annual Average Outdoor Air Temperature {C}
27.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CASPER_WY_USA Annual Heating 99.6%, MaxDB=-24.7°C
 SizingPeriod:DesignDay,
CASPER Ann Htg 99.6% Condns DB,     !- Name
    -24.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -24.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83400.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       30,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CASPER_WY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.8°C MWB=15.3°C
 SizingPeriod:DesignDay,
CASPER Ann Clg .4% Condns DB=>MWB,     !- Name
     33.8,      !- Maximum Dry-Bulb Temperature {C}
     17.5,      !- Daily Temp Range {C}
     15.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83400.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CASPER_WY_USA Annual Cooling (WB=>MDB) .4%, MDB=27.9°C WB=17.4°C
 SizingPeriod:DesignDay,
CASPER Ann Clg .4% Condns WB=>MDB,     !- Name
     27.9,      !- Maximum Dry-Bulb Temperature {C}
     17.5,      !- Daily Temp Range {C}
     17.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83400.,      !- Barometric Pressure {Pa}
      5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WY_CHEYENNE[]

Site:Location,
USA WY-CHEYENNE,  !- Name
41.15,       !- Latitude {deg}
-104.82,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1872; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.081,  !- January Ground Temperature {C}
19.094,  !- February Ground Temperature {C}
19.100,  !- March Ground Temperature {C}
19.150,  !- April Ground Temperature {C}
19.205,  !- May Ground Temperature {C}
19.808,  !- June Ground Temperature {C}
21.055,  !- July Ground Temperature {C}
21.066,  !- August Ground Temperature {C}
19.673,  !- September Ground Temperature {C}
19.278,  !- October Ground Temperature {C}
19.203,  !- November Ground Temperature {C}
19.137;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.46,               !- Annual Average Outdoor Air Temperature {C}
24.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CHEYENNE_WY_USA Annual Heating 99.6%, MaxDB=-21.2°C
 SizingPeriod:DesignDay,
CHEYENNE Ann Htg 99.6% Condns DB,     !- Name
    -21.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -21.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   80767.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHEYENNE_WY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.1°C MWB=14.4°C
 SizingPeriod:DesignDay,
CHEYENNE Ann Clg .4% Condns DB=>MWB,     !- Name
     31.1,      !- Maximum Dry-Bulb Temperature {C}
     14.3,      !- Daily Temp Range {C}
     14.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   80767.,      !- Barometric Pressure {Pa}
      5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHEYENNE_WY_USA Annual Cooling (WB=>MDB) .4%, MDB=25°C WB=17°C
 SizingPeriod:DesignDay,
CHEYENNE Ann Clg .4% Condns WB=>MDB,     !- Name
       25,      !- Maximum Dry-Bulb Temperature {C}
     14.3,      !- Daily Temp Range {C}
       17,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   80767.,      !- Barometric Pressure {Pa}
      5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WY_LANDER[]

Site:Location,
USA WY-LANDER,  !- Name
42.82,       !- Latitude {deg}
-108.72,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1696; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.087,  !- January Ground Temperature {C}
19.100,  !- February Ground Temperature {C}
19.127,  !- March Ground Temperature {C}
19.164,  !- April Ground Temperature {C}
19.226,  !- May Ground Temperature {C}
19.761,  !- June Ground Temperature {C}
21.315,  !- July Ground Temperature {C}
21.070,  !- August Ground Temperature {C}
19.934,  !- September Ground Temperature {C}
19.363,  !- October Ground Temperature {C}
19.225,  !- November Ground Temperature {C}
19.129;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
6.95,               !- Annual Average Outdoor Air Temperature {C}
28.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! LANDER_WY_USA Annual Heating 99.6%, MaxDB=-25.2°C
 SizingPeriod:DesignDay,
LANDER Ann Htg 99.6% Condns DB,     !- Name
    -25.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -25.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   82542.,      !- Barometric Pressure {Pa}
      1.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LANDER_WY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.7°C MWB=14.7°C
 SizingPeriod:DesignDay,
LANDER Ann Clg .4% Condns DB=>MWB,     !- Name
     32.7,      !- Maximum Dry-Bulb Temperature {C}
     15.2,      !- Daily Temp Range {C}
     14.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   82542.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! LANDER_WY_USA Annual Cooling (WB=>MDB) .4%, MDB=27.4°C WB=16.7°C
 SizingPeriod:DesignDay,
LANDER Ann Clg .4% Condns WB=>MDB,     !- Name
     27.4,      !- Maximum Dry-Bulb Temperature {C}
     15.2,      !- Daily Temp Range {C}
     16.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   82542.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WY_ROCK_SPRINGS[]

Site:Location,
USA WY-ROCK SPRINGS,  !- Name
41.58,       !- Latitude {deg}
-109.07,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
2056; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
18.981,  !- January Ground Temperature {C}
19.005,  !- February Ground Temperature {C}
19.027,  !- March Ground Temperature {C}
19.058,  !- April Ground Temperature {C}
19.080,  !- May Ground Temperature {C}
19.422,  !- June Ground Temperature {C}
21.064,  !- July Ground Temperature {C}
20.818,  !- August Ground Temperature {C}
19.576,  !- September Ground Temperature {C}
19.176,  !- October Ground Temperature {C}
19.101,  !- November Ground Temperature {C}
19.034;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
5.81,               !- Annual Average Outdoor Air Temperature {C}
27.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ROCK_SPRINGS_WY_USA Annual Heating 99.6%, MaxDB=-21.3°C
 SizingPeriod:DesignDay,
ROCK_SPRINGS Ann Htg 99.6% Condns DB,     !- Name
    -21.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -21.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   78944.,      !- Barometric Pressure {Pa}
      3.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      250,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ROCK_SPRINGS_WY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=30.7°C MWB=12.7°C
 SizingPeriod:DesignDay,
ROCK_SPRINGS Ann Clg .4% Condns DB=>MWB,     !- Name
     30.7,      !- Maximum Dry-Bulb Temperature {C}
     15.1,      !- Daily Temp Range {C}
     12.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   78944.,      !- Barometric Pressure {Pa}
      5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ROCK_SPRINGS_WY_USA Annual Cooling (WB=>MDB) .4%, MDB=24.5°C WB=14.5°C
 SizingPeriod:DesignDay,
ROCK_SPRINGS Ann Clg .4% Condns WB=>MDB,     !- Name
     24.5,      !- Maximum Dry-Bulb Temperature {C}
     15.1,      !- Daily Temp Range {C}
     14.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   78944.,      !- Barometric Pressure {Pa}
      5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WY_SHERIDAN[]

Site:Location,
USA WY-SHERIDAN,  !- Name
44.77,       !- Latitude {deg}
-106.97,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1209; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.198,  !- January Ground Temperature {C}
19.231,  !- February Ground Temperature {C}
19.262,  !- March Ground Temperature {C}
19.316,  !- April Ground Temperature {C}
19.400,  !- May Ground Temperature {C}
20.040,  !- June Ground Temperature {C}
21.416,  !- July Ground Temperature {C}
21.843,  !- August Ground Temperature {C}
19.993,  !- September Ground Temperature {C}
19.514,  !- October Ground Temperature {C}
19.400,  !- November Ground Temperature {C}
19.298;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.20,               !- Annual Average Outdoor Air Temperature {C}
29.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SHERIDAN_WY_USA Annual Heating 99.6%, MaxDB=-25.9°C
 SizingPeriod:DesignDay,
SHERIDAN Ann Htg 99.6% Condns DB,     !- Name
    -25.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -25.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87619.,      !- Barometric Pressure {Pa}
      1.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SHERIDAN_WY_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.6°C MWB=17.4°C
 SizingPeriod:DesignDay,
SHERIDAN Ann Clg .4% Condns DB=>MWB,     !- Name
     34.6,      !- Maximum Dry-Bulb Temperature {C}
     16.5,      !- Daily Temp Range {C}
     17.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87619.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SHERIDAN_WY_USA Annual Cooling (WB=>MDB) .4%, MDB=29.6°C WB=19.5°C
 SizingPeriod:DesignDay,
SHERIDAN Ann Clg .4% Condns WB=>MDB,     !- Name
     29.6,      !- Maximum Dry-Bulb Temperature {C}
     16.5,      !- Daily Temp Range {C}
     19.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87619.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def IND_PUNE[]

Site:Location,
IND Pune,  !- Name
18.52,       !- Latitude {deg}
73.83,       !- Longitude {deg}
5.50,       !- Time Zone {hr}
559; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
22.922,  !- January Ground Temperature {C}
23.037,  !- February Ground Temperature {C}
23.049,  !- March Ground Temperature {C}
23.008,  !- April Ground Temperature {C}
23.007,  !- May Ground Temperature {C}
23.124,  !- June Ground Temperature {C}
23.189,  !- July Ground Temperature {C}
23.216,  !- August Ground Temperature {C}
23.221,  !- September Ground Temperature {C}
23.213,  !- October Ground Temperature {C}
23.178,  !- November Ground Temperature {C}
22.951;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
24.08,               !- Annual Average Outdoor Air Temperature {C}
9.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Pune_Maharashtra_IND Annual Heating 99.6%, MaxDB=9.6°C
 SizingPeriod:DesignDay,
Pune Ann Htg 99.6% Condns DB,     !- Name
      9.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      9.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94787.,      !- Barometric Pressure {Pa}
        0,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Pune_Maharashtra_IND Annual Cooling (DB=>MWB) .4%, MaxDB=38°C MWB=19.5°C
 SizingPeriod:DesignDay,
Pune Ann Clg .4% Condns DB=>MWB,     !- Name
       38,      !- Maximum Dry-Bulb Temperature {C}
     12.8,      !- Daily Temp Range {C}
     19.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94787.,      !- Barometric Pressure {Pa}
      1.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        5,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Pune_Maharashtra_IND Annual Cooling (WB=>MDB) .4%, MDB=29.7°C WB=24.6°C
 SizingPeriod:DesignDay,
Pune Ann Clg .4% Condns WB=>MDB,     !- Name
     29.7,      !- Maximum Dry-Bulb Temperature {C}
     12.8,      !- Daily Temp Range {C}
     24.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94787.,      !- Barometric Pressure {Pa}
      1.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,!- [N/A] Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        5,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def IND_HYDERABAD[]

Site:Location,
IND Hyderabad,  !- Name
17.45,       !- Latitude {deg}
78.47,       !- Longitude {deg}
5.50,       !- Time Zone {hr}
545; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
22.760,  !- January Ground Temperature {C}
22.628,  !- February Ground Temperature {C}
22.590,  !- March Ground Temperature {C}
22.492,  !- April Ground Temperature {C}
22.384,  !- May Ground Temperature {C}
22.499,  !- June Ground Temperature {C}
22.683,  !- July Ground Temperature {C}
22.771,  !- August Ground Temperature {C}
22.815,  !- September Ground Temperature {C}
22.839,  !- October Ground Temperature {C}
22.768,  !- November Ground Temperature {C}
22.772;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
26.72,               !- Annual Average Outdoor Air Temperature {C}
11.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Hyderabad_Andhra Pradesh_IND Annual Heating 99.6%, MaxDB=14°C
 SizingPeriod:DesignDay,
Hyderabad Ann Htg 99.6% Condns DB,     !- Name
       14,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
       14,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94947.,      !- Barometric Pressure {Pa}
      0.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Hyderabad_Andhra Pradesh_IND Annual Cooling (DB=>MWB) .4%, MaxDB=40.3°C MWB=22°C
 SizingPeriod:DesignDay,
Hyderabad Ann Clg .4% Condns DB=>MWB,     !- Name
     40.3,      !- Maximum Dry-Bulb Temperature {C}
       11,      !- Daily Temp Range {C}
       22,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94947.,      !- Barometric Pressure {Pa}
      3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        5,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Hyderabad_Andhra Pradesh_IND Annual Cooling (WB=>MDB) .4%, MDB=31.8°C WB=25.7°C
 SizingPeriod:DesignDay,
Hyderabad Ann Clg .4% Condns WB=>MDB,     !- Name
     31.8,      !- Maximum Dry-Bulb Temperature {C}
       11,      !- Daily Temp Range {C}
     25.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   94947.,      !- Barometric Pressure {Pa}
      3.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        5,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def IND_CHENNAI[]

Site:Location,
IND Chennai,  !- Name
13.00,       !- Latitude {deg}
80.17,       !- Longitude {deg}
5.50,       !- Time Zone {hr}
16; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
23.198,  !- January Ground Temperature {C}
23.191,  !- February Ground Temperature {C}
23.200,  !- March Ground Temperature {C}
23.208,  !- April Ground Temperature {C}
23.077,  !- May Ground Temperature {C}
23.059,  !- June Ground Temperature {C}
23.123,  !- July Ground Temperature {C}
23.157,  !- August Ground Temperature {C}
23.224,  !- September Ground Temperature {C}
23.245,  !- October Ground Temperature {C}
23.264,  !- November Ground Temperature {C}
23.243;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
28.21,               !- Annual Average Outdoor Air Temperature {C}
7.60;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CHENNAI_IND Annual Heating 99.6%, MaxDB=20°C
 SizingPeriod:DesignDay,
CHENNAI Ann Htg 99.6% Condns DB,     !- Name
       20,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
       20,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101133.,      !- Barometric Pressure {Pa}
      0.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      320,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHENNAI_IND Annual Cooling (DB=>MWB) .4%, MaxDB=38.4°C MWB=25.5°C
 SizingPeriod:DesignDay,
CHENNAI Ann Clg .4% Condns DB=>MWB,     !- Name
     38.4,      !- Maximum Dry-Bulb Temperature {C}
      8.8,      !- Daily Temp Range {C}
     25.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101133.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        5,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHENNAI_IND Annual Cooling (WB=>MDB) .4%, MDB=32.7°C WB=28.4°C
 SizingPeriod:DesignDay,
CHENNAI Ann Clg .4% Condns WB=>MDB,     !- Name
     32.7,      !- Maximum Dry-Bulb Temperature {C}
      8.8,      !- Daily Temp Range {C}
     28.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101133.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        5,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def CHN_GUANGZHOU[]

!  All changes taken from China office file: WallMod_groundtemps_GZ_office.idf
!  Lesley Herrmann 6/29/09

!Changed Site:Location LAH 6/29/09
!Original CU E+ Guangzhou location
!Site:Location,
  !Guangzhou_Guangdong_CHN Design_Conditions,  !- Name
  !23.17,                   !- Latitude {deg}
  !113.33,                  !- Longitude {deg}
  !8.00,                    !- Time Zone {hr}
  !41.00;                   !- Elevation {m}
  
!Original Common files location for Guangzhou    
Site:Location,
CHN Guangzhou,  	!- Name
23.12,       		!- Latitude {deg}
113.22,       	!- Longitude {deg}
8.00,       		!- Time Zone {hr}
8; 			!- Elevation {m}    


!Changed Site:GroundTemps LAH 6/29/09
Site:GroundTemperature:BuildingSurface,28.09,27.19,28.32,30.42,32.46,33.42,34.58,34.62,34.58,33.64,33.39,31.75;

!Did NOT change Site:WaterMainsTemps LAH 6/29/09
Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
22.17,               !- Annual Average Outdoor Air Temperature {C}
15.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! Changed DesignDays LAH 6/29/09 to CU E+ DesighDays
 !SizingPeriod:DesignDay,
   !GZ_Summer Design Day,    !- Name
   !34.2,                    !- Maximum Dry-Bulb Temperature {C}
   !6.85,                    !- Daily Temperature Range {deltaC}
   !27.8,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
   !100287,                  !- Barometric Pressure {Pa}
   !1.5,                     !- Wind Speed {m/s}
   !135,                     !- Wind Direction {deg}
   !1,                       !- Sky Clearness
   !0,                       !- Rain Indicator
   !0,                       !- Snow Indicator
   !21,                      !- Day of Month
   !7,                       !- Month
   !SummerDesignDay,         !- Day Type
   !0,                       !- Daylight Saving Time Indicator
   !WetBulb;                 !- Humidity Indicating Type
 
 !SizingPeriod:DesignDay,
   !GZ_Winter Design Day,    !- Name
   !5.3,                     !- Maximum Dry-Bulb Temperature {C}
   !0,                       !- Daily Temperature Range {deltaC}
   !3.5,                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
   !102073,                  !- Barometric Pressure {Pa}
   !2.4,                     !- Wind Speed {m/s}
   !0,                       !- Wind Direction {deg}
   !0,                       !- Sky Clearness
   !0,                       !- Rain Indicator
   !0,                       !- Snow Indicator
   !21,                      !- Day of Month
   !1,                       !- Month
   !WinterDesignDay,         !- Day Type
   !0,                       !- Daylight Saving Time Indicator
  !WetBulb;                 !- Humidity Indicating Type
  
!Original Design Days for China from Common File 
! Guanzhou_Guangdong_CHN Annual Heating 99.6%, MaxDB=5.7°C
 SizingPeriod:DesignDay,
Guanzhou Ann Htg 99.6% Condns DB,     !- Name
      5.7,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      5.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101229.,      !- Barometric Pressure {Pa}
        3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Guanzhou_Guangdong_CHN Annual Cooling (DB=>MWB) .4%, MaxDB=34.8°C MWB=26.5°C
 SizingPeriod:DesignDay,
Guanzhou Ann Clg .4% Condns DB=>MWB,     !- Name
     34.8,      !- Maximum Dry-Bulb Temperature {C}
      6.7,      !- Daily Temp Range {C}
     26.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101229.,      !- Barometric Pressure {Pa}
      2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! Guanzhou_Guangdong_CHN Annual Cooling (WB=>MDB) .4%, MDB=31.5°C WB=27.7°C
 SizingPeriod:DesignDay,
Guanzhou Ann Clg .4% Condns WB=>MDB,     !- Name
     31.5,      !- Maximum Dry-Bulb Temperature {C}
      6.7,      !- Daily Temp Range {C}
     27.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101229.,      !- Barometric Pressure {Pa}
      2.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def McMurdo[]


Site:Location,
McMurdo Station,  !- Name
-77.85,       !- Latitude {deg}
166.67,       !- Longitude {deg}
12,       !- Time Zone {hr}
0; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
7.69,  !- January Ground Temperature {C}
7.56,  !- February Ground Temperature {C}
7.21,  !- March Ground Temperature {C}
6.92,  !- April Ground Temperature {C}
6.56,  !- May Ground Temperature {C}
6.53,  !- June Ground Temperature {C}
6.43,  !- July Ground Temperature {C}
6.33,  !- August Ground Temperature {C}
6.38,  !- September Ground Temperature {C}
6.51,  !- October Ground Temperature {C}
6.85,  !- November Ground Temperature {C}
7.44;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
2.58,               !- Annual Average Outdoor Air Temperature {C}
23.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:WeatherFileConditionType,
    SummerDesign,            !- Name
    SummerExtreme,           !- Period Selection
    SummerDesignDay,         !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileConditionType,
    WinterDesign,            !- Name
    WinterExtreme,           !- Period Selection
    WinterDesignDay,         !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators
##enddef


##def USVI_Charlotte_Amalie[]


Site:Location,
  Charlotte Amalie Harry S Trum_VI_VIR Design_Conditions,     !- Location Name
  18.35,     !- Latitude {N+ S-}
  -64.97,     !- Longitude {W- E+}
  -4.00,     !- Time Zone Relative to GMT {GMT+/-}
  6.00;     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
22.925,  !- January Ground Temperature {C}
22.919,  !- February Ground Temperature {C}
22.943,  !- March Ground Temperature {C}
22.914,  !- April Ground Temperature {C}
22.907,  !- May Ground Temperature {C}
22.917,  !- June Ground Temperature {C}
22.899,  !- July Ground Temperature {C}
22.879,  !- August Ground Temperature {C}
22.858,  !- September Ground Temperature {C}
22.866,  !- October Ground Temperature {C}
22.928,  !- November Ground Temperature {C}
22.937;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
24.56,               !- Annual Average Outdoor Air Temperature {C}
4.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:WeatherFileConditionType,
    SummerDesign,            !- Name
    NoDrySeason,             !- Period Selection
    SummerDesignDay,         !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileConditionType,
    WinterDesign,            !- Name
    NoDrySeason,             !- Period Selection
    WinterDesignDay,         !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators
##enddef


##def SOUTH_POLE[]

Site:Location,
SOUTH_POLE,  !- Name
-89.9,       !- Latitude {deg}
180.00,       !- Longitude {deg}
12.00,       !- Time Zone {hr}
2835; !- Elevation {m}


 ! SOUTH_POLE Annual Heating 99.6%, MaxDB=-50.9°C
 SizingPeriod:DesignDay,
SOUTH_POLE Ann Htg 99.6% Condns DB,     !- Name
    -40,      !- Maximum Dry-Bulb Temperature {C}
      0,      !- Daily Temp Range {C}
    -40,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  72818,      !- Barometric Pressure {Pa}
      17,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       10,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        1,      !- Snow on ground {0-no,1-yes}
       1,      !- Day of Month
        7,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

!Army EISA 2007 Ground Temperatures

##def USA_FL_MIAMI_ArmyGndTmp[]

Site:Location,
USA FL-MIAMI,  !- Name
25.78,       !- Latitude {deg}
-80.27,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
2; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  13.08,                   !- January Ground Temperature {C}
  13.03,                   !- February Ground Temperature {C}
  12.99,                   !- March Ground Temperature {C}
  12.92,                   !- April Ground Temperature {C}
  18.06,                   !- May Ground Temperature {C}
  21.85,                   !- June Ground Temperature {C}
  22.59,                   !- July Ground Temperature {C}
  22.75,                   !- August Ground Temperature {C}
  19.96,                   !- September Ground Temperature {C}
  14.26,                   !- October Ground Temperature {C}
  13.35,                   !- November Ground Temperature {C}
  13.15;                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
24.31,               !- Annual Average Outdoor Air Temperature {C}
8.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MIAMI_FL_USA Annual Heating 99.6%, MaxDB=8°C
 SizingPeriod:DesignDay,
MIAMI Ann Htg 99.6% Condns DB,     !- Name
        8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
        8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MIAMI_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.1°C MWB=25.3°C
 SizingPeriod:DesignDay,
MIAMI Ann Clg .4% Condns DB=>MWB,     !- Name
     33.1,      !- Maximum Dry-Bulb Temperature {C}
      6.7,      !- Daily Temp Range {C}
     25.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MIAMI_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=30.5°C WB=26.7°C
 SizingPeriod:DesignDay,
MIAMI Ann Clg .4% Condns WB=>MDB,     !- Name
     30.5,      !- Maximum Dry-Bulb Temperature {C}
      6.7,      !- Daily Temp Range {C}
     26.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_HOUSTON_ArmyGndTmp[]

Site:Location,
USA TX-HOUSTON,  !- Name
29.97,       !- Latitude {deg}
-95.37,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
33; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  12.95,                   !- January Ground Temperature {C}
  12.89,                   !- February Ground Temperature {C}
  12.87,                   !- March Ground Temperature {C}
  12.93,                   !- April Ground Temperature {C}
  18.03,                   !- May Ground Temperature {C}
  21.80,                   !- June Ground Temperature {C}
  22.53,                   !- July Ground Temperature {C}
  22.71,                   !- August Ground Temperature {C}
  19.89,                   !- September Ground Temperature {C}
  14.19,                   !- October Ground Temperature {C}
  13.33,                   !- November Ground Temperature {C}
  13.07;                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
19.99,               !- Annual Average Outdoor Air Temperature {C}
17.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! HOUSTON_TX_USA Annual Heating 99.6%, MaxDB=-2.4°C
 SizingPeriod:DesignDay,
HOUSTON Ann Htg 99.6% Condns DB,     !- Name
     -2.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -2.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100929.,      !- Barometric Pressure {Pa}
      2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HOUSTON_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.1°C MWB=24.9°C
 SizingPeriod:DesignDay,
HOUSTON Ann Clg .4% Condns DB=>MWB,     !- Name
     36.1,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     24.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100929.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HOUSTON_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=32°C WB=26.7°C
 SizingPeriod:DesignDay,
HOUSTON Ann Clg .4% Condns WB=>MDB,     !- Name
       32,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     26.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100929.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AZ_PHOENIX_ArmyGndTmp[]

Site:Location,
USA AZ-PHOENIX,  !- Name
33.42,       !- Latitude {deg}
-112.02,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
339; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  12.51,                   !- January Ground Temperature {C}
  12.47,                   !- February Ground Temperature {C}
  12.43,                   !- March Ground Temperature {C}
  12.32,                   !- April Ground Temperature {C}
  17.24,                   !- May Ground Temperature {C}
  20.47,                   !- June Ground Temperature {C}
  21.01,                   !- July Ground Temperature {C}
  21.47,                   !- August Ground Temperature {C}
  18.84,                   !- September Ground Temperature {C}
  13.35,                   !- October Ground Temperature {C}
  12.67,                   !- November Ground Temperature {C}
  12.55;                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
22.47,               !- Annual Average Outdoor Air Temperature {C}
21.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! PHOENIX_AZ_USA Annual Heating 99.6%, MaxDB=2.9°C
 SizingPeriod:DesignDay,
PHOENIX Ann Htg 99.6% Condns DB,     !- Name
      2.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      2.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97318.,      !- Barometric Pressure {Pa}
        2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PHOENIX_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=43.4°C MWB=21.1°C
 SizingPeriod:DesignDay,
PHOENIX Ann Clg .4% Condns DB=>MWB,     !- Name
     43.4,      !- Maximum Dry-Bulb Temperature {C}
     12.3,      !- Daily Temp Range {C}
     21.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97318.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PHOENIX_AZ_USA Annual Cooling (WB=>MDB) .4%, MDB=36°C WB=24.5°C
 SizingPeriod:DesignDay,
PHOENIX Ann Clg .4% Condns WB=>MDB,     !- Name
       36,      !- Maximum Dry-Bulb Temperature {C}
     12.3,      !- Daily Temp Range {C}
     24.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97318.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TN_MEMPHIS_ArmyGndTmp[]

Site:Location,
USA TN-MEMPHIS,  !- Name
35.03,       !- Latitude {deg}
-89.97,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
87; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  12.73,                   !- January Ground Temperature {C}
  12.69,                   !- February Ground Temperature {C}
  12.72,                   !- March Ground Temperature {C}
  12.75,                   !- April Ground Temperature {C}
  17.89,                   !- May Ground Temperature {C}
  21.67,                   !- June Ground Temperature {C}
  22.42,                   !- July Ground Temperature {C}
  22.57,                   !- August Ground Temperature {C}
  19.82,                   !- September Ground Temperature {C}
  14.03,                   !- October Ground Temperature {C}
  13.14,                   !- November Ground Temperature {C}
  12.88;                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
16.66,               !- Annual Average Outdoor Air Temperature {C}
21.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MEMPHIS_TN_USA Annual Heating 99.6%, MaxDB=-8.5°C
 SizingPeriod:DesignDay,
MEMPHIS Ann Htg 99.6% Condns DB,     !- Name
     -8.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -8.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100284.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MEMPHIS_TN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.7°C MWB=25.3°C
 SizingPeriod:DesignDay,
MEMPHIS Ann Clg .4% Condns DB=>MWB,     !- Name
     35.7,      !- Maximum Dry-Bulb Temperature {C}
      9.3,      !- Daily Temp Range {C}
     25.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100284.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MEMPHIS_TN_USA Annual Cooling (WB=>MDB) .4%, MDB=33.1°C WB=26.9°C
 SizingPeriod:DesignDay,
MEMPHIS Ann Clg .4% Condns WB=>MDB,     !- Name
     33.1,      !- Maximum Dry-Bulb Temperature {C}
      9.3,      !- Daily Temp Range {C}
     26.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100284.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_EL_PASO_ArmyGndTmp[]

Site:Location,
USA TX-EL PASO,  !- Name
31.78,       !- Latitude {deg}
-106.40,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1194; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  12.48,                   !- January Ground Temperature {C}
  12.42,                   !- February Ground Temperature {C}
  12.34,                   !- March Ground Temperature {C}
  12.26,                   !- April Ground Temperature {C}
  17.20,                   !- May Ground Temperature {C}
  20.71,                   !- June Ground Temperature {C}
  21.53,                   !- July Ground Temperature {C}
  21.98,                   !- August Ground Temperature {C}
  19.28,                   !- September Ground Temperature {C}
  13.58,                   !- October Ground Temperature {C}
  12.75,                   !- November Ground Temperature {C}
  12.56;                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.78,               !- Annual Average Outdoor Air Temperature {C}
21.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! EL_PASO_TX_USA Annual Heating 99.6%, MaxDB=-5.5°C
 SizingPeriod:DesignDay,
EL_PASO Ann Htg 99.6% Condns DB,     !- Name
     -5.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -5.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87780.,      !- Barometric Pressure {Pa}
      2.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! EL_PASO_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38.6°C MWB=18.2°C
 SizingPeriod:DesignDay,
EL_PASO Ann Clg .4% Condns DB=>MWB,     !- Name
     38.6,      !- Maximum Dry-Bulb Temperature {C}
     13.5,      !- Daily Temp Range {C}
     18.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87780.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! EL_PASO_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=29.8°C WB=21.3°C
 SizingPeriod:DesignDay,
EL_PASO Ann Clg .4% Condns WB=>MDB,     !- Name
     29.8,      !- Maximum Dry-Bulb Temperature {C}
     13.5,      !- Daily Temp Range {C}
     21.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87780.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_SAN_FRANCISCO_ArmyGndTmp[]

Site:Location,
USA CA-SAN FRANCISCO,  !- Name
37.62,       !- Latitude {deg}
-122.37,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
5; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  12.84,                   !- January Ground Temperature {C}
  12.82,                   !- February Ground Temperature {C}
  12.78,                   !- March Ground Temperature {C}
  12.78,                   !- April Ground Temperature {C}
  17.86,                   !- May Ground Temperature {C}
  21.67,                   !- June Ground Temperature {C}
  22.36,                   !- July Ground Temperature {C}
  22.57,                   !- August Ground Temperature {C}
  19.74,                   !- September Ground Temperature {C}
  14.04,                   !- October Ground Temperature {C}
  13.17,                   !- November Ground Temperature {C}
  12.98;                   !- December Ground Temperature {C}
  
Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
13.08,               !- Annual Average Outdoor Air Temperature {C}
8.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SAN_FRANCISCO_CA_USA Annual Heating 99.6%, MaxDB=3.2°C
 SizingPeriod:DesignDay,
SAN_FRANCISCO Ann Htg 99.6% Condns DB,     !- Name
      3.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      3.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      2.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAN_FRANCISCO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=28.3°C MWB=17.2°C
 SizingPeriod:DesignDay,
SAN_FRANCISCO Ann Clg .4% Condns DB=>MWB,     !- Name
     28.3,      !- Maximum Dry-Bulb Temperature {C}
        9,      !- Daily Temp Range {C}
     17.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      5.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        9,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAN_FRANCISCO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.7°C WB=18.4°C
 SizingPeriod:DesignDay,
SAN_FRANCISCO Ann Clg .4% Condns WB=>MDB,     !- Name
     25.7,      !- Maximum Dry-Bulb Temperature {C}
        9,      !- Daily Temp Range {C}
     18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      5.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        9,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MD_BALTIMORE_ArmyGndTmp[]

Site:Location,
USA MD-BALTIMORE,  !- Name
39.17,       !- Latitude {deg}
-76.67,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
47; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  12.60,                   !- January Ground Temperature {C}
  12.52,                   !- February Ground Temperature {C}
  12.57,                   !- March Ground Temperature {C}
  12.61,                   !- April Ground Temperature {C}
  17.74,                   !- May Ground Temperature {C}
  21.62,                   !- June Ground Temperature {C}
  22.36,                   !- July Ground Temperature {C}
  22.57,                   !- August Ground Temperature {C}
  19.71,                   !- September Ground Temperature {C}
  13.99,                   !- October Ground Temperature {C}
  13.06,                   !- November Ground Temperature {C}
  12.76;                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.56,               !- Annual Average Outdoor Air Temperature {C}
25.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BALTIMORE_MD_USA Annual Heating 99.6%, MaxDB=-11°C
 SizingPeriod:DesignDay,
BALTIMORE Ann Htg 99.6% Condns DB,     !- Name
      -11,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -11,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BALTIMORE_MD_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=23.9°C
 SizingPeriod:DesignDay,
BALTIMORE Ann Clg .4% Condns DB=>MWB,     !- Name
     34.2,      !- Maximum Dry-Bulb Temperature {C}
     10.4,      !- Daily Temp Range {C}
     23.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BALTIMORE_MD_USA Annual Cooling (WB=>MDB) .4%, MDB=31.3°C WB=25.6°C
 SizingPeriod:DesignDay,
BALTIMORE Ann Clg .4% Condns WB=>MDB,     !- Name
     31.3,      !- Maximum Dry-Bulb Temperature {C}
     10.4,      !- Daily Temp Range {C}
     25.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NM_ALBUQUERQUE_ArmyGndTmp[]

Site:Location,
USA NM-ALBUQUERQUE,  !- Name
35.03,       !- Latitude {deg}
-106.62,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1619; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  12.42,                   !- January Ground Temperature {C}
  12.40,                   !- February Ground Temperature {C}
  12.35,                   !- March Ground Temperature {C}
  12.30,                   !- April Ground Temperature {C}
  17.27,                   !- May Ground Temperature {C}
  20.96,                   !- June Ground Temperature {C}
  21.62,                   !- July Ground Temperature {C}
  21.96,                   !- August Ground Temperature {C}
  19.25,                   !- September Ground Temperature {C}
  13.59,                   !- October Ground Temperature {C}
  12.73,                   !- November Ground Temperature {C}
  12.54;                   !- December Ground Temperature {C}C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
13.18,               !- Annual Average Outdoor Air Temperature {C}
24.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ALBUQUERQUE_NM_USA Annual Heating 99.6%, MaxDB=-9°C
 SizingPeriod:DesignDay,
ALBUQUERQUE Ann Htg 99.6% Condns DB,     !- Name
       -9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
       -9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83328.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ALBUQUERQUE_NM_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.6°C MWB=15.7°C
 SizingPeriod:DesignDay,
ALBUQUERQUE Ann Clg .4% Condns DB=>MWB,     !- Name
     35.6,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     15.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83328.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ALBUQUERQUE_NM_USA Annual Cooling (WB=>MDB) .4%, MDB=28.3°C WB=18.5°C
 SizingPeriod:DesignDay,
ALBUQUERQUE Ann Clg .4% Condns WB=>MDB,     !- Name
     28.3,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     18.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83328.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WA_SEATTLE_ArmyGndTmp[]

Site:Location,
USA WA-SEATTLE,  !- Name
47.45,       !- Latitude {deg}
-122.30,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
122; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  12.73,                   !- January Ground Temperature {C}
  12.68,                   !- February Ground Temperature {C}
  12.66,                   !- March Ground Temperature {C}
  12.68,                   !- April Ground Temperature {C}
  17.80,                   !- May Ground Temperature {C}
  21.62,                   !- June Ground Temperature {C}
  22.33,                   !- July Ground Temperature {C}
  22.53,                   !- August Ground Temperature {C}
  19.67,                   !- September Ground Temperature {C}
  13.99,                   !- October Ground Temperature {C}
  13.08,                   !- November Ground Temperature {C}
  12.84;                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.86,               !- Annual Average Outdoor Air Temperature {C}
13.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SEATTLE_WA_USA Annual Heating 99.6%, MaxDB=-4.5°C
 SizingPeriod:DesignDay,
SEATTLE Ann Htg 99.6% Condns DB,     !- Name
     -4.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -4.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SEATTLE_WA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.4°C MWB=18.4°C
 SizingPeriod:DesignDay,
SEATTLE Ann Clg .4% Condns DB=>MWB,     !- Name
     29.4,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SEATTLE_WA_USA Annual Cooling (WB=>MDB) .4%, MDB=28°C WB=19.2°C
 SizingPeriod:DesignDay,
SEATTLE Ann Clg .4% Condns WB=>MDB,     !- Name
       28,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     19.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IL_CHICAGO-OHARE_ArmyGndTmp[]

Site:Location,
USA IL-CHICAGO-OHARE,  !- Name
41.77,       !- Latitude {deg}
-87.75,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
190; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  12.48,                   !- January Ground Temperature {C}
  12.42,                   !- February Ground Temperature {C}
  12.45,                   !- March Ground Temperature {C}
  12.54,                   !- April Ground Temperature {C}
  17.67,                   !- May Ground Temperature {C}
  21.49,                   !- June Ground Temperature {C}
  22.24,                   !- July Ground Temperature {C}
  22.52,                   !- August Ground Temperature {C}
  19.70,                   !- September Ground Temperature {C}
  13.89,                   !- October Ground Temperature {C}
  12.99,                   !- November Ground Temperature {C}
  12.68;                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.69,               !- Annual Average Outdoor Air Temperature {C}
28.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C
 SizingPeriod:DesignDay,
CHICAGO Ann Htg 99.6% Condns DB,     !- Name
    -20.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C
 SizingPeriod:DesignDay,
CHICAGO Ann Clg .4% Condns DB=>MWB,     !- Name
     33.2,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     23.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C
 SizingPeriod:DesignDay,
CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     25.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CO_COLORADO_SPRINGS_ArmyGndTmp[]

Site:Location,
USA CO-COLORADO SPRINGS,  !- Name
38.82,       !- Latitude {deg}
-104.72,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1881; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
12.40,  !- January Ground Temperature {C}
12.43,  !- February Ground Temperature {C}
12.42,  !- March Ground Temperature {C}
12.44,  !- April Ground Temperature {C}
17.49,  !- May Ground Temperature {C}
21.24,  !- June Ground Temperature {C}
21.69,  !- July Ground Temperature {C}
21.89,  !- August Ground Temperature {C}
19.23,  !- September Ground Temperature {C}
13.65,  !- October Ground Temperature {C}
12.78,  !- November Ground Temperature {C}
12.52;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.92,               !- Annual Average Outdoor Air Temperature {C}
24.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! COLORADO_SPRINGS_CO_USA Annual Heating 99.6%, MaxDB=-18.4°C
 SizingPeriod:DesignDay,
COLORADO_SPRINGS Ann Htg 99.6% Condns DB,     !- Name
    -18.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   80677.,      !- Barometric Pressure {Pa}
      2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! COLORADO_SPRINGS_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.1°C MWB=14.6°C
 SizingPeriod:DesignDay,
COLORADO_SPRINGS Ann Clg .4% Condns DB=>MWB,     !- Name
     32.1,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     14.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   80677.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! COLORADO_SPRINGS_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=25.4°C WB=17.3°C
 SizingPeriod:DesignDay,
COLORADO_SPRINGS Ann Clg .4% Condns WB=>MDB,     !- Name
     25.4,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     17.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   80677.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_VT_BURLINGTON_ArmyGndTmp[]

Site:Location,
USA VT-BURLINGTON,  !- Name
44.47,       !- Latitude {deg}
-73.15,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
104; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
12.39,  !- January Ground Temperature {C}
12.27,  !- February Ground Temperature {C}
12.27,  !- March Ground Temperature {C}
12.40,  !- April Ground Temperature {C}
17.60,  !- May Ground Temperature {C}
21.51,  !- June Ground Temperature {C}
22.25,  !- July Ground Temperature {C}
22.48,  !- August Ground Temperature {C}
19.65,  !- September Ground Temperature {C}
13.90,  !- October Ground Temperature {C}
12.95,  !- November Ground Temperature {C}
12.62;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.12,               !- Annual Average Outdoor Air Temperature {C}
28.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BURLINGTON_VT_USA Annual Heating 99.6%, MaxDB=-22.9°C
 SizingPeriod:DesignDay,
BURLINGTON Ann Htg 99.6% Condns DB,     !- Name
    -22.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -22.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100082.,      !- Barometric Pressure {Pa}
      2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       70,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BURLINGTON_VT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.2°C MWB=21.7°C
 SizingPeriod:DesignDay,
BURLINGTON Ann Clg .4% Condns DB=>MWB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     21.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100082.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BURLINGTON_VT_USA Annual Cooling (WB=>MDB) .4%, MDB=28.6°C WB=23.5°C
 SizingPeriod:DesignDay,
BURLINGTON Ann Clg .4% Condns WB=>MDB,     !- Name
     28.6,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     23.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100082.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MT_HELENA_ArmyGndTmp[]

Site:Location,
USA MT-HELENA,  !- Name
46.58,       !- Latitude {deg}
-112.00,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1188; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  12.26,                   !- January Ground Temperature {C}
  12.26,                   !- February Ground Temperature {C}
  12.26,                   !- March Ground Temperature {C}
  12.32,                   !- April Ground Temperature {C}
  17.49,                   !- May Ground Temperature {C}
  21.24,                   !- June Ground Temperature {C}
  21.87,                   !- July Ground Temperature {C}
  22.12,                   !- August Ground Temperature {C}
  19.33,                   !- September Ground Temperature {C}
  13.64,                   !- October Ground Temperature {C}
  12.74,                   !- November Ground Temperature {C}
  12.42;                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
6.76,               !- Annual Average Outdoor Air Temperature {C}
27.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! HELENA_MT_USA Annual Heating 99.6%, MaxDB=-27.3°C
 SizingPeriod:DesignDay,
HELENA Ann Htg 99.6% Condns DB,     !- Name
    -27.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -27.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87844.,      !- Barometric Pressure {Pa}
      1.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HELENA_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=16.1°C
 SizingPeriod:DesignDay,
HELENA Ann Clg .4% Condns DB=>MWB,     !- Name
     32.8,      !- Maximum Dry-Bulb Temperature {C}
     15.7,      !- Daily Temp Range {C}
     16.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87844.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HELENA_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=28.4°C WB=17.7°C
 SizingPeriod:DesignDay,
HELENA Ann Clg .4% Condns WB=>MDB,     !- Name
     28.4,      !- Maximum Dry-Bulb Temperature {C}
     15.7,      !- Daily Temp Range {C}
     17.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87844.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MN_DULUTH_ArmyGndTmp[]

Site:Location,
USA MN-DULUTH,  !- Name
46.82,       !- Latitude {deg}
-92.17,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
432; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  12.22,                   !- January Ground Temperature {C}
  12.09,                   !- February Ground Temperature {C}
  12.16,                   !- March Ground Temperature {C}
  12.30,                   !- April Ground Temperature {C}
  17.49,                   !- May Ground Temperature {C}
  21.39,                   !- June Ground Temperature {C}
  22.20,                   !- July Ground Temperature {C}
  22.44,                   !- August Ground Temperature {C}
  19.58,                   !- September Ground Temperature {C}
  13.79,                   !- October Ground Temperature {C}
  12.81,                   !- November Ground Temperature {C}
  12.42;                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
3.12,               !- Annual Average Outdoor Air Temperature {C}
31.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! DULUTH_MN_USA Annual Heating 99.6%, MaxDB=-29°C
 SizingPeriod:DesignDay,
DULUTH Ann Htg 99.6% Condns DB,     !- Name
      -29,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -29,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96242.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DULUTH_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=20.6°C
 SizingPeriod:DesignDay,
DULUTH Ann Clg .4% Condns DB=>MWB,     !- Name
       29,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96242.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DULUTH_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=27.2°C WB=22.3°C
 SizingPeriod:DesignDay,
DULUTH Ann Clg .4% Condns WB=>MDB,     !- Name
     27.2,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     22.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96242.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AK_FAIRBANKS_ArmyGndTmp[]

Site:Location,
USA AK-FAIRBANKS,  !- Name
64.82,       !- Latitude {deg}
-147.87,       !- Longitude {deg}
-9.00,       !- Time Zone {hr}
138; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
12.04,  !- January Ground Temperature {C}
11.93,  !- February Ground Temperature {C}
11.96,  !- March Ground Temperature {C}
12.05,  !- April Ground Temperature {C}
17.39,  !- May Ground Temperature {C}
21.34,  !- June Ground Temperature {C}
22.13,  !- July Ground Temperature {C}
22.37,  !- August Ground Temperature {C}
19.50,  !- September Ground Temperature {C}
13.66,  !- October Ground Temperature {C}
12.59,  !- November Ground Temperature {C}
12.27;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
-3.17,               !- Annual Average Outdoor Air Temperature {C}
40.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! FAIRBANKS_AK_USA Annual Heating 99.6%, MaxDB=-42.5°C
 SizingPeriod:DesignDay,
FAIRBANKS Ann Htg 99.6% Condns DB,     !- Name
    -42.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -42.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99678.,      !- Barometric Pressure {Pa}
      0.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       10,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FAIRBANKS_AK_USA Annual Cooling (DB=>MWB) .4%, MaxDB=27.2°C MWB=16.1°C
 SizingPeriod:DesignDay,
FAIRBANKS Ann Clg .4% Condns DB=>MWB,     !- Name
     27.2,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     16.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99678.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FAIRBANKS_AK_USA Annual Cooling (WB=>MDB) .4%, MDB=24.8°C WB=17.2°C
 SizingPeriod:DesignDay,
FAIRBANKS Ann Clg .4% Condns WB=>MDB,     !- Name
     24.8,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     17.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99678.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

!Army EISA 2007 Radiant Floor Ground Temperatures

##def USA_FL_MIAMI_ArmyRadGndTmp[]

Site:Location,
USA FL-MIAMI,  !- Name
25.78,       !- Latitude {deg}
-80.27,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
2; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
15.94,  !- January Ground Temperature {C}
15.82,  !- February Ground Temperature {C}
15.72,  !- March Ground Temperature {C}
15.59,  !- April Ground Temperature {C}
16.42,  !- May Ground Temperature {C}
18.01,  !- June Ground Temperature {C}
18.93,  !- July Ground Temperature {C}
19.30,  !- August Ground Temperature {C}
18.49,  !- September Ground Temperature {C}
17.22,  !- October Ground Temperature {C}
16.48,  !- November Ground Temperature {C}
16.11;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
24.31,               !- Annual Average Outdoor Air Temperature {C}
8.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MIAMI_FL_USA Annual Heating 99.6%, MaxDB=8°C
 SizingPeriod:DesignDay,
MIAMI Ann Htg 99.6% Condns DB,     !- Name
        8,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
        8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      340,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MIAMI_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.1°C MWB=25.3°C
 SizingPeriod:DesignDay,
MIAMI Ann Clg .4% Condns DB=>MWB,     !- Name
     33.1,      !- Maximum Dry-Bulb Temperature {C}
      6.7,      !- Daily Temp Range {C}
     25.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MIAMI_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=30.5°C WB=26.7°C
 SizingPeriod:DesignDay,
MIAMI Ann Clg .4% Condns WB=>MDB,     !- Name
     30.5,      !- Maximum Dry-Bulb Temperature {C}
      6.7,      !- Daily Temp Range {C}
     26.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_HOUSTON_ArmyRadGndTmp[]

Site:Location,
USA TX-HOUSTON,  !- Name
29.97,       !- Latitude {deg}
-95.37,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
33; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
15.59,  !- January Ground Temperature {C}
15.44,  !- February Ground Temperature {C}
15.35,  !- March Ground Temperature {C}
15.40,  !- April Ground Temperature {C}
16.27,  !- May Ground Temperature {C}
17.80,  !- June Ground Temperature {C}
18.72,  !- July Ground Temperature {C}
19.11,  !- August Ground Temperature {C}
18.29,  !- September Ground Temperature {C}
16.94,  !- October Ground Temperature {C}
16.31,  !- November Ground Temperature {C}
15.88;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
19.99,               !- Annual Average Outdoor Air Temperature {C}
17.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! HOUSTON_TX_USA Annual Heating 99.6%, MaxDB=-2.4°C
 SizingPeriod:DesignDay,
HOUSTON Ann Htg 99.6% Condns DB,     !- Name
     -2.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -2.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100929.,      !- Barometric Pressure {Pa}
      2.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HOUSTON_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=36.1°C MWB=24.9°C
 SizingPeriod:DesignDay,
HOUSTON Ann Clg .4% Condns DB=>MWB,     !- Name
     36.1,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     24.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100929.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HOUSTON_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=32°C WB=26.7°C
 SizingPeriod:DesignDay,
HOUSTON Ann Clg .4% Condns WB=>MDB,     !- Name
       32,      !- Maximum Dry-Bulb Temperature {C}
     10.6,      !- Daily Temp Range {C}
     26.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100929.,      !- Barometric Pressure {Pa}
      3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      170,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AZ_PHOENIX_ArmyRadGndTmp[]

Site:Location,
USA AZ-PHOENIX,  !- Name
33.42,       !- Latitude {deg}
-112.02,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
339; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
13.34,  !- January Ground Temperature {C}
13.34,  !- February Ground Temperature {C}
13.33,  !- March Ground Temperature {C}
13.18,  !- April Ground Temperature {C}
13.72,  !- May Ground Temperature {C}
14.33,  !- June Ground Temperature {C}
14.41,  !- July Ground Temperature {C}
15.09,  !- August Ground Temperature {C}
14.56,  !- September Ground Temperature {C}
13.57,  !- October Ground Temperature {C}
13.34,  !- November Ground Temperature {C}
13.35;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
22.47,               !- Annual Average Outdoor Air Temperature {C}
21.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! PHOENIX_AZ_USA Annual Heating 99.6%, MaxDB=2.9°C
 SizingPeriod:DesignDay,
PHOENIX Ann Htg 99.6% Condns DB,     !- Name
      2.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      2.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97318.,      !- Barometric Pressure {Pa}
        2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      120,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PHOENIX_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=43.4°C MWB=21.1°C
 SizingPeriod:DesignDay,
PHOENIX Ann Clg .4% Condns DB=>MWB,     !- Name
     43.4,      !- Maximum Dry-Bulb Temperature {C}
     12.3,      !- Daily Temp Range {C}
     21.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97318.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! PHOENIX_AZ_USA Annual Cooling (WB=>MDB) .4%, MDB=36°C WB=24.5°C
 SizingPeriod:DesignDay,
PHOENIX Ann Clg .4% Condns WB=>MDB,     !- Name
       36,      !- Maximum Dry-Bulb Temperature {C}
     12.3,      !- Daily Temp Range {C}
     24.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   97318.,      !- Barometric Pressure {Pa}
      4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TN_MEMPHIS_ArmyRadGndTmp[]

Site:Location,
USA TN-MEMPHIS,  !- Name
35.03,       !- Latitude {deg}
-89.97,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
87; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
14.91,  !- January Ground Temperature {C}
14.78,  !- February Ground Temperature {C}
14.78,  !- March Ground Temperature {C}
14.80,  !- April Ground Temperature {C}
15.71,  !- May Ground Temperature {C}
17.29,  !- June Ground Temperature {C}
18.26,  !- July Ground Temperature {C}
18.61,  !- August Ground Temperature {C}
17.87,  !- September Ground Temperature {C}
16.46,  !- October Ground Temperature {C}
15.70,  !- November Ground Temperature {C}
15.27;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
16.66,               !- Annual Average Outdoor Air Temperature {C}
21.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! MEMPHIS_TN_USA Annual Heating 99.6%, MaxDB=-8.5°C
 SizingPeriod:DesignDay,
MEMPHIS Ann Htg 99.6% Condns DB,     !- Name
     -8.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -8.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100284.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      350,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MEMPHIS_TN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.7°C MWB=25.3°C
 SizingPeriod:DesignDay,
MEMPHIS Ann Clg .4% Condns DB=>MWB,     !- Name
     35.7,      !- Maximum Dry-Bulb Temperature {C}
      9.3,      !- Daily Temp Range {C}
     25.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100284.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! MEMPHIS_TN_USA Annual Cooling (WB=>MDB) .4%, MDB=33.1°C WB=26.9°C
 SizingPeriod:DesignDay,
MEMPHIS Ann Clg .4% Condns WB=>MDB,     !- Name
     33.1,      !- Maximum Dry-Bulb Temperature {C}
      9.3,      !- Daily Temp Range {C}
     26.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100284.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      240,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_TX_EL_PASO_ArmyRadGndTmp[]

Site:Location,
USA TX-EL PASO,  !- Name
31.78,       !- Latitude {deg}
-106.40,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1194; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
13.59,  !- January Ground Temperature {C}
13.48,  !- February Ground Temperature {C}
13.36,  !- March Ground Temperature {C}
13.19,  !- April Ground Temperature {C}
13.77,  !- May Ground Temperature {C}
14.71,  !- June Ground Temperature {C}
15.53,  !- July Ground Temperature {C}
16.35,  !- August Ground Temperature {C}
15.82,  !- September Ground Temperature {C}
14.55,  !- October Ground Temperature {C}
13.96,  !- November Ground Temperature {C}
13.74;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
17.78,               !- Annual Average Outdoor Air Temperature {C}
21.40;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! EL_PASO_TX_USA Annual Heating 99.6%, MaxDB=-5.5°C
 SizingPeriod:DesignDay,
EL_PASO Ann Htg 99.6% Condns DB,     !- Name
     -5.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -5.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87780.,      !- Barometric Pressure {Pa}
      2.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! EL_PASO_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=38.6°C MWB=18.2°C
 SizingPeriod:DesignDay,
EL_PASO Ann Clg .4% Condns DB=>MWB,     !- Name
     38.6,      !- Maximum Dry-Bulb Temperature {C}
     13.5,      !- Daily Temp Range {C}
     18.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87780.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! EL_PASO_TX_USA Annual Cooling (WB=>MDB) .4%, MDB=29.8°C WB=21.3°C
 SizingPeriod:DesignDay,
EL_PASO Ann Clg .4% Condns WB=>MDB,     !- Name
     29.8,      !- Maximum Dry-Bulb Temperature {C}
     13.5,      !- Daily Temp Range {C}
     21.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87780.,      !- Barometric Pressure {Pa}
      3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CA_SAN_FRANCISCO_ArmyRadGndTmp[]

Site:Location,
USA CA-SAN FRANCISCO,  !- Name
37.62,       !- Latitude {deg}
-122.37,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
5; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
15.16,  !- January Ground Temperature {C}
15.07,  !- February Ground Temperature {C}
14.97,  !- March Ground Temperature {C}
14.96,  !- April Ground Temperature {C}
15.76,  !- May Ground Temperature {C}
17.35,  !- June Ground Temperature {C}
18.20,  !- July Ground Temperature {C}
18.62,  !- August Ground Temperature {C}
17.79,  !- September Ground Temperature {C}
16.43,  !- October Ground Temperature {C}
15.77,  !- November Ground Temperature {C}
15.45;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
13.08,               !- Annual Average Outdoor Air Temperature {C}
8.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SAN_FRANCISCO_CA_USA Annual Heating 99.6%, MaxDB=3.2°C
 SizingPeriod:DesignDay,
SAN_FRANCISCO Ann Htg 99.6% Condns DB,     !- Name
      3.2,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      3.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      2.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      140,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAN_FRANCISCO_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=28.3°C MWB=17.2°C
 SizingPeriod:DesignDay,
SAN_FRANCISCO Ann Clg .4% Condns DB=>MWB,     !- Name
     28.3,      !- Maximum Dry-Bulb Temperature {C}
        9,      !- Daily Temp Range {C}
     17.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      5.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        9,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SAN_FRANCISCO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.7°C WB=18.4°C
 SizingPeriod:DesignDay,
SAN_FRANCISCO Ann Clg .4% Condns WB=>MDB,     !- Name
     25.7,      !- Maximum Dry-Bulb Temperature {C}
        9,      !- Daily Temp Range {C}
     18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101265.,      !- Barometric Pressure {Pa}
      5.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        9,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MD_BALTIMORE_ArmyRadGndTmp[]

Site:Location,
USA MD-BALTIMORE,  !- Name
39.17,       !- Latitude {deg}
-76.67,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
47; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
14.52,  !- January Ground Temperature {C}
14.27,  !- February Ground Temperature {C}
14.27,  !- March Ground Temperature {C}
14.33,  !- April Ground Temperature {C}
15.23,  !- May Ground Temperature {C}
16.98,  !- June Ground Temperature {C}
17.96,  !- July Ground Temperature {C}
18.44,  !- August Ground Temperature {C}
17.56,  !- September Ground Temperature {C}
16.22,  !- October Ground Temperature {C}
15.43,  !- November Ground Temperature {C}
14.91;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
12.56,               !- Annual Average Outdoor Air Temperature {C}
25.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BALTIMORE_MD_USA Annual Heating 99.6%, MaxDB=-11°C
 SizingPeriod:DesignDay,
BALTIMORE Ann Htg 99.6% Condns DB,     !- Name
      -11,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -11,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762.,      !- Barometric Pressure {Pa}
      3.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BALTIMORE_MD_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.2°C MWB=23.9°C
 SizingPeriod:DesignDay,
BALTIMORE Ann Clg .4% Condns DB=>MWB,     !- Name
     34.2,      !- Maximum Dry-Bulb Temperature {C}
     10.4,      !- Daily Temp Range {C}
     23.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BALTIMORE_MD_USA Annual Cooling (WB=>MDB) .4%, MDB=31.3°C WB=25.6°C
 SizingPeriod:DesignDay,
BALTIMORE Ann Clg .4% Condns WB=>MDB,     !- Name
     31.3,      !- Maximum Dry-Bulb Temperature {C}
     10.4,      !- Daily Temp Range {C}
     25.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100762.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      280,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_NM_ALBUQUERQUE_ArmyRadGndTmp[]

Site:Location,
USA NM-ALBUQUERQUE,  !- Name
35.03,       !- Latitude {deg}
-106.62,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1619; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
13.51,  !- January Ground Temperature {C}
13.43,  !- February Ground Temperature {C}
13.37,  !- March Ground Temperature {C}
13.24,  !- April Ground Temperature {C}
13.88,  !- May Ground Temperature {C}
15.19,  !- June Ground Temperature {C}
15.87,  !- July Ground Temperature {C}
16.45,  !- August Ground Temperature {C}
15.85,  !- September Ground Temperature {C}
14.61,  !- October Ground Temperature {C}
13.99,  !- November Ground Temperature {C}
13.72;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
13.18,               !- Annual Average Outdoor Air Temperature {C}
24.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! ALBUQUERQUE_NM_USA Annual Heating 99.6%, MaxDB=-9°C
 SizingPeriod:DesignDay,
ALBUQUERQUE Ann Htg 99.6% Condns DB,     !- Name
       -9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
       -9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83328.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ALBUQUERQUE_NM_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.6°C MWB=15.7°C
 SizingPeriod:DesignDay,
ALBUQUERQUE Ann Clg .4% Condns DB=>MWB,     !- Name
     35.6,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     15.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83328.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! ALBUQUERQUE_NM_USA Annual Cooling (WB=>MDB) .4%, MDB=28.3°C WB=18.5°C
 SizingPeriod:DesignDay,
ALBUQUERQUE Ann Clg .4% Condns WB=>MDB,     !- Name
     28.3,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     18.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   83328.,      !- Barometric Pressure {Pa}
      4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      260,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_WA_SEATTLE_ArmyRadGndTmp[]

Site:Location,
USA WA-SEATTLE,  !- Name
47.45,       !- Latitude {deg}
-122.30,       !- Longitude {deg}
-8.00,       !- Time Zone {hr}
122; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
14.80,  !- January Ground Temperature {C}
14.65,  !- February Ground Temperature {C}
14.57,  !- March Ground Temperature {C}
14.58,  !- April Ground Temperature {C}
15.47,  !- May Ground Temperature {C}
17.09,  !- June Ground Temperature {C}
17.99,  !- July Ground Temperature {C}
18.41,  !- August Ground Temperature {C}
17.54,  !- September Ground Temperature {C}
16.22,  !- October Ground Temperature {C}
15.49,  !- November Ground Temperature {C}
15.06;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
10.86,               !- Annual Average Outdoor Air Temperature {C}
13.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! SEATTLE_WA_USA Annual Heating 99.6%, MaxDB=-4.5°C
 SizingPeriod:DesignDay,
SEATTLE Ann Htg 99.6% Condns DB,     !- Name
     -4.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
     -4.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
       12,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SEATTLE_WA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29.4°C MWB=18.4°C
 SizingPeriod:DesignDay,
SEATTLE Ann Clg .4% Condns DB=>MWB,     !- Name
     29.4,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! SEATTLE_WA_USA Annual Cooling (WB=>MDB) .4%, MDB=28°C WB=19.2°C
 SizingPeriod:DesignDay,
SEATTLE Ann Clg .4% Condns WB=>MDB,     !- Name
       28,      !- Maximum Dry-Bulb Temperature {C}
     10.1,      !- Daily Temp Range {C}
     19.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99868.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        0,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        8,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_IL_CHICAGO-OHARE_ArmyRadGndTmp[]

Site:Location,
USA IL-CHICAGO-OHARE,  !- Name
41.77,       !- Latitude {deg}
-87.75,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
190; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
14.17,  !- January Ground Temperature {C}
13.93,  !- February Ground Temperature {C}
13.91,  !- March Ground Temperature {C}
14.03,  !- April Ground Temperature {C}
14.94,  !- May Ground Temperature {C}
16.62,  !- June Ground Temperature {C}
17.57,  !- July Ground Temperature {C}
18.16,  !- August Ground Temperature {C}
17.41,  !- September Ground Temperature {C}
15.93,  !- October Ground Temperature {C}
15.17,  !- November Ground Temperature {C}
14.64;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
9.69,               !- Annual Average Outdoor Air Temperature {C}
28.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C
 SizingPeriod:DesignDay,
CHICAGO Ann Htg 99.6% Condns DB,     !- Name
    -20.6,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      270,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C
 SizingPeriod:DesignDay,
CHICAGO Ann Clg .4% Condns DB=>MWB,     !- Name
     33.2,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     23.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C
 SizingPeriod:DesignDay,
CHICAGO Ann Clg .4% Condns WB=>MDB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
     10.7,      !- Daily Temp Range {C}
     25.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99063.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_CO_COLORADO_SPRINGS_ArmyRadGndTmp[]

Site:Location,
USA CO-COLORADO SPRINGS,  !- Name
38.82,       !- Latitude {deg}
-104.72,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1881; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
13.52,  !- January Ground Temperature {C}
13.53,  !- February Ground Temperature {C}
13.54,  !- March Ground Temperature {C}
13.57,  !- April Ground Temperature {C}
14.38,  !- May Ground Temperature {C}
15.88,  !- June Ground Temperature {C}
16.32,  !- July Ground Temperature {C}
16.50,  !- August Ground Temperature {C}
15.89,  !- September Ground Temperature {C}
14.82,  !- October Ground Temperature {C}
14.20,  !- November Ground Temperature {C}
13.81;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
8.92,               !- Annual Average Outdoor Air Temperature {C}
24.10;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! COLORADO_SPRINGS_CO_USA Annual Heating 99.6%, MaxDB=-18.4°C
 SizingPeriod:DesignDay,
COLORADO_SPRINGS Ann Htg 99.6% Condns DB,     !- Name
    -18.4,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   80677.,      !- Barometric Pressure {Pa}
      2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       20,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! COLORADO_SPRINGS_CO_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.1°C MWB=14.6°C
 SizingPeriod:DesignDay,
COLORADO_SPRINGS Ann Clg .4% Condns DB=>MWB,     !- Name
     32.1,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     14.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   80677.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! COLORADO_SPRINGS_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=25.4°C WB=17.3°C
 SizingPeriod:DesignDay,
COLORADO_SPRINGS Ann Clg .4% Condns WB=>MDB,     !- Name
     25.4,      !- Maximum Dry-Bulb Temperature {C}
     14.1,      !- Daily Temp Range {C}
     17.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   80677.,      !- Barometric Pressure {Pa}
      5.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_VT_BURLINGTON_ArmyRadGndTmp[]

Site:Location,
USA VT-BURLINGTON,  !- Name
44.47,       !- Latitude {deg}
-73.15,       !- Longitude {deg}
-5.00,       !- Time Zone {hr}
104; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
13.20,  !- January Ground Temperature {C}
13.13,  !- February Ground Temperature {C}
13.07,  !- March Ground Temperature {C}
13.19,  !- April Ground Temperature {C}
14.18,  !- May Ground Temperature {C}
15.77,  !- June Ground Temperature {C}
16.48,  !- July Ground Temperature {C}
16.93,  !- August Ground Temperature {C}
16.17,  !- September Ground Temperature {C}
14.87,  !- October Ground Temperature {C}
14.17,  !- November Ground Temperature {C}
13.61;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
7.12,               !- Annual Average Outdoor Air Temperature {C}
28.80;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! BURLINGTON_VT_USA Annual Heating 99.6%, MaxDB=-22.9°C
 SizingPeriod:DesignDay,
BURLINGTON Ann Htg 99.6% Condns DB,     !- Name
    -22.9,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -22.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100082.,      !- Barometric Pressure {Pa}
      2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       70,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BURLINGTON_VT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=31.2°C MWB=21.7°C
 SizingPeriod:DesignDay,
BURLINGTON Ann Clg .4% Condns DB=>MWB,     !- Name
     31.2,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     21.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100082.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! BURLINGTON_VT_USA Annual Cooling (WB=>MDB) .4%, MDB=28.6°C WB=23.5°C
 SizingPeriod:DesignDay,
BURLINGTON Ann Clg .4% Condns WB=>MDB,     !- Name
     28.6,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     23.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100082.,      !- Barometric Pressure {Pa}
      4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MT_HELENA_ArmyRadGndTmp[]

Site:Location,
USA MT-HELENA,  !- Name
46.58,       !- Latitude {deg}
-112.00,       !- Longitude {deg}
-7.00,       !- Time Zone {hr}
1188; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
19.119,  !- January Ground Temperature {C}
19.149,  !- February Ground Temperature {C}
19.147,  !- March Ground Temperature {C}
19.203,  !- April Ground Temperature {C}
19.279,  !- May Ground Temperature {C}
20.043,  !- June Ground Temperature {C}
21.320,  !- July Ground Temperature {C}
20.987,  !- August Ground Temperature {C}
19.824,  !- September Ground Temperature {C}
19.408,  !- October Ground Temperature {C}
19.293,  !- November Ground Temperature {C}
19.174;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
6.76,               !- Annual Average Outdoor Air Temperature {C}
27.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! HELENA_MT_USA Annual Heating 99.6%, MaxDB=-27.3°C
 SizingPeriod:DesignDay,
HELENA Ann Htg 99.6% Condns DB,     !- Name
    -27.3,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -27.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87844.,      !- Barometric Pressure {Pa}
      1.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      300,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HELENA_MT_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=16.1°C
 SizingPeriod:DesignDay,
HELENA Ann Clg .4% Condns DB=>MWB,     !- Name
     32.8,      !- Maximum Dry-Bulb Temperature {C}
     15.7,      !- Daily Temp Range {C}
     16.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87844.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! HELENA_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=28.4°C WB=17.7°C
 SizingPeriod:DesignDay,
HELENA Ann Clg .4% Condns WB=>MDB,     !- Name
     28.4,      !- Maximum Dry-Bulb Temperature {C}
     15.7,      !- Daily Temp Range {C}
     17.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   87844.,      !- Barometric Pressure {Pa}
      4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      290,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_MN_DULUTH_ArmyRadGndTmp[]

Site:Location,
USA MN-DULUTH,  !- Name
46.82,       !- Latitude {deg}
-92.17,       !- Longitude {deg}
-6.00,       !- Time Zone {hr}
432; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
13.34,  !- January Ground Temperature {C}
12.92,  !- February Ground Temperature {C}
12.94,  !- March Ground Temperature {C}
13.15,  !- April Ground Temperature {C}
14.21,  !- May Ground Temperature {C}
16.04,  !- June Ground Temperature {C}
17.15,  !- July Ground Temperature {C}
17.75,  !- August Ground Temperature {C}
16.93,  !- September Ground Temperature {C}
15.48,  !- October Ground Temperature {C}
14.62,  !- November Ground Temperature {C}
13.86;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
3.12,               !- Annual Average Outdoor Air Temperature {C}
31.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! DULUTH_MN_USA Annual Heating 99.6%, MaxDB=-29°C
 SizingPeriod:DesignDay,
DULUTH Ann Htg 99.6% Condns DB,     !- Name
      -29,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
      -29,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96242.,      !- Barometric Pressure {Pa}
      4.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
      310,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DULUTH_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=29°C MWB=20.6°C
 SizingPeriod:DesignDay,
DULUTH Ann Clg .4% Condns DB=>MWB,     !- Name
       29,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     20.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96242.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! DULUTH_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=27.2°C WB=22.3°C
 SizingPeriod:DesignDay,
DULUTH Ann Clg .4% Condns WB=>MDB,     !- Name
     27.2,      !- Maximum Dry-Bulb Temperature {C}
     10.9,      !- Daily Temp Range {C}
     22.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   96242.,      !- Barometric Pressure {Pa}
      5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      230,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef

##def USA_AK_FAIRBANKS_ArmyRadGndTmp[]

Site:Location,
USA AK-FAIRBANKS,  !- Name
64.82,       !- Latitude {deg}
-147.87,       !- Longitude {deg}
-9.00,       !- Time Zone {hr}
138; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
11.57,  !- January Ground Temperature {C}
11.17,  !- February Ground Temperature {C}
11.20,  !- March Ground Temperature {C}
11.44,  !- April Ground Temperature {C}
12.81,  !- May Ground Temperature {C}
14.82,  !- June Ground Temperature {C}
16.06,  !- July Ground Temperature {C}
16.69,  !- August Ground Temperature {C}
15.92,  !- September Ground Temperature {C}
14.37,  !- October Ground Temperature {C}
13.04,  !- November Ground Temperature {C}
12.25;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
CORRELATION,             !- Calculation Method
,                        !- Temperature Schedule Name
-3.17,               !- Annual Average Outdoor Air Temperature {C}
40.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! FAIRBANKS_AK_USA Annual Heating 99.6%, MaxDB=-42.5°C
 SizingPeriod:DesignDay,
FAIRBANKS Ann Htg 99.6% Condns DB,     !- Name
    -42.5,      !- Maximum Dry-Bulb Temperature {C}
      0.0,      !- Daily Temp Range {C}
    -42.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99678.,      !- Barometric Pressure {Pa}
      0.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
       10,      !- Wind Direction {Degrees; N=0, S=180}
     0.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        1,      !- Month
WinterDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FAIRBANKS_AK_USA Annual Cooling (DB=>MWB) .4%, MaxDB=27.2°C MWB=16.1°C
 SizingPeriod:DesignDay,
FAIRBANKS Ann Clg .4% Condns DB=>MWB,     !- Name
     27.2,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     16.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99678.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


 ! FAIRBANKS_AK_USA Annual Cooling (WB=>MDB) .4%, MDB=24.8°C WB=17.2°C
 SizingPeriod:DesignDay,
FAIRBANKS Ann Clg .4% Condns WB=>MDB,     !- Name
     24.8,      !- Maximum Dry-Bulb Temperature {C}
     10.3,      !- Daily Temp Range {C}
     17.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
   99678.,      !- Barometric Pressure {Pa}
      3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
      180,      !- Wind Direction {Degrees; N=0, S=180}
     1.00,      !- Clearness {0.0 to 1.1}
        0,      !- Rain {0-no,1-yes}
        0,      !- Snow on ground {0-no,1-yes}
       21,      !- Day of Month
        7,      !- Month
SummerDesignDay,!- Day Type
        0,      !- Daylight Savings Time Indicator
 WetBulb;      !- Humidity Indicating Type


##enddef