##def R22[]


FluidProperties:Name,
  R22,                     !- Fluid 1 Name
  REFRIGERANT;             !- Fluid 1 Type

FluidProperties:Temperatures,
  R22SaturatedTemperatures,!- Name
  -157.420,-156.000,-154.000,-152.000,-150.000,-148.000,-146.000,
  -144.000,-142.000,-140.000,-138.000,-136.000,-134.000,-132.000,
  -130.000,-128.000,-126.000,-124.000,-122.000,-120.000,-118.000,
  -116.000,-114.000,-112.000,-110.000,-108.000,-106.000,-104.000,
  -102.000,-100.000,-98.000,-96.000,-94.000,-92.000,-90.000,
  -88.000,-86.000,-84.000,-82.000,-80.000,-78.000,-76.000,
  -74.000,-72.000,-70.000,-68.000,-66.000,-64.000,-62.000,
  -60.000,-58.000,-56.000,-54.000,-52.000,-50.000,-48.000,
  -46.000,-44.000,-42.000,-40.000,-38.000,-36.000,-34.000,
  -32.000,-30.000,-28.000,-26.000,-24.000,-22.000,-20.000,
  -18.000,-16.000,-14.000,-12.000,-10.000,-8.000,-6.000,
  -4.000,-2.000,0.000,2.000,4.000,6.000,8.000,
  10.000,12.000,14.000,16.000,18.000,20.000,22.000,
  24.000,26.000,28.000,30.000,32.000,34.000,36.000,
  38.000,40.000,42.000,44.000,46.000,48.000,50.000,
  52.000,54.000,56.000,58.000,60.000,62.000,64.000,
  66.000,68.000,70.000,72.000,74.000,76.000,78.000,
  80.000,82.000,84.000,86.000,88.000,96.145;

FluidProperties:Temperatures,
  R22SuperHeatTemperatures,!- Name
  -157.150,-144.435,-131.720,-119.005,-106.290,-93.575,-80.860,
  -68.145,-55.430,-42.715,-30.000,-26.000,-22.000,-18.000,
  -14.000,-10.000,-8.000,-6.000,-4.000,-2.000,0.000,
  2.000,4.000,6.000,8.000,10.000,12.000,14.000,
  16.000,18.000,20.000,22.000,24.000,26.000,28.000,
  30.000,32.000,34.000,36.000,38.000,40.000,42.000,
  44.000,46.000,48.000,50.000,52.143,54.285,56.428,
  58.570,60.713,62.855,64.998,67.140,69.283,71.425,
  73.568,75.710,77.853,79.995,82.138,84.280,86.423,
  88.565,90.708,112.850,132.850,152.850;

FluidProperties:Saturated,
  R22,                     !- Name
  PRESSURE,                !- Fluid Property Type
  FLUIDGAS,                !- Fluid Phase
  R22SaturatedTemperatures,!- Temperature Values Name
  0.3795E+00,0.5276E+00,0.8270E+00,0.1275E+01,0.1934E+01,0.2890E+01,0.4258E+01,
  0.6188E+01,0.8878E+01,0.1258E+02,0.1762E+02,0.2440E+02,0.3344E+02,0.4535E+02,
  0.6091E+02,0.8106E+02,0.1069E+03,0.1398E+03,0.1813E+03,0.2333E+03,0.2979E+03,
  0.3778E+03,0.4757E+03,0.5951E+03,0.7396E+03,0.9136E+03,0.1122E+04,0.1370E+04,
  0.1664E+04,0.2010E+04,0.2416E+04,0.2890E+04,0.3441E+04,0.4079E+04,0.4813E+04,
  0.5656E+04,0.6620E+04,0.7717E+04,0.8963E+04,0.1037E+05,0.1196E+05,0.1375E+05,
  0.1575E+05,0.1798E+05,0.2047E+05,0.2323E+05,0.2629E+05,0.2968E+05,0.3341E+05,
  0.3750E+05,0.4200E+05,0.4692E+05,0.5230E+05,0.5816E+05,0.6453E+05,0.7145E+05,
  0.7894E+05,0.8705E+05,0.9580E+05,0.1052E+06,0.1154E+06,0.1263E+06,0.1380E+06,
  0.1505E+06,0.1639E+06,0.1782E+06,0.1934E+06,0.2097E+06,0.2270E+06,0.2453E+06,
  0.2648E+06,0.2854E+06,0.3073E+06,0.3304E+06,0.3548E+06,0.3805E+06,0.4077E+06,
  0.4363E+06,0.4664E+06,0.4980E+06,0.5312E+06,0.5661E+06,0.6026E+06,0.6409E+06,
  0.6809E+06,0.7229E+06,0.7667E+06,0.8124E+06,0.8602E+06,0.9100E+06,0.9619E+06,
  0.1016E+07,0.1072E+07,0.1131E+07,0.1192E+07,0.1255E+07,0.1321E+07,0.1389E+07,
  0.1460E+07,0.1534E+07,0.1610E+07,0.1689E+07,0.1770E+07,0.1855E+07,0.1943E+07,
  0.2033E+07,0.2127E+07,0.2224E+07,0.2324E+07,0.2427E+07,0.2534E+07,0.2645E+07,
  0.2759E+07,0.2876E+07,0.2997E+07,0.3123E+07,0.3252E+07,0.3385E+07,0.3522E+07,
  0.3664E+07,0.3810E+07,0.3961E+07,0.4116E+07,0.4277E+07,0.4990E+07;

FluidProperties:Saturated,
  R22,                     !- Name
  ENTHALPY,                !- Fluid Property Type
  FLUID,                   !- Fluid Phase
  R22SaturatedTemperatures,!- Temperature Values Name
  0.2960E+05,0.3113E+05,0.3327E+05,0.3542E+05,0.3756E+05,0.3970E+05,0.4183E+05,
  0.4396E+05,0.4609E+05,0.4822E+05,0.5035E+05,0.5248E+05,0.5460E+05,0.5673E+05,
  0.5885E+05,0.6098E+05,0.6310E+05,0.6523E+05,0.6735E+05,0.6947E+05,0.7160E+05,
  0.7372E+05,0.7584E+05,0.7797E+05,0.8009E+05,0.8221E+05,0.8434E+05,0.8646E+05,
  0.8858E+05,0.9071E+05,0.9283E+05,0.9495E+05,0.9707E+05,0.9920E+05,0.1013E+06,
  0.1034E+06,0.1056E+06,0.1077E+06,0.1098E+06,0.1119E+06,0.1141E+06,0.1162E+06,
  0.1183E+06,0.1204E+06,0.1226E+06,0.1247E+06,0.1268E+06,0.1290E+06,0.1311E+06,
  0.1333E+06,0.1354E+06,0.1376E+06,0.1397E+06,0.1419E+06,0.1440E+06,0.1462E+06,
  0.1484E+06,0.1505E+06,0.1527E+06,0.1549E+06,0.1571E+06,0.1593E+06,0.1615E+06,
  0.1637E+06,0.1659E+06,0.1681E+06,0.1703E+06,0.1726E+06,0.1748E+06,0.1770E+06,
  0.1793E+06,0.1816E+06,0.1838E+06,0.1861E+06,0.1884E+06,0.1907E+06,0.1930E+06,
  0.1953E+06,0.1977E+06,0.2000E+06,0.2024E+06,0.2047E+06,0.2071E+06,0.2095E+06,
  0.2119E+06,0.2143E+06,0.2167E+06,0.2191E+06,0.2216E+06,0.2241E+06,0.2265E+06,
  0.2290E+06,0.2315E+06,0.2341E+06,0.2366E+06,0.2392E+06,0.2418E+06,0.2444E+06,
  0.2470E+06,0.2496E+06,0.2523E+06,0.2550E+06,0.2577E+06,0.2605E+06,0.2632E+06,
  0.2660E+06,0.2689E+06,0.2718E+06,0.2747E+06,0.2776E+06,0.2806E+06,0.2836E+06,
  0.2867E+06,0.2899E+06,0.2931E+06,0.2964E+06,0.2997E+06,0.3032E+06,0.3068E+06,
  0.3104E+06,0.3143E+06,0.3183E+06,0.3225E+06,0.3271E+06,0.3669E+06;

FluidProperties:Saturated,
  R22,                     !- Name
  ENTHALPY,                !- Fluid Property Type
  FLUIDGAS,                !- Fluid Phase
  R22SaturatedTemperatures,!- Temperature Values Name
  0.3327E+06,0.3333E+06,0.3342E+06,0.3350E+06,0.3359E+06,0.3368E+06,0.3376E+06,
  0.3385E+06,0.3394E+06,0.3403E+06,0.3412E+06,0.3421E+06,0.3430E+06,0.3439E+06,
  0.3448E+06,0.3457E+06,0.3466E+06,0.3476E+06,0.3485E+06,0.3494E+06,0.3504E+06,
  0.3513E+06,0.3522E+06,0.3532E+06,0.3541E+06,0.3551E+06,0.3561E+06,0.3570E+06,
  0.3580E+06,0.3590E+06,0.3599E+06,0.3609E+06,0.3619E+06,0.3629E+06,0.3639E+06,
  0.3648E+06,0.3658E+06,0.3668E+06,0.3678E+06,0.3688E+06,0.3698E+06,0.3707E+06,
  0.3717E+06,0.3727E+06,0.3737E+06,0.3747E+06,0.3757E+06,0.3766E+06,0.3776E+06,
  0.3786E+06,0.3796E+06,0.3805E+06,0.3815E+06,0.3825E+06,0.3834E+06,0.3844E+06,
  0.3853E+06,0.3863E+06,0.3872E+06,0.3881E+06,0.3891E+06,0.3900E+06,0.3909E+06,
  0.3918E+06,0.3927E+06,0.3936E+06,0.3945E+06,0.3953E+06,0.3962E+06,0.3971E+06,
  0.3979E+06,0.3987E+06,0.3996E+06,0.4004E+06,0.4012E+06,0.4020E+06,0.4028E+06,
  0.4035E+06,0.4043E+06,0.4050E+06,0.4058E+06,0.4065E+06,0.4072E+06,0.4079E+06,
  0.4086E+06,0.4092E+06,0.4099E+06,0.4105E+06,0.4111E+06,0.4117E+06,0.4122E+06,
  0.4128E+06,0.4133E+06,0.4138E+06,0.4143E+06,0.4147E+06,0.4151E+06,0.4155E+06,
  0.4159E+06,0.4162E+06,0.4166E+06,0.4168E+06,0.4171E+06,0.4173E+06,0.4174E+06,
  0.4176E+06,0.4176E+06,0.4177E+06,0.4176E+06,0.4175E+06,0.4174E+06,0.4172E+06,
  0.4169E+06,0.4165E+06,0.4161E+06,0.4155E+06,0.4149E+06,0.4141E+06,0.4131E+06,
  0.4120E+06,0.4107E+06,0.4091E+06,0.4072E+06,0.4048E+06,0.3669E+06;

FluidProperties:Saturated,
  R22,                     !- Name
  DENSITY,                 !- Fluid Property Type
  FLUID,                   !- Fluid Phase
  R22SaturatedTemperatures,!- Temperature Values Name
  0.1721E+04,0.1718E+04,0.1712E+04,0.1707E+04,0.1702E+04,0.1697E+04,0.1691E+04,
  0.1686E+04,0.1681E+04,0.1676E+04,0.1671E+04,0.1665E+04,0.1660E+04,0.1655E+04,
  0.1650E+04,0.1645E+04,0.1639E+04,0.1634E+04,0.1629E+04,0.1624E+04,0.1618E+04,
  0.1613E+04,0.1608E+04,0.1603E+04,0.1598E+04,0.1592E+04,0.1587E+04,0.1582E+04,
  0.1577E+04,0.1571E+04,0.1566E+04,0.1561E+04,0.1555E+04,0.1550E+04,0.1545E+04,
  0.1540E+04,0.1534E+04,0.1529E+04,0.1524E+04,0.1518E+04,0.1513E+04,0.1507E+04,
  0.1502E+04,0.1497E+04,0.1491E+04,0.1486E+04,0.1480E+04,0.1475E+04,0.1469E+04,
  0.1464E+04,0.1458E+04,0.1453E+04,0.1447E+04,0.1441E+04,0.1436E+04,0.1430E+04,
  0.1424E+04,0.1418E+04,0.1413E+04,0.1407E+04,0.1401E+04,0.1395E+04,0.1389E+04,
  0.1383E+04,0.1377E+04,0.1371E+04,0.1365E+04,0.1359E+04,0.1353E+04,0.1347E+04,
  0.1340E+04,0.1334E+04,0.1328E+04,0.1321E+04,0.1315E+04,0.1308E+04,0.1302E+04,
  0.1295E+04,0.1288E+04,0.1282E+04,0.1275E+04,0.1268E+04,0.1261E+04,0.1254E+04,
  0.1247E+04,0.1239E+04,0.1232E+04,0.1225E+04,0.1217E+04,0.1210E+04,0.1202E+04,
  0.1195E+04,0.1187E+04,0.1179E+04,0.1171E+04,0.1163E+04,0.1154E+04,0.1146E+04,
  0.1137E+04,0.1129E+04,0.1120E+04,0.1111E+04,0.1101E+04,0.1092E+04,0.1082E+04,
  0.1072E+04,0.1062E+04,0.1052E+04,0.1041E+04,0.1030E+04,0.1019E+04,0.1007E+04,
  0.9953E+03,0.9828E+03,0.9697E+03,0.9561E+03,0.9418E+03,0.9267E+03,0.9108E+03,
  0.8937E+03,0.8754E+03,0.8555E+03,0.8335E+03,0.8088E+03,0.5238E+03;

FluidProperties:Saturated,
  R22,                     !- Name
  DENSITY,                 !- Fluid Property Type
  FLUIDGAS,                !- Fluid Phase
  R22SaturatedTemperatures,!- Temperature Values Name
  0.3410E-04,0.4684E-04,0.7218E-04,0.1094E-03,0.1633E-03,0.2401E-03,0.3482E-03,
  0.4983E-03,0.7040E-03,0.9826E-03,0.1356E-02,0.1851E-02,0.2499E-02,0.3342E-02,
  0.4426E-02,0.5808E-02,0.7556E-02,0.9749E-02,0.1248E-01,0.1585E-01,0.1998E-01,
  0.2501E-01,0.3111E-01,0.3843E-01,0.4719E-01,0.5760E-01,0.6990E-01,0.8436E-01,
  0.1013E+00,0.1210E+00,0.1438E+00,0.1701E+00,0.2004E+00,0.2350E+00,0.2744E+00,
  0.3191E+00,0.3697E+00,0.4267E+00,0.4907E+00,0.5624E+00,0.6424E+00,0.7314E+00,
  0.8301E+00,0.9394E+00,0.1060E+01,0.1193E+01,0.1338E+01,0.1498E+01,0.1673E+01,
  0.1863E+01,0.2070E+01,0.2295E+01,0.2539E+01,0.2803E+01,0.3088E+01,0.3395E+01,
  0.3726E+01,0.4082E+01,0.4464E+01,0.4873E+01,0.5311E+01,0.5779E+01,0.6279E+01,
  0.6811E+01,0.7379E+01,0.7982E+01,0.8623E+01,0.9304E+01,0.1003E+02,0.1079E+02,
  0.1160E+02,0.1245E+02,0.1336E+02,0.1431E+02,0.1532E+02,0.1638E+02,0.1750E+02,
  0.1868E+02,0.1992E+02,0.2123E+02,0.2260E+02,0.2404E+02,0.2556E+02,0.2715E+02,
  0.2882E+02,0.3057E+02,0.3241E+02,0.3434E+02,0.3636E+02,0.3848E+02,0.4070E+02,
  0.4303E+02,0.4547E+02,0.4802E+02,0.5070E+02,0.5352E+02,0.5646E+02,0.5955E+02,
  0.6279E+02,0.6619E+02,0.6976E+02,0.7351E+02,0.7745E+02,0.8159E+02,0.8595E+02,
  0.9054E+02,0.9538E+02,0.1005E+03,0.1059E+03,0.1116E+03,0.1176E+03,0.1241E+03,
  0.1309E+03,0.1382E+03,0.1460E+03,0.1544E+03,0.1634E+03,0.1731E+03,0.1838E+03,
  0.1954E+03,0.2083E+03,0.2227E+03,0.2390E+03,0.2579E+03,0.5238E+03;

FluidProperties:Saturated,
  R22,                     !- Name
  SPECIFICHEAT,            !- Fluid Property Type
  FLUID,                   !- Fluid Phase
  R22SaturatedTemperatures,!- Temperature Values Name
  0.1075E+04,0.1074E+04,0.1073E+04,0.1071E+04,0.1070E+04,0.1068E+04,0.1067E+04,
  0.1066E+04,0.1065E+04,0.1064E+04,0.1063E+04,0.1063E+04,0.1063E+04,0.1062E+04,
  0.1062E+04,0.1062E+04,0.1062E+04,0.1062E+04,0.1062E+04,0.1062E+04,0.1062E+04,
  0.1062E+04,0.1062E+04,0.1062E+04,0.1062E+04,0.1062E+04,0.1061E+04,0.1061E+04,
  0.1061E+04,0.1061E+04,0.1061E+04,0.1061E+04,0.1061E+04,0.1061E+04,0.1061E+04,
  0.1061E+04,0.1061E+04,0.1062E+04,0.1062E+04,0.1062E+04,0.1063E+04,0.1063E+04,
  0.1064E+04,0.1065E+04,0.1065E+04,0.1066E+04,0.1067E+04,0.1068E+04,0.1070E+04,
  0.1071E+04,0.1072E+04,0.1074E+04,0.1076E+04,0.1077E+04,0.1079E+04,0.1081E+04,
  0.1083E+04,0.1086E+04,0.1088E+04,0.1091E+04,0.1093E+04,0.1096E+04,0.1099E+04,
  0.1102E+04,0.1105E+04,0.1108E+04,0.1112E+04,0.1115E+04,0.1119E+04,0.1123E+04,
  0.1127E+04,0.1131E+04,0.1135E+04,0.1139E+04,0.1144E+04,0.1149E+04,0.1154E+04,
  0.1159E+04,0.1164E+04,0.1169E+04,0.1175E+04,0.1181E+04,0.1187E+04,0.1193E+04,
  0.1199E+04,0.1206E+04,0.1213E+04,0.1220E+04,0.1228E+04,0.1236E+04,0.1244E+04,
  0.1252E+04,0.1261E+04,0.1271E+04,0.1281E+04,0.1291E+04,0.1302E+04,0.1314E+04,
  0.1326E+04,0.1339E+04,0.1353E+04,0.1368E+04,0.1384E+04,0.1401E+04,0.1419E+04,
  0.1439E+04,0.1461E+04,0.1485E+04,0.1511E+04,0.1539E+04,0.1571E+04,0.1607E+04,
  0.1646E+04,0.1692E+04,0.1743E+04,0.1803E+04,0.1873E+04,0.1956E+04,0.2057E+04,
  0.2181E+04,0.2340E+04,0.2550E+04,0.2840E+04,0.3272E+04,0.0000E+00;

FluidProperties:Saturated,
  R22,                     !- Name
  SPECIFICHEAT,            !- Fluid Property Type
  FLUIDGAS,                !- Fluid Phase
  R22SaturatedTemperatures,!- Temperature Values Name
  0.4253E+03,0.4269E+03,0.4291E+03,0.4314E+03,0.4336E+03,0.4359E+03,0.4383E+03,
  0.4406E+03,0.4430E+03,0.4454E+03,0.4478E+03,0.4502E+03,0.4527E+03,0.4551E+03,
  0.4576E+03,0.4601E+03,0.4626E+03,0.4652E+03,0.4677E+03,0.4703E+03,0.4729E+03,
  0.4755E+03,0.4781E+03,0.4808E+03,0.4834E+03,0.4861E+03,0.4889E+03,0.4916E+03,
  0.4944E+03,0.4972E+03,0.5001E+03,0.5029E+03,0.5059E+03,0.5088E+03,0.5118E+03,
  0.5149E+03,0.5180E+03,0.5211E+03,0.5243E+03,0.5276E+03,0.5309E+03,0.5342E+03,
  0.5377E+03,0.5412E+03,0.5447E+03,0.5484E+03,0.5521E+03,0.5558E+03,0.5597E+03,
  0.5637E+03,0.5677E+03,0.5718E+03,0.5760E+03,0.5803E+03,0.5847E+03,0.5892E+03,
  0.5938E+03,0.5985E+03,0.6034E+03,0.6083E+03,0.6134E+03,0.6186E+03,0.6239E+03,
  0.6293E+03,0.6349E+03,0.6406E+03,0.6465E+03,0.6525E+03,0.6587E+03,0.6650E+03,
  0.6715E+03,0.6782E+03,0.6851E+03,0.6921E+03,0.6994E+03,0.7068E+03,0.7145E+03,
  0.7224E+03,0.7306E+03,0.7390E+03,0.7476E+03,0.7566E+03,0.7658E+03,0.7753E+03,
  0.7852E+03,0.7954E+03,0.8061E+03,0.8171E+03,0.8285E+03,0.8404E+03,0.8528E+03,
  0.8657E+03,0.8792E+03,0.8933E+03,0.9081E+03,0.9237E+03,0.9400E+03,0.9573E+03,
  0.9755E+03,0.9948E+03,0.1015E+04,0.1037E+04,0.1061E+04,0.1086E+04,0.1113E+04,
  0.1142E+04,0.1173E+04,0.1208E+04,0.1246E+04,0.1287E+04,0.1333E+04,0.1385E+04,
  0.1443E+04,0.1508E+04,0.1584E+04,0.1671E+04,0.1774E+04,0.1896E+04,0.2045E+04,
  0.2231E+04,0.2468E+04,0.2784E+04,0.3224E+04,0.3882E+04,0.0000E+00;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4043E+00,              !- Pressure {Pa}
  0.3328E+06,0.3383E+06,0.3440E+06,0.3499E+06,0.3560E+06,0.3623E+06,0.3688E+06,
  0.3755E+06,0.3824E+06,0.3895E+06,0.3968E+06,0.3992E+06,0.4015E+06,0.4039E+06,
  0.4063E+06,0.4088E+06,0.4100E+06,0.4112E+06,0.4124E+06,0.4137E+06,0.4149E+06,
  0.4161E+06,0.4174E+06,0.4186E+06,0.4199E+06,0.4211E+06,0.4224E+06,0.4237E+06,
  0.4250E+06,0.4262E+06,0.4275E+06,0.4288E+06,0.4301E+06,0.4314E+06,0.4327E+06,
  0.4340E+06,0.4353E+06,0.4367E+06,0.4380E+06,0.4393E+06,0.4406E+06,0.4420E+06,
  0.4433E+06,0.4447E+06,0.4460E+06,0.4474E+06,0.4488E+06,0.4503E+06,0.4517E+06,
  0.4532E+06,0.4547E+06,0.4562E+06,0.4577E+06,0.4592E+06,0.4607E+06,0.4622E+06,
  0.4637E+06,0.4652E+06,0.4667E+06,0.4682E+06,0.4698E+06,0.4713E+06,0.4728E+06,
  0.4744E+06,0.4759E+06,0.4922E+06,0.5074E+06,0.5229E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4043E+00,              !- Pressure {Pa}
  0.3625E-04,0.3267E-04,0.2973E-04,0.2728E-04,0.2520E-04,0.2341E-04,0.2187E-04,
  0.2051E-04,0.1931E-04,0.1825E-04,0.1729E-04,0.1701E-04,0.1674E-04,0.1648E-04,
  0.1622E-04,0.1598E-04,0.1586E-04,0.1574E-04,0.1562E-04,0.1551E-04,0.1539E-04,
  0.1528E-04,0.1517E-04,0.1506E-04,0.1495E-04,0.1485E-04,0.1475E-04,0.1464E-04,
  0.1454E-04,0.1444E-04,0.1434E-04,0.1425E-04,0.1415E-04,0.1406E-04,0.1396E-04,
  0.1387E-04,0.1378E-04,0.1369E-04,0.1360E-04,0.1351E-04,0.1343E-04,0.1334E-04,
  0.1326E-04,0.1317E-04,0.1309E-04,0.1301E-04,0.1293E-04,0.1284E-04,0.1276E-04,
  0.1268E-04,0.1259E-04,0.1251E-04,0.1243E-04,0.1236E-04,0.1228E-04,0.1220E-04,
  0.1213E-04,0.1205E-04,0.1198E-04,0.1191E-04,0.1183E-04,0.1176E-04,0.1169E-04,
  0.1162E-04,0.1156E-04,0.1089E-04,0.1036E-04,0.9870E-05;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4043E+00,              !- Pressure {Pa}
  0.4256E+03,0.4401E+03,0.4554E+03,0.4712E+03,0.4872E+03,0.5033E+03,0.5194E+03,
  0.5355E+03,0.5514E+03,0.5673E+03,0.5831E+03,0.5880E+03,0.5929E+03,0.5978E+03,
  0.6027E+03,0.6076E+03,0.6100E+03,0.6125E+03,0.6149E+03,0.6173E+03,0.6197E+03,
  0.6222E+03,0.6246E+03,0.6270E+03,0.6294E+03,0.6318E+03,0.6342E+03,0.6366E+03,
  0.6390E+03,0.6413E+03,0.6437E+03,0.6461E+03,0.6484E+03,0.6508E+03,0.6532E+03,
  0.6555E+03,0.6579E+03,0.6602E+03,0.6625E+03,0.6649E+03,0.6672E+03,0.6695E+03,
  0.6718E+03,0.6741E+03,0.6764E+03,0.6787E+03,0.6812E+03,0.6836E+03,0.6860E+03,
  0.6885E+03,0.6909E+03,0.6933E+03,0.6957E+03,0.6981E+03,0.7005E+03,0.7029E+03,
  0.7052E+03,0.7076E+03,0.7099E+03,0.7123E+03,0.7146E+03,0.7170E+03,0.7193E+03,
  0.7216E+03,0.7239E+03,0.7471E+03,0.7673E+03,0.7866E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.5711E+01,              !- Pressure {Pa}
  0.0000E+00,0.3383E+06,0.3440E+06,0.3499E+06,0.3560E+06,0.3623E+06,0.3688E+06,
  0.3755E+06,0.3824E+06,0.3895E+06,0.3968E+06,0.3992E+06,0.4015E+06,0.4039E+06,
  0.4063E+06,0.4088E+06,0.4100E+06,0.4112E+06,0.4124E+06,0.4137E+06,0.4149E+06,
  0.4161E+06,0.4174E+06,0.4186E+06,0.4199E+06,0.4211E+06,0.4224E+06,0.4237E+06,
  0.4250E+06,0.4262E+06,0.4275E+06,0.4288E+06,0.4301E+06,0.4314E+06,0.4327E+06,
  0.4340E+06,0.4353E+06,0.4367E+06,0.4380E+06,0.4393E+06,0.4406E+06,0.4420E+06,
  0.4433E+06,0.4447E+06,0.4460E+06,0.4474E+06,0.4488E+06,0.4503E+06,0.4517E+06,
  0.4532E+06,0.4547E+06,0.4562E+06,0.4577E+06,0.4592E+06,0.4607E+06,0.4622E+06,
  0.4637E+06,0.4652E+06,0.4667E+06,0.4682E+06,0.4698E+06,0.4713E+06,0.4728E+06,
  0.4744E+06,0.4759E+06,0.4922E+06,0.5074E+06,0.5229E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.5711E+01,              !- Pressure {Pa}
  0.0000E+00,0.4614E-03,0.4199E-03,0.3853E-03,0.3559E-03,0.3307E-03,0.3089E-03,
  0.2897E-03,0.2728E-03,0.2577E-03,0.2443E-03,0.2403E-03,0.2365E-03,0.2328E-03,
  0.2292E-03,0.2257E-03,0.2240E-03,0.2223E-03,0.2207E-03,0.2190E-03,0.2174E-03,
  0.2159E-03,0.2143E-03,0.2128E-03,0.2112E-03,0.2098E-03,0.2083E-03,0.2068E-03,
  0.2054E-03,0.2040E-03,0.2026E-03,0.2012E-03,0.1999E-03,0.1985E-03,0.1972E-03,
  0.1959E-03,0.1946E-03,0.1934E-03,0.1921E-03,0.1909E-03,0.1897E-03,0.1885E-03,
  0.1873E-03,0.1861E-03,0.1849E-03,0.1838E-03,0.1826E-03,0.1814E-03,0.1802E-03,
  0.1790E-03,0.1779E-03,0.1768E-03,0.1756E-03,0.1745E-03,0.1734E-03,0.1724E-03,
  0.1713E-03,0.1702E-03,0.1692E-03,0.1682E-03,0.1672E-03,0.1662E-03,0.1652E-03,
  0.1642E-03,0.1632E-03,0.1539E-03,0.1463E-03,0.1394E-03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.5711E+01,              !- Pressure {Pa}
  0.0000E+00,0.4401E+03,0.4554E+03,0.4712E+03,0.4872E+03,0.5033E+03,0.5194E+03,
  0.5355E+03,0.5514E+03,0.5673E+03,0.5831E+03,0.5880E+03,0.5929E+03,0.5978E+03,
  0.6027E+03,0.6076E+03,0.6100E+03,0.6125E+03,0.6149E+03,0.6173E+03,0.6197E+03,
  0.6222E+03,0.6246E+03,0.6270E+03,0.6294E+03,0.6318E+03,0.6342E+03,0.6366E+03,
  0.6390E+03,0.6413E+03,0.6437E+03,0.6461E+03,0.6484E+03,0.6508E+03,0.6532E+03,
  0.6555E+03,0.6579E+03,0.6602E+03,0.6625E+03,0.6649E+03,0.6672E+03,0.6695E+03,
  0.6718E+03,0.6741E+03,0.6764E+03,0.6787E+03,0.6812E+03,0.6836E+03,0.6860E+03,
  0.6885E+03,0.6909E+03,0.6933E+03,0.6957E+03,0.6981E+03,0.7005E+03,0.7029E+03,
  0.7052E+03,0.7076E+03,0.7099E+03,0.7123E+03,0.7146E+03,0.7170E+03,0.7193E+03,
  0.7216E+03,0.7239E+03,0.7471E+03,0.7673E+03,0.7866E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4729E+02,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.3440E+06,0.3499E+06,0.3560E+06,0.3623E+06,0.3688E+06,
  0.3755E+06,0.3824E+06,0.3895E+06,0.3968E+06,0.3992E+06,0.4015E+06,0.4039E+06,
  0.4063E+06,0.4088E+06,0.4100E+06,0.4112E+06,0.4124E+06,0.4137E+06,0.4149E+06,
  0.4161E+06,0.4174E+06,0.4186E+06,0.4199E+06,0.4211E+06,0.4224E+06,0.4237E+06,
  0.4250E+06,0.4262E+06,0.4275E+06,0.4288E+06,0.4301E+06,0.4314E+06,0.4327E+06,
  0.4340E+06,0.4353E+06,0.4367E+06,0.4380E+06,0.4393E+06,0.4406E+06,0.4420E+06,
  0.4433E+06,0.4447E+06,0.4460E+06,0.4474E+06,0.4488E+06,0.4503E+06,0.4517E+06,
  0.4532E+06,0.4547E+06,0.4562E+06,0.4577E+06,0.4592E+06,0.4607E+06,0.4622E+06,
  0.4637E+06,0.4652E+06,0.4667E+06,0.4682E+06,0.4698E+06,0.4713E+06,0.4728E+06,
  0.4744E+06,0.4759E+06,0.4922E+06,0.5074E+06,0.5229E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4729E+02,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.3478E-02,0.3191E-02,0.2948E-02,0.2739E-02,0.2558E-02,
  0.2399E-02,0.2259E-02,0.2134E-02,0.2023E-02,0.1990E-02,0.1958E-02,0.1928E-02,
  0.1898E-02,0.1869E-02,0.1855E-02,0.1841E-02,0.1827E-02,0.1814E-02,0.1801E-02,
  0.1787E-02,0.1775E-02,0.1762E-02,0.1749E-02,0.1737E-02,0.1725E-02,0.1713E-02,
  0.1701E-02,0.1689E-02,0.1678E-02,0.1666E-02,0.1655E-02,0.1644E-02,0.1633E-02,
  0.1622E-02,0.1612E-02,0.1601E-02,0.1591E-02,0.1581E-02,0.1571E-02,0.1561E-02,
  0.1551E-02,0.1541E-02,0.1531E-02,0.1522E-02,0.1512E-02,0.1502E-02,0.1492E-02,
  0.1483E-02,0.1473E-02,0.1464E-02,0.1454E-02,0.1445E-02,0.1436E-02,0.1427E-02,
  0.1419E-02,0.1410E-02,0.1401E-02,0.1393E-02,0.1384E-02,0.1376E-02,0.1368E-02,
  0.1360E-02,0.1352E-02,0.1274E-02,0.1211E-02,0.1155E-02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4729E+02,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.4555E+03,0.4713E+03,0.4873E+03,0.5034E+03,0.5195E+03,
  0.5355E+03,0.5514E+03,0.5673E+03,0.5831E+03,0.5880E+03,0.5929E+03,0.5978E+03,
  0.6027E+03,0.6076E+03,0.6100E+03,0.6125E+03,0.6149E+03,0.6173E+03,0.6197E+03,
  0.6222E+03,0.6246E+03,0.6270E+03,0.6294E+03,0.6318E+03,0.6342E+03,0.6366E+03,
  0.6390E+03,0.6413E+03,0.6437E+03,0.6461E+03,0.6485E+03,0.6508E+03,0.6532E+03,
  0.6555E+03,0.6579E+03,0.6602E+03,0.6625E+03,0.6649E+03,0.6672E+03,0.6695E+03,
  0.6718E+03,0.6741E+03,0.6764E+03,0.6787E+03,0.6812E+03,0.6836E+03,0.6860E+03,
  0.6885E+03,0.6909E+03,0.6933E+03,0.6957E+03,0.6981E+03,0.7005E+03,0.7029E+03,
  0.7052E+03,0.7076E+03,0.7099E+03,0.7123E+03,0.7146E+03,0.7170E+03,0.7193E+03,
  0.7216E+03,0.7239E+03,0.7471E+03,0.7673E+03,0.7866E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2637E+03,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.3499E+06,0.3560E+06,0.3623E+06,0.3688E+06,
  0.3755E+06,0.3824E+06,0.3895E+06,0.3968E+06,0.3992E+06,0.4015E+06,0.4039E+06,
  0.4063E+06,0.4087E+06,0.4100E+06,0.4112E+06,0.4124E+06,0.4136E+06,0.4149E+06,
  0.4161E+06,0.4174E+06,0.4186E+06,0.4199E+06,0.4211E+06,0.4224E+06,0.4237E+06,
  0.4250E+06,0.4262E+06,0.4275E+06,0.4288E+06,0.4301E+06,0.4314E+06,0.4327E+06,
  0.4340E+06,0.4353E+06,0.4366E+06,0.4380E+06,0.4393E+06,0.4406E+06,0.4420E+06,
  0.4433E+06,0.4447E+06,0.4460E+06,0.4474E+06,0.4488E+06,0.4503E+06,0.4517E+06,
  0.4532E+06,0.4547E+06,0.4562E+06,0.4577E+06,0.4592E+06,0.4607E+06,0.4622E+06,
  0.4637E+06,0.4652E+06,0.4667E+06,0.4682E+06,0.4698E+06,0.4713E+06,0.4728E+06,
  0.4744E+06,0.4759E+06,0.4922E+06,0.5074E+06,0.5229E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2637E+03,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.1780E-01,0.1644E-01,0.1528E-01,0.1427E-01,
  0.1338E-01,0.1260E-01,0.1190E-01,0.1128E-01,0.1110E-01,0.1092E-01,0.1075E-01,
  0.1058E-01,0.1042E-01,0.1034E-01,0.1027E-01,0.1019E-01,0.1012E-01,0.1004E-01,
  0.9968E-02,0.9896E-02,0.9825E-02,0.9755E-02,0.9686E-02,0.9618E-02,0.9551E-02,
  0.9485E-02,0.9420E-02,0.9356E-02,0.9292E-02,0.9230E-02,0.9168E-02,0.9107E-02,
  0.9047E-02,0.8988E-02,0.8929E-02,0.8872E-02,0.8815E-02,0.8758E-02,0.8703E-02,
  0.8648E-02,0.8594E-02,0.8540E-02,0.8487E-02,0.8431E-02,0.8376E-02,0.8322E-02,
  0.8268E-02,0.8215E-02,0.8162E-02,0.8111E-02,0.8060E-02,0.8009E-02,0.7959E-02,
  0.7910E-02,0.7862E-02,0.7814E-02,0.7766E-02,0.7719E-02,0.7673E-02,0.7627E-02,
  0.7582E-02,0.7538E-02,0.7105E-02,0.6755E-02,0.6438E-02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2637E+03,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.4716E+03,0.4875E+03,0.5036E+03,0.5196E+03,
  0.5356E+03,0.5515E+03,0.5674E+03,0.5831E+03,0.5881E+03,0.5930E+03,0.5979E+03,
  0.6028E+03,0.6076E+03,0.6101E+03,0.6125E+03,0.6149E+03,0.6174E+03,0.6198E+03,
  0.6222E+03,0.6246E+03,0.6270E+03,0.6294E+03,0.6318E+03,0.6342E+03,0.6366E+03,
  0.6390E+03,0.6414E+03,0.6437E+03,0.6461E+03,0.6485E+03,0.6508E+03,0.6532E+03,
  0.6555E+03,0.6579E+03,0.6602E+03,0.6626E+03,0.6649E+03,0.6672E+03,0.6695E+03,
  0.6718E+03,0.6741E+03,0.6764E+03,0.6787E+03,0.6812E+03,0.6836E+03,0.6861E+03,
  0.6885E+03,0.6909E+03,0.6933E+03,0.6957E+03,0.6981E+03,0.7005E+03,0.7029E+03,
  0.7052E+03,0.7076E+03,0.7100E+03,0.7123E+03,0.7146E+03,0.7170E+03,0.7193E+03,
  0.7216E+03,0.7239E+03,0.7472E+03,0.7673E+03,0.7866E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1089E+04,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3559E+06,0.3622E+06,0.3688E+06,
  0.3755E+06,0.3824E+06,0.3895E+06,0.3968E+06,0.3992E+06,0.4015E+06,0.4039E+06,
  0.4063E+06,0.4087E+06,0.4099E+06,0.4112E+06,0.4124E+06,0.4136E+06,0.4149E+06,
  0.4161E+06,0.4174E+06,0.4186E+06,0.4199E+06,0.4211E+06,0.4224E+06,0.4237E+06,
  0.4249E+06,0.4262E+06,0.4275E+06,0.4288E+06,0.4301E+06,0.4314E+06,0.4327E+06,
  0.4340E+06,0.4353E+06,0.4366E+06,0.4380E+06,0.4393E+06,0.4406E+06,0.4420E+06,
  0.4433E+06,0.4446E+06,0.4460E+06,0.4474E+06,0.4488E+06,0.4503E+06,0.4517E+06,
  0.4532E+06,0.4547E+06,0.4562E+06,0.4577E+06,0.4592E+06,0.4607E+06,0.4622E+06,
  0.4637E+06,0.4652E+06,0.4667E+06,0.4682E+06,0.4697E+06,0.4713E+06,0.4728E+06,
  0.4744E+06,0.4759E+06,0.4922E+06,0.5073E+06,0.5229E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1089E+04,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6799E-01,0.6315E-01,0.5896E-01,
  0.5530E-01,0.5206E-01,0.4919E-01,0.4661E-01,0.4586E-01,0.4513E-01,0.4442E-01,
  0.4373E-01,0.4307E-01,0.4274E-01,0.4242E-01,0.4210E-01,0.4179E-01,0.4149E-01,
  0.4119E-01,0.4089E-01,0.4060E-01,0.4031E-01,0.4002E-01,0.3974E-01,0.3946E-01,
  0.3919E-01,0.3892E-01,0.3866E-01,0.3839E-01,0.3813E-01,0.3788E-01,0.3763E-01,
  0.3738E-01,0.3713E-01,0.3689E-01,0.3665E-01,0.3642E-01,0.3619E-01,0.3596E-01,
  0.3573E-01,0.3550E-01,0.3528E-01,0.3507E-01,0.3483E-01,0.3461E-01,0.3438E-01,
  0.3416E-01,0.3394E-01,0.3372E-01,0.3351E-01,0.3330E-01,0.3309E-01,0.3288E-01,
  0.3268E-01,0.3248E-01,0.3228E-01,0.3209E-01,0.3189E-01,0.3170E-01,0.3151E-01,
  0.3133E-01,0.3114E-01,0.2935E-01,0.2791E-01,0.2660E-01;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1089E+04,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4885E+03,0.5043E+03,0.5202E+03,
  0.5360E+03,0.5519E+03,0.5677E+03,0.5833E+03,0.5883E+03,0.5932E+03,0.5981E+03,
  0.6029E+03,0.6078E+03,0.6102E+03,0.6127E+03,0.6151E+03,0.6175E+03,0.6199E+03,
  0.6223E+03,0.6247E+03,0.6271E+03,0.6295E+03,0.6319E+03,0.6343E+03,0.6367E+03,
  0.6391E+03,0.6415E+03,0.6438E+03,0.6462E+03,0.6486E+03,0.6509E+03,0.6533E+03,
  0.6556E+03,0.6580E+03,0.6603E+03,0.6626E+03,0.6650E+03,0.6673E+03,0.6696E+03,
  0.6719E+03,0.6742E+03,0.6765E+03,0.6788E+03,0.6812E+03,0.6837E+03,0.6861E+03,
  0.6885E+03,0.6910E+03,0.6934E+03,0.6958E+03,0.6982E+03,0.7005E+03,0.7029E+03,
  0.7053E+03,0.7077E+03,0.7100E+03,0.7124E+03,0.7147E+03,0.7170E+03,0.7193E+03,
  0.7216E+03,0.7239E+03,0.7472E+03,0.7673E+03,0.7866E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3569E+04,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3621E+06,0.3686E+06,
  0.3754E+06,0.3823E+06,0.3894E+06,0.3968E+06,0.3991E+06,0.4015E+06,0.4039E+06,
  0.4063E+06,0.4087E+06,0.4099E+06,0.4111E+06,0.4124E+06,0.4136E+06,0.4148E+06,
  0.4161E+06,0.4173E+06,0.4186E+06,0.4198E+06,0.4211E+06,0.4224E+06,0.4236E+06,
  0.4249E+06,0.4262E+06,0.4275E+06,0.4288E+06,0.4301E+06,0.4314E+06,0.4327E+06,
  0.4340E+06,0.4353E+06,0.4366E+06,0.4379E+06,0.4393E+06,0.4406E+06,0.4419E+06,
  0.4433E+06,0.4446E+06,0.4460E+06,0.4473E+06,0.4488E+06,0.4502E+06,0.4517E+06,
  0.4532E+06,0.4547E+06,0.4561E+06,0.4576E+06,0.4591E+06,0.4606E+06,0.4621E+06,
  0.4636E+06,0.4652E+06,0.4667E+06,0.4682E+06,0.4697E+06,0.4713E+06,0.4728E+06,
  0.4743E+06,0.4759E+06,0.4922E+06,0.5073E+06,0.5229E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3569E+04,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2073E+00,0.1935E+00,
  0.1814E+00,0.1707E+00,0.1613E+00,0.1528E+00,0.1503E+00,0.1479E+00,0.1456E+00,
  0.1433E+00,0.1412E+00,0.1401E+00,0.1390E+00,0.1380E+00,0.1370E+00,0.1360E+00,
  0.1350E+00,0.1340E+00,0.1330E+00,0.1321E+00,0.1312E+00,0.1302E+00,0.1293E+00,
  0.1284E+00,0.1276E+00,0.1267E+00,0.1258E+00,0.1250E+00,0.1241E+00,0.1233E+00,
  0.1225E+00,0.1217E+00,0.1209E+00,0.1201E+00,0.1193E+00,0.1186E+00,0.1178E+00,
  0.1171E+00,0.1163E+00,0.1156E+00,0.1149E+00,0.1141E+00,0.1134E+00,0.1127E+00,
  0.1119E+00,0.1112E+00,0.1105E+00,0.1098E+00,0.1091E+00,0.1084E+00,0.1078E+00,
  0.1071E+00,0.1064E+00,0.1058E+00,0.1051E+00,0.1045E+00,0.1039E+00,0.1033E+00,
  0.1026E+00,0.1020E+00,0.9618E-01,0.9144E-01,0.8714E-01;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3569E+04,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5065E+03,0.5219E+03,
  0.5374E+03,0.5529E+03,0.5685E+03,0.5840E+03,0.5889E+03,0.5938E+03,0.5986E+03,
  0.6035E+03,0.6083E+03,0.6107E+03,0.6131E+03,0.6155E+03,0.6179E+03,0.6203E+03,
  0.6227E+03,0.6251E+03,0.6275E+03,0.6299E+03,0.6323E+03,0.6347E+03,0.6371E+03,
  0.6394E+03,0.6418E+03,0.6442E+03,0.6465E+03,0.6489E+03,0.6512E+03,0.6536E+03,
  0.6559E+03,0.6582E+03,0.6606E+03,0.6629E+03,0.6652E+03,0.6675E+03,0.6698E+03,
  0.6721E+03,0.6744E+03,0.6767E+03,0.6790E+03,0.6815E+03,0.6839E+03,0.6863E+03,
  0.6887E+03,0.6911E+03,0.6936E+03,0.6959E+03,0.6983E+03,0.7007E+03,0.7031E+03,
  0.7055E+03,0.7078E+03,0.7102E+03,0.7125E+03,0.7148E+03,0.7172E+03,0.7195E+03,
  0.7218E+03,0.7241E+03,0.7473E+03,0.7674E+03,0.7867E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.9745E+04,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3683E+06,
  0.3751E+06,0.3821E+06,0.3893E+06,0.3966E+06,0.3990E+06,0.4013E+06,0.4037E+06,
  0.4061E+06,0.4086E+06,0.4098E+06,0.4110E+06,0.4122E+06,0.4135E+06,0.4147E+06,
  0.4160E+06,0.4172E+06,0.4185E+06,0.4197E+06,0.4210E+06,0.4223E+06,0.4235E+06,
  0.4248E+06,0.4261E+06,0.4274E+06,0.4287E+06,0.4300E+06,0.4313E+06,0.4326E+06,
  0.4339E+06,0.4352E+06,0.4365E+06,0.4378E+06,0.4392E+06,0.4405E+06,0.4419E+06,
  0.4432E+06,0.4445E+06,0.4459E+06,0.4473E+06,0.4487E+06,0.4502E+06,0.4516E+06,
  0.4531E+06,0.4546E+06,0.4561E+06,0.4576E+06,0.4591E+06,0.4606E+06,0.4621E+06,
  0.4636E+06,0.4651E+06,0.4666E+06,0.4681E+06,0.4697E+06,0.4712E+06,0.4727E+06,
  0.4743E+06,0.4758E+06,0.4921E+06,0.5073E+06,0.5228E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.9745E+04,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5306E+00,
  0.4970E+00,0.4675E+00,0.4413E+00,0.4180E+00,0.4112E+00,0.4046E+00,0.3982E+00,
  0.3920E+00,0.3860E+00,0.3830E+00,0.3801E+00,0.3773E+00,0.3745E+00,0.3717E+00,
  0.3690E+00,0.3663E+00,0.3637E+00,0.3611E+00,0.3585E+00,0.3560E+00,0.3535E+00,
  0.3511E+00,0.3486E+00,0.3462E+00,0.3439E+00,0.3416E+00,0.3393E+00,0.3370E+00,
  0.3348E+00,0.3326E+00,0.3304E+00,0.3282E+00,0.3261E+00,0.3240E+00,0.3220E+00,
  0.3199E+00,0.3179E+00,0.3159E+00,0.3140E+00,0.3119E+00,0.3098E+00,0.3078E+00,
  0.3058E+00,0.3039E+00,0.3019E+00,0.3000E+00,0.2981E+00,0.2962E+00,0.2944E+00,
  0.2926E+00,0.2908E+00,0.2890E+00,0.2872E+00,0.2855E+00,0.2838E+00,0.2821E+00,
  0.2804E+00,0.2787E+00,0.2627E+00,0.2497E+00,0.2380E+00;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.9745E+04,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5261E+03,
  0.5407E+03,0.5556E+03,0.5706E+03,0.5857E+03,0.5905E+03,0.5952E+03,0.6000E+03,
  0.6047E+03,0.6095E+03,0.6119E+03,0.6143E+03,0.6166E+03,0.6190E+03,0.6214E+03,
  0.6237E+03,0.6261E+03,0.6285E+03,0.6308E+03,0.6332E+03,0.6356E+03,0.6379E+03,
  0.6403E+03,0.6426E+03,0.6449E+03,0.6473E+03,0.6496E+03,0.6519E+03,0.6543E+03,
  0.6566E+03,0.6589E+03,0.6612E+03,0.6635E+03,0.6658E+03,0.6681E+03,0.6704E+03,
  0.6727E+03,0.6750E+03,0.6773E+03,0.6795E+03,0.6820E+03,0.6844E+03,0.6868E+03,
  0.6892E+03,0.6916E+03,0.6940E+03,0.6964E+03,0.6988E+03,0.7011E+03,0.7035E+03,
  0.7059E+03,0.7082E+03,0.7105E+03,0.7129E+03,0.7152E+03,0.7175E+03,0.7198E+03,
  0.7221E+03,0.7244E+03,0.7476E+03,0.7676E+03,0.7869E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2302E+05,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.3746E+06,0.3817E+06,0.3889E+06,0.3963E+06,0.3987E+06,0.4010E+06,0.4034E+06,
  0.4059E+06,0.4083E+06,0.4095E+06,0.4108E+06,0.4120E+06,0.4132E+06,0.4145E+06,
  0.4157E+06,0.4170E+06,0.4182E+06,0.4195E+06,0.4208E+06,0.4221E+06,0.4233E+06,
  0.4246E+06,0.4259E+06,0.4272E+06,0.4285E+06,0.4298E+06,0.4311E+06,0.4324E+06,
  0.4337E+06,0.4350E+06,0.4364E+06,0.4377E+06,0.4390E+06,0.4403E+06,0.4417E+06,
  0.4430E+06,0.4444E+06,0.4457E+06,0.4471E+06,0.4486E+06,0.4500E+06,0.4515E+06,
  0.4530E+06,0.4545E+06,0.4559E+06,0.4574E+06,0.4589E+06,0.4604E+06,0.4619E+06,
  0.4634E+06,0.4650E+06,0.4665E+06,0.4680E+06,0.4695E+06,0.4711E+06,0.4726E+06,
  0.4742E+06,0.4757E+06,0.4920E+06,0.5072E+06,0.5228E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2302E+05,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.1183E+01,0.1111E+01,0.1048E+01,0.9913E+00,0.9749E+00,0.9591E+00,0.9437E+00,
  0.9289E+00,0.9145E+00,0.9075E+00,0.9006E+00,0.8938E+00,0.8871E+00,0.8805E+00,
  0.8740E+00,0.8676E+00,0.8613E+00,0.8550E+00,0.8489E+00,0.8429E+00,0.8369E+00,
  0.8311E+00,0.8253E+00,0.8196E+00,0.8140E+00,0.8084E+00,0.8030E+00,0.7976E+00,
  0.7923E+00,0.7870E+00,0.7818E+00,0.7767E+00,0.7717E+00,0.7667E+00,0.7618E+00,
  0.7570E+00,0.7522E+00,0.7474E+00,0.7428E+00,0.7378E+00,0.7330E+00,0.7282E+00,
  0.7234E+00,0.7188E+00,0.7141E+00,0.7096E+00,0.7051E+00,0.7006E+00,0.6962E+00,
  0.6919E+00,0.6876E+00,0.6834E+00,0.6792E+00,0.6751E+00,0.6710E+00,0.6670E+00,
  0.6631E+00,0.6591E+00,0.6211E+00,0.5904E+00,0.5626E+00;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2302E+05,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.5481E+03,0.5613E+03,0.5752E+03,0.5894E+03,0.5939E+03,0.5984E+03,0.6030E+03,
  0.6076E+03,0.6121E+03,0.6144E+03,0.6167E+03,0.6190E+03,0.6213E+03,0.6236E+03,
  0.6259E+03,0.6282E+03,0.6305E+03,0.6328E+03,0.6351E+03,0.6374E+03,0.6397E+03,
  0.6420E+03,0.6443E+03,0.6466E+03,0.6489E+03,0.6512E+03,0.6535E+03,0.6558E+03,
  0.6581E+03,0.6603E+03,0.6626E+03,0.6649E+03,0.6672E+03,0.6694E+03,0.6717E+03,
  0.6739E+03,0.6762E+03,0.6784E+03,0.6807E+03,0.6831E+03,0.6855E+03,0.6879E+03,
  0.6902E+03,0.6926E+03,0.6950E+03,0.6973E+03,0.6997E+03,0.7021E+03,0.7044E+03,
  0.7067E+03,0.7091E+03,0.7114E+03,0.7137E+03,0.7160E+03,0.7183E+03,0.7206E+03,
  0.7229E+03,0.7251E+03,0.7481E+03,0.7681E+03,0.7873E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4841E+05,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.3808E+06,0.3882E+06,0.3957E+06,0.3981E+06,0.4005E+06,0.4029E+06,
  0.4053E+06,0.4078E+06,0.4090E+06,0.4103E+06,0.4115E+06,0.4128E+06,0.4140E+06,
  0.4153E+06,0.4166E+06,0.4178E+06,0.4191E+06,0.4204E+06,0.4216E+06,0.4229E+06,
  0.4242E+06,0.4255E+06,0.4268E+06,0.4281E+06,0.4294E+06,0.4307E+06,0.4320E+06,
  0.4334E+06,0.4347E+06,0.4360E+06,0.4374E+06,0.4387E+06,0.4400E+06,0.4414E+06,
  0.4427E+06,0.4441E+06,0.4454E+06,0.4468E+06,0.4483E+06,0.4497E+06,0.4512E+06,
  0.4527E+06,0.4542E+06,0.4557E+06,0.4572E+06,0.4587E+06,0.4602E+06,0.4617E+06,
  0.4632E+06,0.4647E+06,0.4662E+06,0.4678E+06,0.4693E+06,0.4709E+06,0.4724E+06,
  0.4739E+06,0.4755E+06,0.4918E+06,0.5070E+06,0.5226E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4841E+05,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.2363E+01,0.2223E+01,0.2100E+01,0.2065E+01,0.2030E+01,0.1997E+01,
  0.1965E+01,0.1934E+01,0.1919E+01,0.1904E+01,0.1889E+01,0.1875E+01,0.1861E+01,
  0.1847E+01,0.1833E+01,0.1819E+01,0.1806E+01,0.1793E+01,0.1780E+01,0.1767E+01,
  0.1755E+01,0.1742E+01,0.1730E+01,0.1718E+01,0.1706E+01,0.1695E+01,0.1683E+01,
  0.1672E+01,0.1660E+01,0.1649E+01,0.1638E+01,0.1628E+01,0.1617E+01,0.1607E+01,
  0.1596E+01,0.1586E+01,0.1576E+01,0.1566E+01,0.1556E+01,0.1545E+01,0.1535E+01,
  0.1525E+01,0.1515E+01,0.1505E+01,0.1496E+01,0.1486E+01,0.1477E+01,0.1467E+01,
  0.1458E+01,0.1449E+01,0.1440E+01,0.1431E+01,0.1422E+01,0.1414E+01,0.1405E+01,
  0.1397E+01,0.1388E+01,0.1308E+01,0.1243E+01,0.1184E+01;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4841E+05,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.5730E+03,0.5843E+03,0.5966E+03,0.6006E+03,0.6047E+03,0.6089E+03,
  0.6131E+03,0.6173E+03,0.6195E+03,0.6216E+03,0.6237E+03,0.6259E+03,0.6281E+03,
  0.6302E+03,0.6324E+03,0.6346E+03,0.6368E+03,0.6389E+03,0.6411E+03,0.6433E+03,
  0.6455E+03,0.6477E+03,0.6499E+03,0.6521E+03,0.6543E+03,0.6565E+03,0.6587E+03,
  0.6609E+03,0.6631E+03,0.6653E+03,0.6675E+03,0.6697E+03,0.6719E+03,0.6741E+03,
  0.6763E+03,0.6785E+03,0.6807E+03,0.6829E+03,0.6852E+03,0.6876E+03,0.6899E+03,
  0.6922E+03,0.6946E+03,0.6969E+03,0.6992E+03,0.7015E+03,0.7038E+03,0.7061E+03,
  0.7084E+03,0.7107E+03,0.7130E+03,0.7152E+03,0.7175E+03,0.7198E+03,0.7220E+03,
  0.7243E+03,0.7265E+03,0.7493E+03,0.7691E+03,0.7881E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.9259E+05,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.3869E+06,0.3946E+06,0.3970E+06,0.3995E+06,0.4019E+06,
  0.4044E+06,0.4069E+06,0.4082E+06,0.4094E+06,0.4107E+06,0.4120E+06,0.4132E+06,
  0.4145E+06,0.4158E+06,0.4171E+06,0.4184E+06,0.4196E+06,0.4209E+06,0.4222E+06,
  0.4235E+06,0.4248E+06,0.4262E+06,0.4275E+06,0.4288E+06,0.4301E+06,0.4314E+06,
  0.4328E+06,0.4341E+06,0.4354E+06,0.4368E+06,0.4381E+06,0.4395E+06,0.4408E+06,
  0.4422E+06,0.4436E+06,0.4449E+06,0.4463E+06,0.4478E+06,0.4492E+06,0.4507E+06,
  0.4522E+06,0.4537E+06,0.4552E+06,0.4567E+06,0.4582E+06,0.4597E+06,0.4612E+06,
  0.4628E+06,0.4643E+06,0.4658E+06,0.4674E+06,0.4689E+06,0.4704E+06,0.4720E+06,
  0.4736E+06,0.4751E+06,0.4915E+06,0.5067E+06,0.5223E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.9259E+05,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.4324E+01,0.4073E+01,0.4000E+01,0.3930E+01,0.3863E+01,
  0.3799E+01,0.3737E+01,0.3706E+01,0.3677E+01,0.3647E+01,0.3619E+01,0.3591E+01,
  0.3563E+01,0.3535E+01,0.3509E+01,0.3482E+01,0.3456E+01,0.3431E+01,0.3405E+01,
  0.3381E+01,0.3356E+01,0.3332E+01,0.3308E+01,0.3285E+01,0.3262E+01,0.3239E+01,
  0.3217E+01,0.3195E+01,0.3173E+01,0.3152E+01,0.3131E+01,0.3110E+01,0.3090E+01,
  0.3069E+01,0.3049E+01,0.3030E+01,0.3010E+01,0.2990E+01,0.2970E+01,0.2950E+01,
  0.2930E+01,0.2911E+01,0.2891E+01,0.2873E+01,0.2854E+01,0.2836E+01,0.2818E+01,
  0.2800E+01,0.2782E+01,0.2765E+01,0.2747E+01,0.2730E+01,0.2714E+01,0.2697E+01,
  0.2681E+01,0.2664E+01,0.2508E+01,0.2383E+01,0.2269E+01;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.9259E+05,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.6016E+03,0.6100E+03,0.6131E+03,0.6163E+03,0.6197E+03,
  0.6232E+03,0.6267E+03,0.6286E+03,0.6304E+03,0.6323E+03,0.6342E+03,0.6361E+03,
  0.6380E+03,0.6399E+03,0.6419E+03,0.6438E+03,0.6458E+03,0.6478E+03,0.6498E+03,
  0.6518E+03,0.6538E+03,0.6558E+03,0.6579E+03,0.6599E+03,0.6619E+03,0.6640E+03,
  0.6661E+03,0.6681E+03,0.6702E+03,0.6723E+03,0.6743E+03,0.6764E+03,0.6785E+03,
  0.6806E+03,0.6827E+03,0.6847E+03,0.6868E+03,0.6891E+03,0.6913E+03,0.6935E+03,
  0.6958E+03,0.6980E+03,0.7002E+03,0.7025E+03,0.7047E+03,0.7069E+03,0.7091E+03,
  0.7114E+03,0.7136E+03,0.7158E+03,0.7180E+03,0.7202E+03,0.7224E+03,0.7246E+03,
  0.7268E+03,0.7290E+03,0.7512E+03,0.7707E+03,0.7894E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1639E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.3927E+06,0.3952E+06,0.3978E+06,0.4003E+06,
  0.4029E+06,0.4055E+06,0.4067E+06,0.4080E+06,0.4093E+06,0.4106E+06,0.4119E+06,
  0.4132E+06,0.4145E+06,0.4158E+06,0.4171E+06,0.4185E+06,0.4198E+06,0.4211E+06,
  0.4224E+06,0.4237E+06,0.4251E+06,0.4264E+06,0.4277E+06,0.4291E+06,0.4304E+06,
  0.4318E+06,0.4331E+06,0.4345E+06,0.4358E+06,0.4372E+06,0.4386E+06,0.4399E+06,
  0.4413E+06,0.4427E+06,0.4441E+06,0.4455E+06,0.4469E+06,0.4484E+06,0.4499E+06,
  0.4514E+06,0.4529E+06,0.4544E+06,0.4560E+06,0.4575E+06,0.4590E+06,0.4605E+06,
  0.4621E+06,0.4636E+06,0.4651E+06,0.4667E+06,0.4682E+06,0.4698E+06,0.4714E+06,
  0.4729E+06,0.4745E+06,0.4910E+06,0.5062E+06,0.5219E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1639E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.7379E+01,0.7236E+01,0.7101E+01,0.6971E+01,
  0.6847E+01,0.6728E+01,0.6670E+01,0.6613E+01,0.6558E+01,0.6503E+01,0.6450E+01,
  0.6397E+01,0.6346E+01,0.6295E+01,0.6246E+01,0.6197E+01,0.6149E+01,0.6102E+01,
  0.6055E+01,0.6010E+01,0.5965E+01,0.5921E+01,0.5878E+01,0.5835E+01,0.5793E+01,
  0.5752E+01,0.5711E+01,0.5671E+01,0.5632E+01,0.5593E+01,0.5554E+01,0.5517E+01,
  0.5479E+01,0.5443E+01,0.5407E+01,0.5371E+01,0.5334E+01,0.5296E+01,0.5260E+01,
  0.5224E+01,0.5189E+01,0.5154E+01,0.5119E+01,0.5085E+01,0.5052E+01,0.5019E+01,
  0.4986E+01,0.4954E+01,0.4922E+01,0.4891E+01,0.4860E+01,0.4830E+01,0.4800E+01,
  0.4770E+01,0.4741E+01,0.4459E+01,0.4233E+01,0.4029E+01;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1639E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.6349E+03,0.6358E+03,0.6372E+03,0.6389E+03,
  0.6409E+03,0.6432E+03,0.6445E+03,0.6457E+03,0.6471E+03,0.6485E+03,0.6499E+03,
  0.6513E+03,0.6528E+03,0.6543E+03,0.6559E+03,0.6575E+03,0.6591E+03,0.6608E+03,
  0.6624E+03,0.6641E+03,0.6658E+03,0.6676E+03,0.6693E+03,0.6711E+03,0.6729E+03,
  0.6747E+03,0.6765E+03,0.6783E+03,0.6802E+03,0.6820E+03,0.6839E+03,0.6858E+03,
  0.6877E+03,0.6896E+03,0.6915E+03,0.6934E+03,0.6954E+03,0.6975E+03,0.6996E+03,
  0.7016E+03,0.7037E+03,0.7058E+03,0.7079E+03,0.7100E+03,0.7121E+03,0.7142E+03,
  0.7163E+03,0.7184E+03,0.7204E+03,0.7225E+03,0.7246E+03,0.7267E+03,0.7288E+03,
  0.7309E+03,0.7330E+03,0.7544E+03,0.7733E+03,0.7917E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1934E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3945E+06,0.3971E+06,0.3996E+06,
  0.4022E+06,0.4048E+06,0.4061E+06,0.4074E+06,0.4087E+06,0.4101E+06,0.4114E+06,
  0.4127E+06,0.4140E+06,0.4153E+06,0.4166E+06,0.4180E+06,0.4193E+06,0.4206E+06,
  0.4219E+06,0.4233E+06,0.4246E+06,0.4260E+06,0.4273E+06,0.4287E+06,0.4300E+06,
  0.4314E+06,0.4327E+06,0.4341E+06,0.4354E+06,0.4368E+06,0.4382E+06,0.4396E+06,
  0.4409E+06,0.4423E+06,0.4437E+06,0.4451E+06,0.4466E+06,0.4481E+06,0.4496E+06,
  0.4511E+06,0.4526E+06,0.4541E+06,0.4557E+06,0.4572E+06,0.4587E+06,0.4602E+06,
  0.4618E+06,0.4633E+06,0.4649E+06,0.4664E+06,0.4680E+06,0.4695E+06,0.4711E+06,
  0.4727E+06,0.4742E+06,0.4907E+06,0.5060E+06,0.5217E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1934E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8623E+01,0.8456E+01,0.8297E+01,
  0.8145E+01,0.7999E+01,0.7929E+01,0.7860E+01,0.7792E+01,0.7726E+01,0.7661E+01,
  0.7597E+01,0.7535E+01,0.7474E+01,0.7414E+01,0.7355E+01,0.7297E+01,0.7240E+01,
  0.7184E+01,0.7129E+01,0.7075E+01,0.7022E+01,0.6969E+01,0.6918E+01,0.6868E+01,
  0.6818E+01,0.6769E+01,0.6721E+01,0.6673E+01,0.6627E+01,0.6581E+01,0.6536E+01,
  0.6491E+01,0.6447E+01,0.6404E+01,0.6361E+01,0.6316E+01,0.6272E+01,0.6228E+01,
  0.6185E+01,0.6143E+01,0.6101E+01,0.6060E+01,0.6019E+01,0.5979E+01,0.5940E+01,
  0.5901E+01,0.5862E+01,0.5825E+01,0.5787E+01,0.5751E+01,0.5714E+01,0.5678E+01,
  0.5643E+01,0.5608E+01,0.5272E+01,0.5003E+01,0.4761E+01;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1934E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6465E+03,0.6468E+03,0.6477E+03,
  0.6490E+03,0.6506E+03,0.6516E+03,0.6526E+03,0.6537E+03,0.6548E+03,0.6560E+03,
  0.6572E+03,0.6585E+03,0.6598E+03,0.6612E+03,0.6626E+03,0.6641E+03,0.6655E+03,
  0.6670E+03,0.6686E+03,0.6702E+03,0.6718E+03,0.6734E+03,0.6750E+03,0.6767E+03,
  0.6784E+03,0.6801E+03,0.6818E+03,0.6836E+03,0.6853E+03,0.6871E+03,0.6889E+03,
  0.6907E+03,0.6925E+03,0.6943E+03,0.6962E+03,0.6982E+03,0.7001E+03,0.7021E+03,
  0.7041E+03,0.7061E+03,0.7082E+03,0.7102E+03,0.7122E+03,0.7143E+03,0.7163E+03,
  0.7183E+03,0.7204E+03,0.7224E+03,0.7245E+03,0.7265E+03,0.7286E+03,0.7306E+03,
  0.7327E+03,0.7347E+03,0.7558E+03,0.7745E+03,0.7926E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2270E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3962E+06,0.3988E+06,
  0.4015E+06,0.4041E+06,0.4054E+06,0.4067E+06,0.4081E+06,0.4094E+06,0.4107E+06,
  0.4120E+06,0.4134E+06,0.4147E+06,0.4160E+06,0.4174E+06,0.4187E+06,0.4201E+06,
  0.4214E+06,0.4227E+06,0.4241E+06,0.4254E+06,0.4268E+06,0.4282E+06,0.4295E+06,
  0.4309E+06,0.4323E+06,0.4336E+06,0.4350E+06,0.4364E+06,0.4378E+06,0.4391E+06,
  0.4405E+06,0.4419E+06,0.4433E+06,0.4447E+06,0.4462E+06,0.4477E+06,0.4492E+06,
  0.4507E+06,0.4522E+06,0.4538E+06,0.4553E+06,0.4568E+06,0.4584E+06,0.4599E+06,
  0.4614E+06,0.4630E+06,0.4645E+06,0.4661E+06,0.4676E+06,0.4692E+06,0.4708E+06,
  0.4724E+06,0.4739E+06,0.4905E+06,0.5058E+06,0.5215E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2270E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1003E+02,0.9830E+01,
  0.9643E+01,0.9466E+01,0.9380E+01,0.9296E+01,0.9214E+01,0.9133E+01,0.9055E+01,
  0.8978E+01,0.8902E+01,0.8828E+01,0.8755E+01,0.8684E+01,0.8614E+01,0.8545E+01,
  0.8478E+01,0.8412E+01,0.8347E+01,0.8283E+01,0.8220E+01,0.8159E+01,0.8098E+01,
  0.8039E+01,0.7980E+01,0.7922E+01,0.7866E+01,0.7810E+01,0.7755E+01,0.7701E+01,
  0.7647E+01,0.7595E+01,0.7543E+01,0.7492E+01,0.7439E+01,0.7386E+01,0.7334E+01,
  0.7282E+01,0.7232E+01,0.7182E+01,0.7133E+01,0.7085E+01,0.7037E+01,0.6990E+01,
  0.6944E+01,0.6899E+01,0.6854E+01,0.6809E+01,0.6766E+01,0.6722E+01,0.6680E+01,
  0.6638E+01,0.6597E+01,0.6199E+01,0.5880E+01,0.5594E+01;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2270E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6587E+03,0.6583E+03,
  0.6587E+03,0.6595E+03,0.6600E+03,0.6607E+03,0.6615E+03,0.6623E+03,0.6632E+03,
  0.6642E+03,0.6652E+03,0.6663E+03,0.6674E+03,0.6686E+03,0.6699E+03,0.6711E+03,
  0.6725E+03,0.6738E+03,0.6752E+03,0.6767E+03,0.6781E+03,0.6796E+03,0.6812E+03,
  0.6827E+03,0.6843E+03,0.6859E+03,0.6875E+03,0.6892E+03,0.6908E+03,0.6925E+03,
  0.6942E+03,0.6959E+03,0.6977E+03,0.6994E+03,0.7013E+03,0.7032E+03,0.7051E+03,
  0.7070E+03,0.7090E+03,0.7109E+03,0.7128E+03,0.7148E+03,0.7168E+03,0.7187E+03,
  0.7207E+03,0.7227E+03,0.7247E+03,0.7267E+03,0.7287E+03,0.7307E+03,0.7327E+03,
  0.7347E+03,0.7367E+03,0.7573E+03,0.7757E+03,0.7937E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2648E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3979E+06,
  0.4006E+06,0.4033E+06,0.4046E+06,0.4060E+06,0.4073E+06,0.4086E+06,0.4100E+06,
  0.4113E+06,0.4127E+06,0.4140E+06,0.4154E+06,0.4167E+06,0.4181E+06,0.4194E+06,
  0.4208E+06,0.4221E+06,0.4235E+06,0.4249E+06,0.4262E+06,0.4276E+06,0.4290E+06,
  0.4303E+06,0.4317E+06,0.4331E+06,0.4345E+06,0.4359E+06,0.4373E+06,0.4387E+06,
  0.4400E+06,0.4414E+06,0.4428E+06,0.4442E+06,0.4458E+06,0.4473E+06,0.4488E+06,
  0.4503E+06,0.4518E+06,0.4534E+06,0.4549E+06,0.4564E+06,0.4580E+06,0.4595E+06,
  0.4611E+06,0.4626E+06,0.4642E+06,0.4657E+06,0.4673E+06,0.4689E+06,0.4704E+06,
  0.4720E+06,0.4736E+06,0.4902E+06,0.5055E+06,0.5213E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2648E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1160E+02,
  0.1137E+02,0.1115E+02,0.1105E+02,0.1095E+02,0.1085E+02,0.1075E+02,0.1065E+02,
  0.1056E+02,0.1047E+02,0.1038E+02,0.1029E+02,0.1021E+02,0.1012E+02,0.1004E+02,
  0.9958E+01,0.9879E+01,0.9801E+01,0.9724E+01,0.9649E+01,0.9575E+01,0.9502E+01,
  0.9431E+01,0.9361E+01,0.9292E+01,0.9224E+01,0.9158E+01,0.9092E+01,0.9028E+01,
  0.8964E+01,0.8902E+01,0.8840E+01,0.8780E+01,0.8716E+01,0.8653E+01,0.8591E+01,
  0.8530E+01,0.8470E+01,0.8411E+01,0.8353E+01,0.8296E+01,0.8240E+01,0.8184E+01,
  0.8129E+01,0.8075E+01,0.8022E+01,0.7970E+01,0.7918E+01,0.7867E+01,0.7817E+01,
  0.7767E+01,0.7718E+01,0.7249E+01,0.6873E+01,0.6537E+01;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2648E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6715E+03,
  0.6705E+03,0.6702E+03,0.6702E+03,0.6705E+03,0.6708E+03,0.6712E+03,0.6718E+03,
  0.6724E+03,0.6731E+03,0.6739E+03,0.6747E+03,0.6757E+03,0.6767E+03,0.6777E+03,
  0.6788E+03,0.6800E+03,0.6812E+03,0.6824E+03,0.6837E+03,0.6850E+03,0.6863E+03,
  0.6877E+03,0.6892E+03,0.6906E+03,0.6921E+03,0.6936E+03,0.6951E+03,0.6967E+03,
  0.6983E+03,0.6999E+03,0.7015E+03,0.7031E+03,0.7049E+03,0.7067E+03,0.7085E+03,
  0.7103E+03,0.7122E+03,0.7140E+03,0.7159E+03,0.7178E+03,0.7197E+03,0.7215E+03,
  0.7235E+03,0.7254E+03,0.7273E+03,0.7292E+03,0.7311E+03,0.7331E+03,0.7350E+03,
  0.7370E+03,0.7389E+03,0.7591E+03,0.7772E+03,0.7949E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3073E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.3996E+06,0.4023E+06,0.4037E+06,0.4050E+06,0.4064E+06,0.4078E+06,0.4091E+06,
  0.4105E+06,0.4119E+06,0.4132E+06,0.4146E+06,0.4160E+06,0.4173E+06,0.4187E+06,
  0.4201E+06,0.4214E+06,0.4228E+06,0.4242E+06,0.4256E+06,0.4270E+06,0.4283E+06,
  0.4297E+06,0.4311E+06,0.4325E+06,0.4339E+06,0.4353E+06,0.4367E+06,0.4381E+06,
  0.4395E+06,0.4409E+06,0.4423E+06,0.4437E+06,0.4453E+06,0.4468E+06,0.4483E+06,
  0.4498E+06,0.4514E+06,0.4529E+06,0.4544E+06,0.4560E+06,0.4575E+06,0.4591E+06,
  0.4606E+06,0.4622E+06,0.4637E+06,0.4653E+06,0.4669E+06,0.4685E+06,0.4700E+06,
  0.4716E+06,0.4732E+06,0.4898E+06,0.5052E+06,0.5210E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3073E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.1336E+02,0.1309E+02,0.1297E+02,0.1284E+02,0.1272E+02,0.1260E+02,0.1248E+02,
  0.1237E+02,0.1226E+02,0.1215E+02,0.1205E+02,0.1194E+02,0.1184E+02,0.1174E+02,
  0.1165E+02,0.1155E+02,0.1146E+02,0.1136E+02,0.1127E+02,0.1119E+02,0.1110E+02,
  0.1101E+02,0.1093E+02,0.1085E+02,0.1077E+02,0.1069E+02,0.1061E+02,0.1053E+02,
  0.1046E+02,0.1038E+02,0.1031E+02,0.1024E+02,0.1016E+02,0.1009E+02,0.1002E+02,
  0.9944E+01,0.9873E+01,0.9803E+01,0.9735E+01,0.9667E+01,0.9600E+01,0.9535E+01,
  0.9470E+01,0.9406E+01,0.9344E+01,0.9282E+01,0.9221E+01,0.9161E+01,0.9102E+01,
  0.9043E+01,0.8986E+01,0.8434E+01,0.7994E+01,0.7600E+01;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3073E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.6851E+03,0.6832E+03,0.6826E+03,0.6822E+03,0.6820E+03,0.6819E+03,0.6820E+03,
  0.6822E+03,0.6825E+03,0.6829E+03,0.6834E+03,0.6840E+03,0.6847E+03,0.6854E+03,
  0.6862E+03,0.6871E+03,0.6881E+03,0.6891E+03,0.6901E+03,0.6912E+03,0.6924E+03,
  0.6936E+03,0.6948E+03,0.6961E+03,0.6974E+03,0.6987E+03,0.7001E+03,0.7015E+03,
  0.7030E+03,0.7044E+03,0.7059E+03,0.7074E+03,0.7091E+03,0.7107E+03,0.7124E+03,
  0.7141E+03,0.7159E+03,0.7176E+03,0.7194E+03,0.7212E+03,0.7230E+03,0.7248E+03,
  0.7266E+03,0.7284E+03,0.7303E+03,0.7321E+03,0.7340E+03,0.7358E+03,0.7377E+03,
  0.7396E+03,0.7415E+03,0.7611E+03,0.7788E+03,0.7963E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3548E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.4012E+06,0.4026E+06,0.4040E+06,0.4054E+06,0.4068E+06,0.4082E+06,
  0.4095E+06,0.4109E+06,0.4123E+06,0.4137E+06,0.4151E+06,0.4165E+06,0.4179E+06,
  0.4193E+06,0.4207E+06,0.4220E+06,0.4234E+06,0.4248E+06,0.4262E+06,0.4276E+06,
  0.4290E+06,0.4304E+06,0.4318E+06,0.4332E+06,0.4346E+06,0.4361E+06,0.4375E+06,
  0.4389E+06,0.4403E+06,0.4417E+06,0.4431E+06,0.4447E+06,0.4462E+06,0.4477E+06,
  0.4493E+06,0.4508E+06,0.4524E+06,0.4539E+06,0.4555E+06,0.4570E+06,0.4586E+06,
  0.4601E+06,0.4617E+06,0.4633E+06,0.4649E+06,0.4664E+06,0.4680E+06,0.4696E+06,
  0.4712E+06,0.4728E+06,0.4895E+06,0.5049E+06,0.5207E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3548E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.1532E+02,0.1517E+02,0.1501E+02,0.1486E+02,0.1472E+02,0.1458E+02,
  0.1444E+02,0.1431E+02,0.1418E+02,0.1405E+02,0.1392E+02,0.1380E+02,0.1368E+02,
  0.1357E+02,0.1345E+02,0.1334E+02,0.1323E+02,0.1312E+02,0.1302E+02,0.1291E+02,
  0.1281E+02,0.1271E+02,0.1261E+02,0.1252E+02,0.1242E+02,0.1233E+02,0.1224E+02,
  0.1215E+02,0.1206E+02,0.1198E+02,0.1189E+02,0.1180E+02,0.1171E+02,0.1163E+02,
  0.1154E+02,0.1146E+02,0.1137E+02,0.1129E+02,0.1121E+02,0.1114E+02,0.1106E+02,
  0.1098E+02,0.1091E+02,0.1083E+02,0.1076E+02,0.1069E+02,0.1062E+02,0.1055E+02,
  0.1048E+02,0.1041E+02,0.9766E+01,0.9252E+01,0.8793E+01;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3548E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.6994E+03,0.6978E+03,0.6966E+03,0.6956E+03,0.6949E+03,0.6943E+03,
  0.6939E+03,0.6937E+03,0.6936E+03,0.6937E+03,0.6938E+03,0.6941E+03,0.6945E+03,
  0.6950E+03,0.6955E+03,0.6962E+03,0.6969E+03,0.6977E+03,0.6985E+03,0.6994E+03,
  0.7004E+03,0.7014E+03,0.7024E+03,0.7035E+03,0.7047E+03,0.7059E+03,0.7071E+03,
  0.7084E+03,0.7097E+03,0.7110E+03,0.7124E+03,0.7139E+03,0.7154E+03,0.7169E+03,
  0.7185E+03,0.7201E+03,0.7217E+03,0.7234E+03,0.7251E+03,0.7267E+03,0.7284E+03,
  0.7302E+03,0.7319E+03,0.7336E+03,0.7354E+03,0.7372E+03,0.7390E+03,0.7407E+03,
  0.7425E+03,0.7444E+03,0.7634E+03,0.7807E+03,0.7978E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3805E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.4020E+06,0.4034E+06,0.4048E+06,0.4062E+06,0.4076E+06,
  0.4090E+06,0.4104E+06,0.4118E+06,0.4132E+06,0.4146E+06,0.4160E+06,0.4174E+06,
  0.4188E+06,0.4202E+06,0.4216E+06,0.4230E+06,0.4244E+06,0.4258E+06,0.4272E+06,
  0.4286E+06,0.4301E+06,0.4315E+06,0.4329E+06,0.4343E+06,0.4357E+06,0.4371E+06,
  0.4386E+06,0.4400E+06,0.4414E+06,0.4428E+06,0.4444E+06,0.4459E+06,0.4474E+06,
  0.4490E+06,0.4505E+06,0.4521E+06,0.4536E+06,0.4552E+06,0.4567E+06,0.4583E+06,
  0.4599E+06,0.4614E+06,0.4630E+06,0.4646E+06,0.4662E+06,0.4678E+06,0.4694E+06,
  0.4709E+06,0.4725E+06,0.4893E+06,0.5047E+06,0.5205E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3805E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.1638E+02,0.1622E+02,0.1605E+02,0.1589E+02,0.1574E+02,
  0.1558E+02,0.1544E+02,0.1529E+02,0.1515E+02,0.1502E+02,0.1488E+02,0.1475E+02,
  0.1462E+02,0.1450E+02,0.1437E+02,0.1425E+02,0.1414E+02,0.1402E+02,0.1391E+02,
  0.1380E+02,0.1369E+02,0.1358E+02,0.1348E+02,0.1337E+02,0.1327E+02,0.1317E+02,
  0.1308E+02,0.1298E+02,0.1289E+02,0.1279E+02,0.1270E+02,0.1260E+02,0.1251E+02,
  0.1241E+02,0.1232E+02,0.1223E+02,0.1215E+02,0.1206E+02,0.1197E+02,0.1189E+02,
  0.1181E+02,0.1173E+02,0.1165E+02,0.1157E+02,0.1149E+02,0.1141E+02,0.1134E+02,
  0.1126E+02,0.1119E+02,0.1049E+02,0.9937E+01,0.9441E+01;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3805E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.7068E+03,0.7050E+03,0.7036E+03,0.7024E+03,0.7014E+03,
  0.7007E+03,0.7001E+03,0.6998E+03,0.6995E+03,0.6995E+03,0.6995E+03,0.6997E+03,
  0.6999E+03,0.7003E+03,0.7007E+03,0.7013E+03,0.7019E+03,0.7026E+03,0.7033E+03,
  0.7042E+03,0.7050E+03,0.7060E+03,0.7070E+03,0.7080E+03,0.7091E+03,0.7102E+03,
  0.7114E+03,0.7126E+03,0.7138E+03,0.7151E+03,0.7165E+03,0.7180E+03,0.7194E+03,
  0.7209E+03,0.7225E+03,0.7240E+03,0.7256E+03,0.7272E+03,0.7288E+03,0.7305E+03,
  0.7321E+03,0.7338E+03,0.7355E+03,0.7372E+03,0.7389E+03,0.7407E+03,0.7424E+03,
  0.7442E+03,0.7459E+03,0.7646E+03,0.7817E+03,0.7987E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4077E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.4028E+06,0.4042E+06,0.4056E+06,0.4070E+06,
  0.4085E+06,0.4099E+06,0.4113E+06,0.4127E+06,0.4141E+06,0.4155E+06,0.4169E+06,
  0.4183E+06,0.4198E+06,0.4212E+06,0.4226E+06,0.4240E+06,0.4254E+06,0.4268E+06,
  0.4282E+06,0.4297E+06,0.4311E+06,0.4325E+06,0.4339E+06,0.4353E+06,0.4368E+06,
  0.4382E+06,0.4396E+06,0.4411E+06,0.4425E+06,0.4440E+06,0.4456E+06,0.4471E+06,
  0.4487E+06,0.4502E+06,0.4518E+06,0.4533E+06,0.4549E+06,0.4565E+06,0.4580E+06,
  0.4596E+06,0.4612E+06,0.4628E+06,0.4643E+06,0.4659E+06,0.4675E+06,0.4691E+06,
  0.4707E+06,0.4723E+06,0.4891E+06,0.5045E+06,0.5204E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4077E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.1750E+02,0.1732E+02,0.1715E+02,0.1697E+02,
  0.1681E+02,0.1664E+02,0.1648E+02,0.1633E+02,0.1618E+02,0.1603E+02,0.1589E+02,
  0.1575E+02,0.1561E+02,0.1548E+02,0.1534E+02,0.1521E+02,0.1509E+02,0.1497E+02,
  0.1484E+02,0.1473E+02,0.1461E+02,0.1449E+02,0.1438E+02,0.1427E+02,0.1416E+02,
  0.1406E+02,0.1395E+02,0.1385E+02,0.1375E+02,0.1365E+02,0.1354E+02,0.1344E+02,
  0.1334E+02,0.1324E+02,0.1314E+02,0.1305E+02,0.1295E+02,0.1286E+02,0.1277E+02,
  0.1268E+02,0.1259E+02,0.1251E+02,0.1242E+02,0.1234E+02,0.1226E+02,0.1217E+02,
  0.1209E+02,0.1202E+02,0.1126E+02,0.1066E+02,0.1013E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4077E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.7145E+03,0.7125E+03,0.7107E+03,0.7093E+03,
  0.7082E+03,0.7072E+03,0.7065E+03,0.7060E+03,0.7056E+03,0.7054E+03,0.7053E+03,
  0.7053E+03,0.7054E+03,0.7057E+03,0.7060E+03,0.7065E+03,0.7070E+03,0.7076E+03,
  0.7083E+03,0.7090E+03,0.7098E+03,0.7107E+03,0.7116E+03,0.7125E+03,0.7136E+03,
  0.7146E+03,0.7157E+03,0.7169E+03,0.7181E+03,0.7194E+03,0.7207E+03,0.7221E+03,
  0.7235E+03,0.7250E+03,0.7265E+03,0.7280E+03,0.7295E+03,0.7311E+03,0.7326E+03,
  0.7342E+03,0.7359E+03,0.7375E+03,0.7391E+03,0.7408E+03,0.7425E+03,0.7442E+03,
  0.7459E+03,0.7476E+03,0.7659E+03,0.7828E+03,0.7996E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4363E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4035E+06,0.4050E+06,0.4064E+06,
  0.4079E+06,0.4093E+06,0.4107E+06,0.4121E+06,0.4136E+06,0.4150E+06,0.4164E+06,
  0.4178E+06,0.4193E+06,0.4207E+06,0.4221E+06,0.4235E+06,0.4250E+06,0.4264E+06,
  0.4278E+06,0.4292E+06,0.4307E+06,0.4321E+06,0.4335E+06,0.4349E+06,0.4364E+06,
  0.4378E+06,0.4393E+06,0.4407E+06,0.4421E+06,0.4437E+06,0.4452E+06,0.4468E+06,
  0.4483E+06,0.4499E+06,0.4515E+06,0.4530E+06,0.4546E+06,0.4562E+06,0.4577E+06,
  0.4593E+06,0.4609E+06,0.4625E+06,0.4641E+06,0.4656E+06,0.4672E+06,0.4688E+06,
  0.4704E+06,0.4720E+06,0.4888E+06,0.5043E+06,0.5202E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4363E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1868E+02,0.1849E+02,0.1830E+02,
  0.1811E+02,0.1793E+02,0.1776E+02,0.1759E+02,0.1742E+02,0.1726E+02,0.1710E+02,
  0.1695E+02,0.1680E+02,0.1665E+02,0.1650E+02,0.1636E+02,0.1623E+02,0.1609E+02,
  0.1596E+02,0.1583E+02,0.1570E+02,0.1558E+02,0.1545E+02,0.1534E+02,0.1522E+02,
  0.1510E+02,0.1499E+02,0.1488E+02,0.1477E+02,0.1465E+02,0.1454E+02,0.1443E+02,
  0.1432E+02,0.1421E+02,0.1411E+02,0.1400E+02,0.1390E+02,0.1380E+02,0.1370E+02,
  0.1361E+02,0.1351E+02,0.1342E+02,0.1333E+02,0.1324E+02,0.1315E+02,0.1306E+02,
  0.1297E+02,0.1289E+02,0.1207E+02,0.1143E+02,0.1085E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4363E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7224E+03,0.7201E+03,0.7181E+03,
  0.7164E+03,0.7151E+03,0.7139E+03,0.7130E+03,0.7123E+03,0.7118E+03,0.7114E+03,
  0.7111E+03,0.7110E+03,0.7111E+03,0.7112E+03,0.7114E+03,0.7118E+03,0.7122E+03,
  0.7127E+03,0.7133E+03,0.7139E+03,0.7146E+03,0.7154E+03,0.7163E+03,0.7171E+03,
  0.7181E+03,0.7191E+03,0.7201E+03,0.7212E+03,0.7224E+03,0.7237E+03,0.7250E+03,
  0.7263E+03,0.7277E+03,0.7291E+03,0.7305E+03,0.7319E+03,0.7334E+03,0.7349E+03,
  0.7365E+03,0.7380E+03,0.7396E+03,0.7412E+03,0.7428E+03,0.7445E+03,0.7461E+03,
  0.7478E+03,0.7495E+03,0.7673E+03,0.7839E+03,0.8005E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4664E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4043E+06,0.4058E+06,
  0.4072E+06,0.4087E+06,0.4101E+06,0.4116E+06,0.4130E+06,0.4144E+06,0.4159E+06,
  0.4173E+06,0.4187E+06,0.4202E+06,0.4216E+06,0.4230E+06,0.4245E+06,0.4259E+06,
  0.4273E+06,0.4288E+06,0.4302E+06,0.4317E+06,0.4331E+06,0.4345E+06,0.4360E+06,
  0.4374E+06,0.4389E+06,0.4403E+06,0.4418E+06,0.4433E+06,0.4449E+06,0.4464E+06,
  0.4480E+06,0.4495E+06,0.4511E+06,0.4527E+06,0.4543E+06,0.4558E+06,0.4574E+06,
  0.4590E+06,0.4606E+06,0.4622E+06,0.4638E+06,0.4653E+06,0.4669E+06,0.4685E+06,
  0.4702E+06,0.4718E+06,0.4886E+06,0.5041E+06,0.5200E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4664E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1992E+02,0.1971E+02,
  0.1951E+02,0.1931E+02,0.1912E+02,0.1893E+02,0.1875E+02,0.1857E+02,0.1839E+02,
  0.1822E+02,0.1806E+02,0.1790E+02,0.1774E+02,0.1758E+02,0.1743E+02,0.1729E+02,
  0.1714E+02,0.1700E+02,0.1686E+02,0.1673E+02,0.1659E+02,0.1646E+02,0.1633E+02,
  0.1621E+02,0.1609E+02,0.1596E+02,0.1585E+02,0.1572E+02,0.1560E+02,0.1548E+02,
  0.1536E+02,0.1524E+02,0.1513E+02,0.1502E+02,0.1491E+02,0.1480E+02,0.1469E+02,
  0.1459E+02,0.1448E+02,0.1438E+02,0.1428E+02,0.1419E+02,0.1409E+02,0.1399E+02,
  0.1390E+02,0.1381E+02,0.1293E+02,0.1223E+02,0.1161E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4664E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7306E+03,0.7279E+03,
  0.7257E+03,0.7237E+03,0.7221E+03,0.7208E+03,0.7197E+03,0.7188E+03,0.7181E+03,
  0.7176E+03,0.7172E+03,0.7169E+03,0.7168E+03,0.7168E+03,0.7169E+03,0.7172E+03,
  0.7175E+03,0.7179E+03,0.7184E+03,0.7189E+03,0.7196E+03,0.7202E+03,0.7210E+03,
  0.7218E+03,0.7227E+03,0.7236E+03,0.7246E+03,0.7257E+03,0.7268E+03,0.7280E+03,
  0.7293E+03,0.7305E+03,0.7318E+03,0.7332E+03,0.7346E+03,0.7360E+03,0.7374E+03,
  0.7389E+03,0.7404E+03,0.7419E+03,0.7434E+03,0.7450E+03,0.7465E+03,0.7481E+03,
  0.7497E+03,0.7514E+03,0.7688E+03,0.7851E+03,0.8015E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4980E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4050E+06,
  0.4065E+06,0.4080E+06,0.4095E+06,0.4109E+06,0.4124E+06,0.4138E+06,0.4153E+06,
  0.4167E+06,0.4182E+06,0.4196E+06,0.4211E+06,0.4225E+06,0.4240E+06,0.4254E+06,
  0.4269E+06,0.4283E+06,0.4297E+06,0.4312E+06,0.4326E+06,0.4341E+06,0.4355E+06,
  0.4370E+06,0.4384E+06,0.4399E+06,0.4414E+06,0.4429E+06,0.4445E+06,0.4460E+06,
  0.4476E+06,0.4492E+06,0.4508E+06,0.4523E+06,0.4539E+06,0.4555E+06,0.4571E+06,
  0.4587E+06,0.4602E+06,0.4618E+06,0.4634E+06,0.4650E+06,0.4666E+06,0.4682E+06,
  0.4699E+06,0.4715E+06,0.4883E+06,0.5039E+06,0.5198E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4980E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2123E+02,
  0.2100E+02,0.2078E+02,0.2057E+02,0.2036E+02,0.2016E+02,0.1996E+02,0.1977E+02,
  0.1958E+02,0.1940E+02,0.1923E+02,0.1905E+02,0.1888E+02,0.1872E+02,0.1856E+02,
  0.1840E+02,0.1825E+02,0.1809E+02,0.1795E+02,0.1780E+02,0.1766E+02,0.1752E+02,
  0.1738E+02,0.1725E+02,0.1712E+02,0.1699E+02,0.1685E+02,0.1672E+02,0.1659E+02,
  0.1646E+02,0.1633E+02,0.1621E+02,0.1609E+02,0.1597E+02,0.1585E+02,0.1574E+02,
  0.1562E+02,0.1551E+02,0.1540E+02,0.1530E+02,0.1519E+02,0.1508E+02,0.1498E+02,
  0.1488E+02,0.1478E+02,0.1383E+02,0.1308E+02,0.1242E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4980E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7390E+03,
  0.7360E+03,0.7334E+03,0.7313E+03,0.7294E+03,0.7278E+03,0.7265E+03,0.7254E+03,
  0.7246E+03,0.7239E+03,0.7233E+03,0.7229E+03,0.7227E+03,0.7226E+03,0.7226E+03,
  0.7227E+03,0.7229E+03,0.7232E+03,0.7235E+03,0.7240E+03,0.7246E+03,0.7252E+03,
  0.7258E+03,0.7266E+03,0.7274E+03,0.7282E+03,0.7292E+03,0.7302E+03,0.7313E+03,
  0.7324E+03,0.7336E+03,0.7348E+03,0.7361E+03,0.7374E+03,0.7387E+03,0.7400E+03,
  0.7414E+03,0.7428E+03,0.7443E+03,0.7458E+03,0.7472E+03,0.7488E+03,0.7503E+03,
  0.7518E+03,0.7534E+03,0.7704E+03,0.7864E+03,0.8026E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.5312E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.4058E+06,0.4073E+06,0.4088E+06,0.4102E+06,0.4117E+06,0.4132E+06,0.4147E+06,
  0.4161E+06,0.4176E+06,0.4190E+06,0.4205E+06,0.4220E+06,0.4234E+06,0.4249E+06,
  0.4263E+06,0.4278E+06,0.4292E+06,0.4307E+06,0.4322E+06,0.4336E+06,0.4351E+06,
  0.4365E+06,0.4380E+06,0.4395E+06,0.4409E+06,0.4425E+06,0.4441E+06,0.4456E+06,
  0.4472E+06,0.4488E+06,0.4504E+06,0.4520E+06,0.4535E+06,0.4551E+06,0.4567E+06,
  0.4583E+06,0.4599E+06,0.4615E+06,0.4631E+06,0.4647E+06,0.4663E+06,0.4679E+06,
  0.4695E+06,0.4712E+06,0.4881E+06,0.5037E+06,0.5196E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.5312E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.2260E+02,0.2236E+02,0.2212E+02,0.2189E+02,0.2167E+02,0.2145E+02,0.2124E+02,
  0.2104E+02,0.2084E+02,0.2064E+02,0.2045E+02,0.2027E+02,0.2009E+02,0.1991E+02,
  0.1974E+02,0.1957E+02,0.1940E+02,0.1924E+02,0.1908E+02,0.1893E+02,0.1878E+02,
  0.1863E+02,0.1848E+02,0.1834E+02,0.1820E+02,0.1805E+02,0.1791E+02,0.1776E+02,
  0.1762E+02,0.1749E+02,0.1735E+02,0.1722E+02,0.1709E+02,0.1697E+02,0.1684E+02,
  0.1672E+02,0.1660E+02,0.1648E+02,0.1636E+02,0.1625E+02,0.1614E+02,0.1603E+02,
  0.1592E+02,0.1581E+02,0.1479E+02,0.1398E+02,0.1327E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.5312E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.7476E+03,0.7443E+03,0.7414E+03,0.7390E+03,0.7369E+03,0.7351E+03,0.7335E+03,
  0.7323E+03,0.7312E+03,0.7303E+03,0.7296E+03,0.7291E+03,0.7287E+03,0.7284E+03,
  0.7283E+03,0.7283E+03,0.7284E+03,0.7286E+03,0.7288E+03,0.7292E+03,0.7296E+03,
  0.7302E+03,0.7308E+03,0.7314E+03,0.7321E+03,0.7330E+03,0.7339E+03,0.7348E+03,
  0.7358E+03,0.7369E+03,0.7380E+03,0.7392E+03,0.7404E+03,0.7416E+03,0.7429E+03,
  0.7442E+03,0.7455E+03,0.7469E+03,0.7483E+03,0.7497E+03,0.7511E+03,0.7526E+03,
  0.7541E+03,0.7556E+03,0.7721E+03,0.7878E+03,0.8037E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.5661E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.4065E+06,0.4080E+06,0.4095E+06,0.4110E+06,0.4125E+06,0.4140E+06,
  0.4155E+06,0.4169E+06,0.4184E+06,0.4199E+06,0.4214E+06,0.4228E+06,0.4243E+06,
  0.4258E+06,0.4273E+06,0.4287E+06,0.4302E+06,0.4317E+06,0.4331E+06,0.4346E+06,
  0.4361E+06,0.4375E+06,0.4390E+06,0.4405E+06,0.4421E+06,0.4436E+06,0.4452E+06,
  0.4468E+06,0.4484E+06,0.4500E+06,0.4516E+06,0.4532E+06,0.4547E+06,0.4563E+06,
  0.4579E+06,0.4595E+06,0.4611E+06,0.4628E+06,0.4644E+06,0.4660E+06,0.4676E+06,
  0.4692E+06,0.4708E+06,0.4878E+06,0.5034E+06,0.5194E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.5661E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.2404E+02,0.2378E+02,0.2353E+02,0.2328E+02,0.2304E+02,0.2281E+02,
  0.2258E+02,0.2236E+02,0.2215E+02,0.2194E+02,0.2174E+02,0.2154E+02,0.2134E+02,
  0.2116E+02,0.2097E+02,0.2079E+02,0.2061E+02,0.2044E+02,0.2027E+02,0.2011E+02,
  0.1995E+02,0.1979E+02,0.1963E+02,0.1948E+02,0.1932E+02,0.1916E+02,0.1901E+02,
  0.1886E+02,0.1871E+02,0.1856E+02,0.1842E+02,0.1828E+02,0.1814E+02,0.1801E+02,
  0.1788E+02,0.1775E+02,0.1762E+02,0.1749E+02,0.1737E+02,0.1725E+02,0.1713E+02,
  0.1701E+02,0.1689E+02,0.1579E+02,0.1493E+02,0.1416E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.5661E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.7566E+03,0.7529E+03,0.7497E+03,0.7469E+03,0.7446E+03,0.7425E+03,
  0.7407E+03,0.7392E+03,0.7380E+03,0.7369E+03,0.7360E+03,0.7353E+03,0.7348E+03,
  0.7344E+03,0.7341E+03,0.7340E+03,0.7340E+03,0.7340E+03,0.7342E+03,0.7345E+03,
  0.7348E+03,0.7353E+03,0.7358E+03,0.7363E+03,0.7370E+03,0.7378E+03,0.7386E+03,
  0.7395E+03,0.7404E+03,0.7414E+03,0.7425E+03,0.7435E+03,0.7447E+03,0.7459E+03,
  0.7471E+03,0.7483E+03,0.7496E+03,0.7509E+03,0.7523E+03,0.7536E+03,0.7550E+03,
  0.7565E+03,0.7579E+03,0.7739E+03,0.7892E+03,0.8049E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.6026E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.4072E+06,0.4087E+06,0.4102E+06,0.4118E+06,0.4133E+06,
  0.4148E+06,0.4163E+06,0.4178E+06,0.4193E+06,0.4207E+06,0.4222E+06,0.4237E+06,
  0.4252E+06,0.4267E+06,0.4282E+06,0.4296E+06,0.4311E+06,0.4326E+06,0.4341E+06,
  0.4356E+06,0.4370E+06,0.4385E+06,0.4400E+06,0.4416E+06,0.4432E+06,0.4448E+06,
  0.4464E+06,0.4479E+06,0.4495E+06,0.4511E+06,0.4527E+06,0.4543E+06,0.4559E+06,
  0.4576E+06,0.4592E+06,0.4608E+06,0.4624E+06,0.4640E+06,0.4656E+06,0.4672E+06,
  0.4689E+06,0.4705E+06,0.4875E+06,0.5032E+06,0.5191E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.6026E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.2556E+02,0.2528E+02,0.2500E+02,0.2474E+02,0.2448E+02,
  0.2423E+02,0.2399E+02,0.2375E+02,0.2352E+02,0.2330E+02,0.2308E+02,0.2287E+02,
  0.2266E+02,0.2246E+02,0.2227E+02,0.2207E+02,0.2188E+02,0.2170E+02,0.2152E+02,
  0.2134E+02,0.2117E+02,0.2100E+02,0.2084E+02,0.2066E+02,0.2049E+02,0.2032E+02,
  0.2016E+02,0.2000E+02,0.1984E+02,0.1969E+02,0.1954E+02,0.1939E+02,0.1924E+02,
  0.1910E+02,0.1896E+02,0.1882E+02,0.1868E+02,0.1855E+02,0.1842E+02,0.1829E+02,
  0.1816E+02,0.1804E+02,0.1685E+02,0.1592E+02,0.1510E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.6026E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.7658E+03,0.7617E+03,0.7582E+03,0.7551E+03,0.7524E+03,
  0.7501E+03,0.7481E+03,0.7464E+03,0.7449E+03,0.7437E+03,0.7426E+03,0.7418E+03,
  0.7411E+03,0.7405E+03,0.7401E+03,0.7398E+03,0.7397E+03,0.7396E+03,0.7397E+03,
  0.7399E+03,0.7401E+03,0.7404E+03,0.7409E+03,0.7414E+03,0.7420E+03,0.7426E+03,
  0.7434E+03,0.7442E+03,0.7451E+03,0.7460E+03,0.7470E+03,0.7480E+03,0.7491E+03,
  0.7502E+03,0.7513E+03,0.7525E+03,0.7538E+03,0.7550E+03,0.7563E+03,0.7576E+03,
  0.7590E+03,0.7604E+03,0.7757E+03,0.7907E+03,0.8062E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.6409E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.4079E+06,0.4094E+06,0.4110E+06,0.4125E+06,
  0.4140E+06,0.4155E+06,0.4171E+06,0.4186E+06,0.4201E+06,0.4216E+06,0.4231E+06,
  0.4246E+06,0.4261E+06,0.4276E+06,0.4291E+06,0.4305E+06,0.4320E+06,0.4335E+06,
  0.4350E+06,0.4365E+06,0.4380E+06,0.4395E+06,0.4411E+06,0.4427E+06,0.4443E+06,
  0.4459E+06,0.4475E+06,0.4491E+06,0.4507E+06,0.4523E+06,0.4539E+06,0.4555E+06,
  0.4571E+06,0.4588E+06,0.4604E+06,0.4620E+06,0.4636E+06,0.4652E+06,0.4669E+06,
  0.4685E+06,0.4701E+06,0.4872E+06,0.5029E+06,0.5189E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.6409E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.2715E+02,0.2685E+02,0.2655E+02,0.2627E+02,
  0.2599E+02,0.2572E+02,0.2546E+02,0.2521E+02,0.2497E+02,0.2473E+02,0.2449E+02,
  0.2427E+02,0.2405E+02,0.2383E+02,0.2362E+02,0.2341E+02,0.2321E+02,0.2302E+02,
  0.2282E+02,0.2264E+02,0.2245E+02,0.2227E+02,0.2208E+02,0.2190E+02,0.2172E+02,
  0.2154E+02,0.2136E+02,0.2119E+02,0.2103E+02,0.2086E+02,0.2070E+02,0.2054E+02,
  0.2039E+02,0.2024E+02,0.2009E+02,0.1994E+02,0.1980E+02,0.1965E+02,0.1951E+02,
  0.1938E+02,0.1924E+02,0.1797E+02,0.1697E+02,0.1608E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.6409E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.7753E+03,0.7708E+03,0.7669E+03,0.7635E+03,
  0.7606E+03,0.7580E+03,0.7557E+03,0.7537E+03,0.7521E+03,0.7506E+03,0.7494E+03,
  0.7483E+03,0.7475E+03,0.7468E+03,0.7462E+03,0.7458E+03,0.7455E+03,0.7453E+03,
  0.7453E+03,0.7453E+03,0.7455E+03,0.7457E+03,0.7461E+03,0.7465E+03,0.7470E+03,
  0.7476E+03,0.7482E+03,0.7490E+03,0.7498E+03,0.7506E+03,0.7515E+03,0.7525E+03,
  0.7535E+03,0.7545E+03,0.7556E+03,0.7568E+03,0.7580E+03,0.7592E+03,0.7604E+03,
  0.7617E+03,0.7630E+03,0.7777E+03,0.7924E+03,0.8075E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.6809E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4086E+06,0.4101E+06,0.4117E+06,
  0.4132E+06,0.4148E+06,0.4163E+06,0.4178E+06,0.4194E+06,0.4209E+06,0.4224E+06,
  0.4239E+06,0.4254E+06,0.4269E+06,0.4284E+06,0.4299E+06,0.4314E+06,0.4329E+06,
  0.4345E+06,0.4360E+06,0.4375E+06,0.4390E+06,0.4406E+06,0.4422E+06,0.4438E+06,
  0.4454E+06,0.4470E+06,0.4486E+06,0.4502E+06,0.4519E+06,0.4535E+06,0.4551E+06,
  0.4567E+06,0.4583E+06,0.4600E+06,0.4616E+06,0.4632E+06,0.4648E+06,0.4665E+06,
  0.4681E+06,0.4698E+06,0.4869E+06,0.5026E+06,0.5186E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.6809E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2882E+02,0.2849E+02,0.2818E+02,
  0.2787E+02,0.2757E+02,0.2729E+02,0.2701E+02,0.2674E+02,0.2648E+02,0.2622E+02,
  0.2597E+02,0.2573E+02,0.2549E+02,0.2526E+02,0.2504E+02,0.2482E+02,0.2460E+02,
  0.2439E+02,0.2419E+02,0.2399E+02,0.2379E+02,0.2359E+02,0.2338E+02,0.2319E+02,
  0.2300E+02,0.2281E+02,0.2262E+02,0.2244E+02,0.2226E+02,0.2209E+02,0.2192E+02,
  0.2175E+02,0.2159E+02,0.2142E+02,0.2127E+02,0.2111E+02,0.2096E+02,0.2081E+02,
  0.2066E+02,0.2051E+02,0.1914E+02,0.1807E+02,0.1712E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.6809E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7852E+03,0.7803E+03,0.7760E+03,
  0.7722E+03,0.7689E+03,0.7660E+03,0.7635E+03,0.7613E+03,0.7594E+03,0.7577E+03,
  0.7563E+03,0.7550E+03,0.7540E+03,0.7531E+03,0.7524E+03,0.7519E+03,0.7515E+03,
  0.7512E+03,0.7510E+03,0.7509E+03,0.7510E+03,0.7511E+03,0.7513E+03,0.7517E+03,
  0.7521E+03,0.7526E+03,0.7532E+03,0.7538E+03,0.7545E+03,0.7553E+03,0.7561E+03,
  0.7570E+03,0.7580E+03,0.7590E+03,0.7600E+03,0.7611E+03,0.7622E+03,0.7634E+03,
  0.7645E+03,0.7658E+03,0.7799E+03,0.7941E+03,0.8089E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.7229E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4092E+06,0.4108E+06,
  0.4124E+06,0.4139E+06,0.4155E+06,0.4171E+06,0.4186E+06,0.4201E+06,0.4217E+06,
  0.4232E+06,0.4247E+06,0.4263E+06,0.4278E+06,0.4293E+06,0.4308E+06,0.4323E+06,
  0.4339E+06,0.4354E+06,0.4369E+06,0.4384E+06,0.4400E+06,0.4416E+06,0.4433E+06,
  0.4449E+06,0.4465E+06,0.4481E+06,0.4497E+06,0.4514E+06,0.4530E+06,0.4546E+06,
  0.4563E+06,0.4579E+06,0.4595E+06,0.4612E+06,0.4628E+06,0.4644E+06,0.4661E+06,
  0.4677E+06,0.4694E+06,0.4865E+06,0.5023E+06,0.5184E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.7229E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3057E+02,0.3022E+02,
  0.2988E+02,0.2955E+02,0.2923E+02,0.2893E+02,0.2863E+02,0.2834E+02,0.2806E+02,
  0.2778E+02,0.2752E+02,0.2726E+02,0.2701E+02,0.2676E+02,0.2652E+02,0.2629E+02,
  0.2606E+02,0.2583E+02,0.2561E+02,0.2540E+02,0.2518E+02,0.2496E+02,0.2474E+02,
  0.2454E+02,0.2433E+02,0.2413E+02,0.2393E+02,0.2374E+02,0.2355E+02,0.2337E+02,
  0.2319E+02,0.2301E+02,0.2283E+02,0.2266E+02,0.2250E+02,0.2233E+02,0.2217E+02,
  0.2201E+02,0.2185E+02,0.2037E+02,0.1922E+02,0.1821E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.7229E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7954E+03,0.7900E+03,
  0.7853E+03,0.7812E+03,0.7775E+03,0.7743E+03,0.7715E+03,0.7690E+03,0.7669E+03,
  0.7650E+03,0.7633E+03,0.7619E+03,0.7607E+03,0.7597E+03,0.7588E+03,0.7581E+03,
  0.7575E+03,0.7571E+03,0.7568E+03,0.7566E+03,0.7565E+03,0.7566E+03,0.7567E+03,
  0.7569E+03,0.7573E+03,0.7577E+03,0.7582E+03,0.7587E+03,0.7594E+03,0.7601E+03,
  0.7608E+03,0.7616E+03,0.7625E+03,0.7634E+03,0.7644E+03,0.7654E+03,0.7665E+03,
  0.7676E+03,0.7687E+03,0.7821E+03,0.7958E+03,0.8104E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.7667E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4099E+06,
  0.4115E+06,0.4131E+06,0.4146E+06,0.4162E+06,0.4178E+06,0.4193E+06,0.4209E+06,
  0.4225E+06,0.4240E+06,0.4255E+06,0.4271E+06,0.4286E+06,0.4302E+06,0.4317E+06,
  0.4332E+06,0.4347E+06,0.4363E+06,0.4378E+06,0.4394E+06,0.4411E+06,0.4427E+06,
  0.4443E+06,0.4460E+06,0.4476E+06,0.4492E+06,0.4509E+06,0.4525E+06,0.4541E+06,
  0.4558E+06,0.4574E+06,0.4591E+06,0.4607E+06,0.4623E+06,0.4640E+06,0.4656E+06,
  0.4673E+06,0.4689E+06,0.4862E+06,0.5020E+06,0.5181E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.7667E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3241E+02,
  0.3203E+02,0.3167E+02,0.3131E+02,0.3097E+02,0.3064E+02,0.3032E+02,0.3001E+02,
  0.2971E+02,0.2942E+02,0.2913E+02,0.2886E+02,0.2859E+02,0.2833E+02,0.2807E+02,
  0.2782E+02,0.2758E+02,0.2734E+02,0.2710E+02,0.2686E+02,0.2662E+02,0.2639E+02,
  0.2616E+02,0.2594E+02,0.2572E+02,0.2551E+02,0.2530E+02,0.2510E+02,0.2490E+02,
  0.2470E+02,0.2451E+02,0.2432E+02,0.2414E+02,0.2396E+02,0.2378E+02,0.2360E+02,
  0.2343E+02,0.2326E+02,0.2167E+02,0.2043E+02,0.1935E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.7667E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8061E+03,
  0.8001E+03,0.7950E+03,0.7904E+03,0.7864E+03,0.7829E+03,0.7797E+03,0.7770E+03,
  0.7746E+03,0.7724E+03,0.7706E+03,0.7689E+03,0.7675E+03,0.7663E+03,0.7653E+03,
  0.7644E+03,0.7637E+03,0.7632E+03,0.7627E+03,0.7624E+03,0.7622E+03,0.7621E+03,
  0.7621E+03,0.7623E+03,0.7625E+03,0.7628E+03,0.7632E+03,0.7637E+03,0.7643E+03,
  0.7649E+03,0.7656E+03,0.7663E+03,0.7671E+03,0.7680E+03,0.7689E+03,0.7698E+03,
  0.7708E+03,0.7719E+03,0.7845E+03,0.7977E+03,0.8119E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.8124E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.4105E+06,0.4121E+06,0.4137E+06,0.4153E+06,0.4169E+06,0.4185E+06,0.4201E+06,
  0.4217E+06,0.4232E+06,0.4248E+06,0.4263E+06,0.4279E+06,0.4294E+06,0.4310E+06,
  0.4325E+06,0.4341E+06,0.4356E+06,0.4372E+06,0.4388E+06,0.4405E+06,0.4421E+06,
  0.4437E+06,0.4454E+06,0.4470E+06,0.4487E+06,0.4503E+06,0.4520E+06,0.4536E+06,
  0.4553E+06,0.4569E+06,0.4586E+06,0.4602E+06,0.4619E+06,0.4635E+06,0.4652E+06,
  0.4668E+06,0.4685E+06,0.4858E+06,0.5017E+06,0.5178E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.8124E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.3434E+02,0.3393E+02,0.3354E+02,0.3316E+02,0.3279E+02,0.3244E+02,0.3210E+02,
  0.3176E+02,0.3144E+02,0.3113E+02,0.3082E+02,0.3053E+02,0.3024E+02,0.2996E+02,
  0.2969E+02,0.2942E+02,0.2916E+02,0.2891E+02,0.2864E+02,0.2838E+02,0.2813E+02,
  0.2788E+02,0.2764E+02,0.2741E+02,0.2718E+02,0.2695E+02,0.2673E+02,0.2651E+02,
  0.2630E+02,0.2609E+02,0.2589E+02,0.2569E+02,0.2549E+02,0.2530E+02,0.2511E+02,
  0.2493E+02,0.2474E+02,0.2303E+02,0.2171E+02,0.2055E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.8124E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.8171E+03,0.8106E+03,0.8049E+03,0.7999E+03,0.7955E+03,0.7917E+03,0.7882E+03,
  0.7852E+03,0.7825E+03,0.7801E+03,0.7780E+03,0.7762E+03,0.7745E+03,0.7732E+03,
  0.7719E+03,0.7709E+03,0.7701E+03,0.7693E+03,0.7687E+03,0.7683E+03,0.7679E+03,
  0.7677E+03,0.7677E+03,0.7677E+03,0.7678E+03,0.7680E+03,0.7683E+03,0.7687E+03,
  0.7692E+03,0.7698E+03,0.7704E+03,0.7710E+03,0.7718E+03,0.7726E+03,0.7734E+03,
  0.7743E+03,0.7752E+03,0.7870E+03,0.7998E+03,0.8135E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.8602E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.4111E+06,0.4127E+06,0.4144E+06,0.4160E+06,0.4176E+06,0.4192E+06,
  0.4208E+06,0.4224E+06,0.4240E+06,0.4256E+06,0.4271E+06,0.4287E+06,0.4303E+06,
  0.4318E+06,0.4334E+06,0.4349E+06,0.4365E+06,0.4382E+06,0.4398E+06,0.4415E+06,
  0.4431E+06,0.4448E+06,0.4465E+06,0.4481E+06,0.4498E+06,0.4514E+06,0.4531E+06,
  0.4547E+06,0.4564E+06,0.4581E+06,0.4597E+06,0.4614E+06,0.4630E+06,0.4647E+06,
  0.4664E+06,0.4680E+06,0.4854E+06,0.5013E+06,0.5175E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.8602E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.3636E+02,0.3592E+02,0.3550E+02,0.3509E+02,0.3470E+02,0.3432E+02,
  0.3395E+02,0.3360E+02,0.3325E+02,0.3292E+02,0.3259E+02,0.3228E+02,0.3197E+02,
  0.3167E+02,0.3138E+02,0.3110E+02,0.3082E+02,0.3053E+02,0.3025E+02,0.2997E+02,
  0.2970E+02,0.2944E+02,0.2918E+02,0.2893E+02,0.2869E+02,0.2845E+02,0.2822E+02,
  0.2799E+02,0.2776E+02,0.2754E+02,0.2733E+02,0.2711E+02,0.2691E+02,0.2670E+02,
  0.2650E+02,0.2631E+02,0.2447E+02,0.2304E+02,0.2180E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.8602E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.8285E+03,0.8214E+03,0.8153E+03,0.8098E+03,0.8050E+03,0.8007E+03,
  0.7969E+03,0.7936E+03,0.7906E+03,0.7880E+03,0.7856E+03,0.7836E+03,0.7817E+03,
  0.7801E+03,0.7787E+03,0.7775E+03,0.7765E+03,0.7756E+03,0.7748E+03,0.7742E+03,
  0.7738E+03,0.7735E+03,0.7733E+03,0.7732E+03,0.7732E+03,0.7733E+03,0.7735E+03,
  0.7739E+03,0.7742E+03,0.7747E+03,0.7752E+03,0.7758E+03,0.7765E+03,0.7772E+03,
  0.7780E+03,0.7788E+03,0.7896E+03,0.8019E+03,0.8153E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.9100E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.4117E+06,0.4133E+06,0.4150E+06,0.4166E+06,0.4183E+06,
  0.4199E+06,0.4215E+06,0.4231E+06,0.4247E+06,0.4263E+06,0.4279E+06,0.4295E+06,
  0.4311E+06,0.4326E+06,0.4342E+06,0.4358E+06,0.4375E+06,0.4391E+06,0.4408E+06,
  0.4425E+06,0.4442E+06,0.4458E+06,0.4475E+06,0.4492E+06,0.4508E+06,0.4525E+06,
  0.4542E+06,0.4558E+06,0.4575E+06,0.4592E+06,0.4609E+06,0.4625E+06,0.4642E+06,
  0.4659E+06,0.4676E+06,0.4850E+06,0.5009E+06,0.5172E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.9100E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.3848E+02,0.3800E+02,0.3755E+02,0.3711E+02,0.3669E+02,
  0.3629E+02,0.3589E+02,0.3551E+02,0.3514E+02,0.3479E+02,0.3444E+02,0.3410E+02,
  0.3377E+02,0.3345E+02,0.3314E+02,0.3284E+02,0.3253E+02,0.3222E+02,0.3192E+02,
  0.3163E+02,0.3134E+02,0.3106E+02,0.3079E+02,0.3053E+02,0.3027E+02,0.3001E+02,
  0.2976E+02,0.2952E+02,0.2928E+02,0.2905E+02,0.2882E+02,0.2860E+02,0.2838E+02,
  0.2816E+02,0.2795E+02,0.2597E+02,0.2445E+02,0.2312E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.9100E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.8404E+03,0.8327E+03,0.8260E+03,0.8200E+03,0.8148E+03,
  0.8101E+03,0.8059E+03,0.8023E+03,0.7990E+03,0.7960E+03,0.7934E+03,0.7911E+03,
  0.7891E+03,0.7873E+03,0.7857E+03,0.7843E+03,0.7830E+03,0.7820E+03,0.7811E+03,
  0.7803E+03,0.7797E+03,0.7793E+03,0.7790E+03,0.7788E+03,0.7787E+03,0.7787E+03,
  0.7788E+03,0.7790E+03,0.7793E+03,0.7797E+03,0.7802E+03,0.7807E+03,0.7813E+03,
  0.7819E+03,0.7826E+03,0.7925E+03,0.8041E+03,0.8171E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.9619E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.4122E+06,0.4139E+06,0.4156E+06,0.4173E+06,
  0.4189E+06,0.4206E+06,0.4222E+06,0.4238E+06,0.4254E+06,0.4271E+06,0.4287E+06,
  0.4303E+06,0.4319E+06,0.4335E+06,0.4350E+06,0.4367E+06,0.4384E+06,0.4401E+06,
  0.4418E+06,0.4435E+06,0.4452E+06,0.4469E+06,0.4485E+06,0.4502E+06,0.4519E+06,
  0.4536E+06,0.4553E+06,0.4569E+06,0.4586E+06,0.4603E+06,0.4620E+06,0.4637E+06,
  0.4654E+06,0.4670E+06,0.4845E+06,0.5006E+06,0.5168E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.9619E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.4070E+02,0.4019E+02,0.3970E+02,0.3923E+02,
  0.3878E+02,0.3834E+02,0.3792E+02,0.3751E+02,0.3712E+02,0.3674E+02,0.3637E+02,
  0.3601E+02,0.3566E+02,0.3532E+02,0.3499E+02,0.3464E+02,0.3431E+02,0.3398E+02,
  0.3366E+02,0.3335E+02,0.3305E+02,0.3275E+02,0.3246E+02,0.3218E+02,0.3191E+02,
  0.3164E+02,0.3137E+02,0.3112E+02,0.3086E+02,0.3062E+02,0.3038E+02,0.3014E+02,
  0.2991E+02,0.2968E+02,0.2755E+02,0.2592E+02,0.2449E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.9619E+06,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.8528E+03,0.8444E+03,0.8371E+03,0.8306E+03,
  0.8249E+03,0.8198E+03,0.8152E+03,0.8112E+03,0.8076E+03,0.8044E+03,0.8015E+03,
  0.7989E+03,0.7966E+03,0.7946E+03,0.7928E+03,0.7912E+03,0.7897E+03,0.7885E+03,
  0.7874E+03,0.7865E+03,0.7858E+03,0.7852E+03,0.7848E+03,0.7844E+03,0.7842E+03,
  0.7842E+03,0.7842E+03,0.7843E+03,0.7845E+03,0.7848E+03,0.7851E+03,0.7856E+03,
  0.7861E+03,0.7867E+03,0.7955E+03,0.8065E+03,0.8190E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1016E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4128E+06,0.4145E+06,0.4162E+06,
  0.4179E+06,0.4196E+06,0.4212E+06,0.4229E+06,0.4245E+06,0.4262E+06,0.4278E+06,
  0.4294E+06,0.4310E+06,0.4326E+06,0.4342E+06,0.4360E+06,0.4377E+06,0.4394E+06,
  0.4411E+06,0.4428E+06,0.4445E+06,0.4462E+06,0.4479E+06,0.4496E+06,0.4513E+06,
  0.4530E+06,0.4547E+06,0.4563E+06,0.4580E+06,0.4597E+06,0.4614E+06,0.4631E+06,
  0.4648E+06,0.4665E+06,0.4841E+06,0.5002E+06,0.5165E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1016E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4303E+02,0.4248E+02,0.4195E+02,
  0.4145E+02,0.4096E+02,0.4050E+02,0.4004E+02,0.3961E+02,0.3919E+02,0.3878E+02,
  0.3838E+02,0.3800E+02,0.3762E+02,0.3726E+02,0.3688E+02,0.3652E+02,0.3616E+02,
  0.3581E+02,0.3547E+02,0.3514E+02,0.3482E+02,0.3451E+02,0.3420E+02,0.3391E+02,
  0.3361E+02,0.3333E+02,0.3305E+02,0.3278E+02,0.3251E+02,0.3225E+02,0.3199E+02,
  0.3174E+02,0.3150E+02,0.2921E+02,0.2746E+02,0.2593E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1016E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8657E+03,0.8566E+03,0.8486E+03,
  0.8416E+03,0.8353E+03,0.8298E+03,0.8248E+03,0.8204E+03,0.8164E+03,0.8129E+03,
  0.8097E+03,0.8069E+03,0.8044E+03,0.8021E+03,0.8000E+03,0.7981E+03,0.7965E+03,
  0.7951E+03,0.7938E+03,0.7928E+03,0.7919E+03,0.7912E+03,0.7906E+03,0.7902E+03,
  0.7899E+03,0.7897E+03,0.7896E+03,0.7896E+03,0.7897E+03,0.7899E+03,0.7902E+03,
  0.7906E+03,0.7910E+03,0.7986E+03,0.8090E+03,0.8210E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1072E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4133E+06,0.4150E+06,
  0.4168E+06,0.4185E+06,0.4202E+06,0.4219E+06,0.4235E+06,0.4252E+06,0.4269E+06,
  0.4285E+06,0.4301E+06,0.4318E+06,0.4334E+06,0.4351E+06,0.4369E+06,0.4386E+06,
  0.4403E+06,0.4420E+06,0.4438E+06,0.4455E+06,0.4472E+06,0.4489E+06,0.4506E+06,
  0.4523E+06,0.4540E+06,0.4557E+06,0.4574E+06,0.4591E+06,0.4608E+06,0.4625E+06,
  0.4642E+06,0.4659E+06,0.4836E+06,0.4997E+06,0.5161E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1072E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4547E+02,0.4488E+02,
  0.4431E+02,0.4377E+02,0.4325E+02,0.4274E+02,0.4226E+02,0.4179E+02,0.4134E+02,
  0.4091E+02,0.4048E+02,0.4007E+02,0.3967E+02,0.3926E+02,0.3886E+02,0.3847E+02,
  0.3809E+02,0.3772E+02,0.3736E+02,0.3701E+02,0.3667E+02,0.3634E+02,0.3602E+02,
  0.3570E+02,0.3539E+02,0.3509E+02,0.3479E+02,0.3450E+02,0.3422E+02,0.3394E+02,
  0.3367E+02,0.3341E+02,0.3094E+02,0.2907E+02,0.2744E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1072E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8792E+03,0.8693E+03,
  0.8606E+03,0.8529E+03,0.8461E+03,0.8401E+03,0.8347E+03,0.8299E+03,0.8256E+03,
  0.8217E+03,0.8182E+03,0.8151E+03,0.8123E+03,0.8097E+03,0.8073E+03,0.8052E+03,
  0.8034E+03,0.8018E+03,0.8004E+03,0.7992E+03,0.7982E+03,0.7973E+03,0.7966E+03,
  0.7961E+03,0.7956E+03,0.7953E+03,0.7951E+03,0.7950E+03,0.7950E+03,0.7951E+03,
  0.7953E+03,0.7956E+03,0.8020E+03,0.8116E+03,0.8231E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1131E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4138E+06,
  0.4156E+06,0.4173E+06,0.4191E+06,0.4208E+06,0.4225E+06,0.4242E+06,0.4259E+06,
  0.4275E+06,0.4292E+06,0.4309E+06,0.4325E+06,0.4343E+06,0.4360E+06,0.4378E+06,
  0.4395E+06,0.4413E+06,0.4430E+06,0.4447E+06,0.4465E+06,0.4482E+06,0.4499E+06,
  0.4516E+06,0.4533E+06,0.4551E+06,0.4568E+06,0.4585E+06,0.4602E+06,0.4619E+06,
  0.4636E+06,0.4653E+06,0.4831E+06,0.4993E+06,0.5157E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1131E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4802E+02,
  0.4739E+02,0.4678E+02,0.4620E+02,0.4564E+02,0.4510E+02,0.4458E+02,0.4408E+02,
  0.4360E+02,0.4313E+02,0.4268E+02,0.4224E+02,0.4178E+02,0.4134E+02,0.4092E+02,
  0.4050E+02,0.4010E+02,0.3971E+02,0.3933E+02,0.3896E+02,0.3859E+02,0.3824E+02,
  0.3790E+02,0.3756E+02,0.3724E+02,0.3692E+02,0.3660E+02,0.3630E+02,0.3600E+02,
  0.3571E+02,0.3542E+02,0.3277E+02,0.3076E+02,0.2902E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1131E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8933E+03,
  0.8825E+03,0.8731E+03,0.8648E+03,0.8574E+03,0.8508E+03,0.8449E+03,0.8397E+03,
  0.8350E+03,0.8308E+03,0.8270E+03,0.8236E+03,0.8203E+03,0.8174E+03,0.8148E+03,
  0.8125E+03,0.8105E+03,0.8087E+03,0.8071E+03,0.8057E+03,0.8046E+03,0.8036E+03,
  0.8027E+03,0.8020E+03,0.8015E+03,0.8010E+03,0.8007E+03,0.8005E+03,0.8004E+03,
  0.8004E+03,0.8005E+03,0.8056E+03,0.8144E+03,0.8254E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1192E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.4143E+06,0.4161E+06,0.4178E+06,0.4196E+06,0.4214E+06,0.4231E+06,0.4248E+06,
  0.4265E+06,0.4282E+06,0.4299E+06,0.4316E+06,0.4334E+06,0.4351E+06,0.4369E+06,
  0.4387E+06,0.4404E+06,0.4422E+06,0.4439E+06,0.4457E+06,0.4474E+06,0.4492E+06,
  0.4509E+06,0.4526E+06,0.4544E+06,0.4561E+06,0.4578E+06,0.4595E+06,0.4613E+06,
  0.4630E+06,0.4647E+06,0.4826E+06,0.4989E+06,0.5153E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1192E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.5070E+02,0.5002E+02,0.4936E+02,0.4873E+02,0.4813E+02,0.4756E+02,0.4700E+02,
  0.4646E+02,0.4595E+02,0.4545E+02,0.4496E+02,0.4446E+02,0.4398E+02,0.4351E+02,
  0.4306E+02,0.4262E+02,0.4219E+02,0.4177E+02,0.4137E+02,0.4098E+02,0.4059E+02,
  0.4022E+02,0.3986E+02,0.3950E+02,0.3916E+02,0.3882E+02,0.3849E+02,0.3816E+02,
  0.3785E+02,0.3754E+02,0.3468E+02,0.3253E+02,0.3067E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1192E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.9081E+03,0.8964E+03,0.8861E+03,0.8771E+03,0.8690E+03,0.8619E+03,0.8555E+03,
  0.8498E+03,0.8447E+03,0.8401E+03,0.8360E+03,0.8320E+03,0.8284E+03,0.8252E+03,
  0.8224E+03,0.8199E+03,0.8176E+03,0.8157E+03,0.8139E+03,0.8124E+03,0.8110E+03,
  0.8099E+03,0.8089E+03,0.8081E+03,0.8074E+03,0.8068E+03,0.8064E+03,0.8061E+03,
  0.8059E+03,0.8058E+03,0.8094E+03,0.8173E+03,0.8277E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1255E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.4147E+06,0.4165E+06,0.4184E+06,0.4201E+06,0.4219E+06,0.4237E+06,
  0.4254E+06,0.4271E+06,0.4289E+06,0.4306E+06,0.4324E+06,0.4342E+06,0.4360E+06,
  0.4378E+06,0.4395E+06,0.4413E+06,0.4431E+06,0.4449E+06,0.4466E+06,0.4484E+06,
  0.4501E+06,0.4519E+06,0.4536E+06,0.4554E+06,0.4571E+06,0.4589E+06,0.4606E+06,
  0.4623E+06,0.4641E+06,0.4821E+06,0.4984E+06,0.5149E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1255E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.5352E+02,0.5277E+02,0.5207E+02,0.5139E+02,0.5074E+02,0.5012E+02,
  0.4953E+02,0.4895E+02,0.4840E+02,0.4787E+02,0.4732E+02,0.4678E+02,0.4627E+02,
  0.4577E+02,0.4529E+02,0.4482E+02,0.4436E+02,0.4392E+02,0.4349E+02,0.4308E+02,
  0.4267E+02,0.4228E+02,0.4189E+02,0.4152E+02,0.4115E+02,0.4079E+02,0.4044E+02,
  0.4010E+02,0.3976E+02,0.3669E+02,0.3438E+02,0.3240E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1255E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.9237E+03,0.9109E+03,0.8997E+03,0.8899E+03,0.8812E+03,0.8734E+03,
  0.8665E+03,0.8603E+03,0.8547E+03,0.8497E+03,0.8449E+03,0.8406E+03,0.8368E+03,
  0.8333E+03,0.8302E+03,0.8275E+03,0.8250E+03,0.8228E+03,0.8209E+03,0.8191E+03,
  0.8176E+03,0.8163E+03,0.8152E+03,0.8142E+03,0.8134E+03,0.8127E+03,0.8122E+03,
  0.8118E+03,0.8114E+03,0.8134E+03,0.8204E+03,0.8302E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1321E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.4151E+06,0.4170E+06,0.4188E+06,0.4207E+06,0.4225E+06,
  0.4242E+06,0.4260E+06,0.4277E+06,0.4295E+06,0.4313E+06,0.4332E+06,0.4350E+06,
  0.4368E+06,0.4386E+06,0.4404E+06,0.4422E+06,0.4440E+06,0.4458E+06,0.4476E+06,
  0.4493E+06,0.4511E+06,0.4529E+06,0.4546E+06,0.4564E+06,0.4581E+06,0.4599E+06,
  0.4616E+06,0.4634E+06,0.4815E+06,0.4979E+06,0.5144E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1321E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.5646E+02,0.5566E+02,0.5490E+02,0.5417E+02,0.5348E+02,
  0.5281E+02,0.5217E+02,0.5156E+02,0.5096E+02,0.5035E+02,0.4976E+02,0.4920E+02,
  0.4865E+02,0.4812E+02,0.4761E+02,0.4711E+02,0.4663E+02,0.4616E+02,0.4570E+02,
  0.4526E+02,0.4483E+02,0.4441E+02,0.4400E+02,0.4361E+02,0.4322E+02,0.4284E+02,
  0.4247E+02,0.4211E+02,0.3880E+02,0.3632E+02,0.3420E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1321E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.9400E+03,0.9261E+03,0.9140E+03,0.9033E+03,0.8938E+03,
  0.8854E+03,0.8779E+03,0.8712E+03,0.8651E+03,0.8593E+03,0.8541E+03,0.8495E+03,
  0.8453E+03,0.8416E+03,0.8382E+03,0.8352E+03,0.8325E+03,0.8301E+03,0.8280E+03,
  0.8260E+03,0.8244E+03,0.8229E+03,0.8216E+03,0.8205E+03,0.8195E+03,0.8187E+03,
  0.8180E+03,0.8175E+03,0.8177E+03,0.8237E+03,0.8328E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1389E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.4155E+06,0.4174E+06,0.4193E+06,0.4212E+06,
  0.4230E+06,0.4248E+06,0.4266E+06,0.4283E+06,0.4302E+06,0.4321E+06,0.4339E+06,
  0.4358E+06,0.4376E+06,0.4395E+06,0.4413E+06,0.4431E+06,0.4449E+06,0.4467E+06,
  0.4485E+06,0.4503E+06,0.4520E+06,0.4538E+06,0.4556E+06,0.4574E+06,0.4591E+06,
  0.4609E+06,0.4627E+06,0.4809E+06,0.4974E+06,0.5140E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1389E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.5955E+02,0.5868E+02,0.5786E+02,0.5708E+02,
  0.5633E+02,0.5562E+02,0.5493E+02,0.5427E+02,0.5359E+02,0.5294E+02,0.5231E+02,
  0.5171E+02,0.5113E+02,0.5056E+02,0.5002E+02,0.4949E+02,0.4898E+02,0.4848E+02,
  0.4800E+02,0.4753E+02,0.4707E+02,0.4663E+02,0.4620E+02,0.4578E+02,0.4537E+02,
  0.4497E+02,0.4458E+02,0.4101E+02,0.3835E+02,0.3609E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1389E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.9573E+03,0.9421E+03,0.9289E+03,0.9173E+03,
  0.9070E+03,0.8979E+03,0.8897E+03,0.8824E+03,0.8754E+03,0.8692E+03,0.8636E+03,
  0.8586E+03,0.8541E+03,0.8500E+03,0.8464E+03,0.8431E+03,0.8402E+03,0.8375E+03,
  0.8352E+03,0.8331E+03,0.8312E+03,0.8296E+03,0.8281E+03,0.8268E+03,0.8257E+03,
  0.8248E+03,0.8240E+03,0.8222E+03,0.8272E+03,0.8356E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1460E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4159E+06,0.4178E+06,0.4197E+06,
  0.4216E+06,0.4235E+06,0.4253E+06,0.4271E+06,0.4290E+06,0.4309E+06,0.4328E+06,
  0.4347E+06,0.4366E+06,0.4384E+06,0.4403E+06,0.4421E+06,0.4439E+06,0.4458E+06,
  0.4476E+06,0.4494E+06,0.4512E+06,0.4530E+06,0.4548E+06,0.4566E+06,0.4584E+06,
  0.4601E+06,0.4619E+06,0.4803E+06,0.4968E+06,0.5135E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1460E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6279E+02,0.6185E+02,0.6097E+02,
  0.6012E+02,0.5932E+02,0.5855E+02,0.5781E+02,0.5706E+02,0.5633E+02,0.5564E+02,
  0.5497E+02,0.5432E+02,0.5370E+02,0.5310E+02,0.5252E+02,0.5196E+02,0.5142E+02,
  0.5089E+02,0.5038E+02,0.4989E+02,0.4940E+02,0.4893E+02,0.4848E+02,0.4803E+02,
  0.4760E+02,0.4717E+02,0.4332E+02,0.4048E+02,0.3805E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1460E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9755E+03,0.9590E+03,0.9445E+03,
  0.9319E+03,0.9207E+03,0.9108E+03,0.9020E+03,0.8936E+03,0.8860E+03,0.8793E+03,
  0.8733E+03,0.8679E+03,0.8630E+03,0.8587E+03,0.8547E+03,0.8512E+03,0.8480E+03,
  0.8451E+03,0.8426E+03,0.8403E+03,0.8382E+03,0.8364E+03,0.8348E+03,0.8333E+03,
  0.8321E+03,0.8310E+03,0.8270E+03,0.8309E+03,0.8385E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1534E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4162E+06,0.4182E+06,
  0.4202E+06,0.4221E+06,0.4239E+06,0.4258E+06,0.4278E+06,0.4297E+06,0.4317E+06,
  0.4336E+06,0.4355E+06,0.4374E+06,0.4392E+06,0.4411E+06,0.4429E+06,0.4448E+06,
  0.4466E+06,0.4485E+06,0.4503E+06,0.4521E+06,0.4539E+06,0.4557E+06,0.4575E+06,
  0.4593E+06,0.4611E+06,0.4796E+06,0.4963E+06,0.5130E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1534E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6619E+02,0.6518E+02,
  0.6422E+02,0.6331E+02,0.6244E+02,0.6161E+02,0.6077E+02,0.5996E+02,0.5919E+02,
  0.5844E+02,0.5773E+02,0.5705E+02,0.5638E+02,0.5575E+02,0.5513E+02,0.5454E+02,
  0.5396E+02,0.5340E+02,0.5286E+02,0.5233E+02,0.5182E+02,0.5132E+02,0.5084E+02,
  0.5037E+02,0.4991E+02,0.4575E+02,0.4270E+02,0.4011E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1534E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9948E+03,0.9767E+03,
  0.9610E+03,0.9472E+03,0.9351E+03,0.9244E+03,0.9141E+03,0.9051E+03,0.8970E+03,
  0.8898E+03,0.8833E+03,0.8775E+03,0.8722E+03,0.8675E+03,0.8633E+03,0.8595E+03,
  0.8560E+03,0.8529E+03,0.8501E+03,0.8476E+03,0.8453E+03,0.8433E+03,0.8415E+03,
  0.8399E+03,0.8385E+03,0.8322E+03,0.8347E+03,0.8415E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1610E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4166E+06,
  0.4186E+06,0.4205E+06,0.4225E+06,0.4244E+06,0.4264E+06,0.4284E+06,0.4304E+06,
  0.4323E+06,0.4343E+06,0.4362E+06,0.4381E+06,0.4400E+06,0.4419E+06,0.4438E+06,
  0.4456E+06,0.4475E+06,0.4493E+06,0.4512E+06,0.4530E+06,0.4548E+06,0.4567E+06,
  0.4585E+06,0.4603E+06,0.4789E+06,0.4957E+06,0.5125E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1610E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6976E+02,
  0.6866E+02,0.6762E+02,0.6664E+02,0.6570E+02,0.6475E+02,0.6385E+02,0.6298E+02,
  0.6216E+02,0.6137E+02,0.6061E+02,0.5988E+02,0.5917E+02,0.5849E+02,0.5784E+02,
  0.5721E+02,0.5660E+02,0.5600E+02,0.5543E+02,0.5487E+02,0.5433E+02,0.5380E+02,
  0.5329E+02,0.5279E+02,0.4830E+02,0.4503E+02,0.4226E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1610E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1015E+04,
  0.9955E+03,0.9784E+03,0.9634E+03,0.9502E+03,0.9377E+03,0.9267E+03,0.9170E+03,
  0.9083E+03,0.9005E+03,0.8936E+03,0.8873E+03,0.8817E+03,0.8766E+03,0.8721E+03,
  0.8679E+03,0.8642E+03,0.8608E+03,0.8578E+03,0.8550E+03,0.8526E+03,0.8504E+03,
  0.8484E+03,0.8466E+03,0.8377E+03,0.8389E+03,0.8447E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1689E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.4168E+06,0.4189E+06,0.4209E+06,0.4229E+06,0.4250E+06,0.4270E+06,0.4290E+06,
  0.4310E+06,0.4330E+06,0.4350E+06,0.4369E+06,0.4389E+06,0.4408E+06,0.4427E+06,
  0.4446E+06,0.4464E+06,0.4483E+06,0.4502E+06,0.4520E+06,0.4539E+06,0.4557E+06,
  0.4576E+06,0.4594E+06,0.4782E+06,0.4951E+06,0.5120E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1689E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.7351E+02,0.7232E+02,0.7119E+02,0.7013E+02,0.6905E+02,0.6803E+02,0.6706E+02,
  0.6614E+02,0.6525E+02,0.6441E+02,0.6360E+02,0.6282E+02,0.6207E+02,0.6135E+02,
  0.6065E+02,0.5998E+02,0.5933E+02,0.5871E+02,0.5810E+02,0.5751E+02,0.5693E+02,
  0.5637E+02,0.5583E+02,0.5098E+02,0.4746E+02,0.4450E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1689E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.1037E+04,0.1015E+04,0.9967E+03,0.9803E+03,0.9650E+03,0.9516E+03,0.9398E+03,
  0.9293E+03,0.9200E+03,0.9117E+03,0.9042E+03,0.8975E+03,0.8914E+03,0.8860E+03,
  0.8810E+03,0.8766E+03,0.8726E+03,0.8689E+03,0.8656E+03,0.8627E+03,0.8600E+03,
  0.8576E+03,0.8554E+03,0.8436E+03,0.8432E+03,0.8481E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1770E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.4171E+06,0.4192E+06,0.4212E+06,0.4234E+06,0.4255E+06,0.4276E+06,
  0.4296E+06,0.4317E+06,0.4337E+06,0.4357E+06,0.4376E+06,0.4396E+06,0.4415E+06,
  0.4434E+06,0.4454E+06,0.4473E+06,0.4492E+06,0.4510E+06,0.4529E+06,0.4548E+06,
  0.4566E+06,0.4585E+06,0.4774E+06,0.4944E+06,0.5114E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1770E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.7745E+02,0.7615E+02,0.7493E+02,0.7370E+02,0.7254E+02,0.7145E+02,
  0.7041E+02,0.6942E+02,0.6848E+02,0.6757E+02,0.6671E+02,0.6588E+02,0.6508E+02,
  0.6432E+02,0.6358E+02,0.6287E+02,0.6218E+02,0.6151E+02,0.6086E+02,0.6024E+02,
  0.5963E+02,0.5904E+02,0.5379E+02,0.5001E+02,0.4685E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1770E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.1061E+04,0.1037E+04,0.1016E+04,0.9970E+03,0.9805E+03,0.9660E+03,
  0.9533E+03,0.9421E+03,0.9321E+03,0.9231E+03,0.9151E+03,0.9079E+03,0.9014E+03,
  0.8956E+03,0.8903E+03,0.8855E+03,0.8811E+03,0.8772E+03,0.8737E+03,0.8705E+03,
  0.8675E+03,0.8649E+03,0.8498E+03,0.8478E+03,0.8517E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1855E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.4173E+06,0.4194E+06,0.4217E+06,0.4239E+06,0.4260E+06,
  0.4281E+06,0.4302E+06,0.4323E+06,0.4343E+06,0.4363E+06,0.4383E+06,0.4403E+06,
  0.4423E+06,0.4442E+06,0.4461E+06,0.4481E+06,0.4500E+06,0.4519E+06,0.4538E+06,
  0.4556E+06,0.4575E+06,0.4767E+06,0.4937E+06,0.5108E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1855E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.8159E+02,0.8018E+02,0.7876E+02,0.7744E+02,0.7619E+02,
  0.7501E+02,0.7390E+02,0.7284E+02,0.7183E+02,0.7087E+02,0.6995E+02,0.6907E+02,
  0.6822E+02,0.6740E+02,0.6662E+02,0.6586E+02,0.6513E+02,0.6442E+02,0.6374E+02,
  0.6307E+02,0.6243E+02,0.5674E+02,0.5267E+02,0.4930E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1855E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.1086E+04,0.1059E+04,0.1035E+04,0.1015E+04,0.9967E+03,
  0.9811E+03,0.9674E+03,0.9553E+03,0.9446E+03,0.9350E+03,0.9264E+03,0.9186E+03,
  0.9117E+03,0.9054E+03,0.8997E+03,0.8946E+03,0.8899E+03,0.8857E+03,0.8819E+03,
  0.8784E+03,0.8753E+03,0.8565E+03,0.8528E+03,0.8555E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1943E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.4174E+06,0.4198E+06,0.4221E+06,0.4243E+06,
  0.4265E+06,0.4287E+06,0.4308E+06,0.4329E+06,0.4349E+06,0.4370E+06,0.4390E+06,
  0.4410E+06,0.4430E+06,0.4449E+06,0.4469E+06,0.4488E+06,0.4508E+06,0.4527E+06,
  0.4546E+06,0.4565E+06,0.4758E+06,0.4930E+06,0.5102E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1943E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.8595E+02,0.8430E+02,0.8277E+02,0.8134E+02,
  0.8000E+02,0.7874E+02,0.7754E+02,0.7641E+02,0.7533E+02,0.7430E+02,0.7332E+02,
  0.7238E+02,0.7147E+02,0.7061E+02,0.6977E+02,0.6897E+02,0.6819E+02,0.6744E+02,
  0.6672E+02,0.6601E+02,0.5984E+02,0.5547E+02,0.5185E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1943E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.1113E+04,0.1082E+04,0.1055E+04,0.1033E+04,
  0.1014E+04,0.9968E+03,0.9821E+03,0.9690E+03,0.9575E+03,0.9472E+03,0.9380E+03,
  0.9297E+03,0.9222E+03,0.9155E+03,0.9094E+03,0.9039E+03,0.8989E+03,0.8944E+03,
  0.8903E+03,0.8865E+03,0.8637E+03,0.8580E+03,0.8595E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2040E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4176E+06,0.4200E+06,0.4223E+06,
  0.4246E+06,0.4268E+06,0.4290E+06,0.4312E+06,0.4333E+06,0.4354E+06,0.4375E+06,
  0.4395E+06,0.4416E+06,0.4436E+06,0.4456E+06,0.4476E+06,0.4495E+06,0.4515E+06,
  0.4534E+06,0.4553E+06,0.4749E+06,0.4923E+06,0.5095E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2040E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9088E+02,0.8906E+02,0.8739E+02,
  0.8583E+02,0.8437E+02,0.8300E+02,0.8170E+02,0.8048E+02,0.7931E+02,0.7821E+02,
  0.7715E+02,0.7614E+02,0.7517E+02,0.7424E+02,0.7335E+02,0.7249E+02,0.7166E+02,
  0.7086E+02,0.7009E+02,0.6333E+02,0.5860E+02,0.5471E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2040E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1144E+04,0.1109E+04,0.1080E+04,
  0.1055E+04,0.1034E+04,0.1016E+04,0.9995E+03,0.9853E+03,0.9727E+03,0.9615E+03,
  0.9515E+03,0.9425E+03,0.9345E+03,0.9272E+03,0.9206E+03,0.9146E+03,0.9092E+03,
  0.9043E+03,0.8998E+03,0.8720E+03,0.8639E+03,0.8640E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2141E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4176E+06,0.4201E+06,
  0.4225E+06,0.4249E+06,0.4272E+06,0.4294E+06,0.4316E+06,0.4338E+06,0.4359E+06,
  0.4380E+06,0.4401E+06,0.4421E+06,0.4442E+06,0.4462E+06,0.4482E+06,0.4502E+06,
  0.4522E+06,0.4541E+06,0.4739E+06,0.4914E+06,0.5088E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2141E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9609E+02,0.9409E+02,
  0.9225E+02,0.9055E+02,0.8896E+02,0.8747E+02,0.8606E+02,0.8474E+02,0.8348E+02,
  0.8229E+02,0.8115E+02,0.8007E+02,0.7903E+02,0.7803E+02,0.7708E+02,0.7616E+02,
  0.7527E+02,0.7442E+02,0.6702E+02,0.6190E+02,0.5771E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2141E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1178E+04,0.1139E+04,
  0.1107E+04,0.1079E+04,0.1056E+04,0.1035E+04,0.1018E+04,0.1002E+04,0.9887E+03,
  0.9765E+03,0.9656E+03,0.9559E+03,0.9471E+03,0.9392E+03,0.9321E+03,0.9256E+03,
  0.9198E+03,0.9144E+03,0.8809E+03,0.8703E+03,0.8688E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2245E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4177E+06,
  0.4202E+06,0.4227E+06,0.4251E+06,0.4274E+06,0.4297E+06,0.4319E+06,0.4342E+06,
  0.4363E+06,0.4385E+06,0.4406E+06,0.4427E+06,0.4447E+06,0.4468E+06,0.4488E+06,
  0.4508E+06,0.4528E+06,0.4729E+06,0.4906E+06,0.5081E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2245E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1016E+03,
  0.9941E+02,0.9739E+02,0.9552E+02,0.9378E+02,0.9216E+02,0.9064E+02,0.8920E+02,
  0.8785E+02,0.8656E+02,0.8534E+02,0.8417E+02,0.8306E+02,0.8199E+02,0.8096E+02,
  0.7998E+02,0.7903E+02,0.7092E+02,0.6536E+02,0.6086E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2245E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1216E+04,
  0.1172E+04,0.1135E+04,0.1105E+04,0.1079E+04,0.1057E+04,0.1037E+04,0.1020E+04,
  0.1005E+04,0.9922E+03,0.9804E+03,0.9698E+03,0.9603E+03,0.9518E+03,0.9440E+03,
  0.9370E+03,0.9307E+03,0.8906E+03,0.8771E+03,0.8739E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2353E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.4176E+06,0.4203E+06,0.4228E+06,0.4253E+06,0.4276E+06,0.4300E+06,0.4323E+06,
  0.4345E+06,0.4367E+06,0.4389E+06,0.4411E+06,0.4432E+06,0.4453E+06,0.4473E+06,
  0.4494E+06,0.4514E+06,0.4718E+06,0.4897E+06,0.5073E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2353E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.1075E+03,0.1050E+03,0.1028E+03,0.1008E+03,0.9886E+02,0.9709E+02,0.9544E+02,
  0.9388E+02,0.9242E+02,0.9103E+02,0.8971E+02,0.8846E+02,0.8726E+02,0.8611E+02,
  0.8502E+02,0.8397E+02,0.7504E+02,0.6901E+02,0.6415E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2353E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.1257E+04,0.1207E+04,0.1166E+04,0.1132E+04,0.1104E+04,0.1079E+04,0.1058E+04,
  0.1039E+04,0.1023E+04,0.1009E+04,0.9957E+03,0.9843E+03,0.9740E+03,0.9647E+03,
  0.9564E+03,0.9488E+03,0.9012E+03,0.8843E+03,0.8793E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2465E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.4175E+06,0.4202E+06,0.4229E+06,0.4254E+06,0.4278E+06,0.4302E+06,
  0.4326E+06,0.4349E+06,0.4371E+06,0.4393E+06,0.4415E+06,0.4437E+06,0.4458E+06,
  0.4479E+06,0.4500E+06,0.4707E+06,0.4887E+06,0.5065E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2465E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.1137E+03,0.1110E+03,0.1085E+03,0.1063E+03,0.1042E+03,0.1023E+03,
  0.1005E+03,0.9879E+02,0.9720E+02,0.9570E+02,0.9428E+02,0.9293E+02,0.9165E+02,
  0.9042E+02,0.8924E+02,0.7940E+02,0.7284E+02,0.6760E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2465E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.1303E+04,0.1246E+04,0.1200E+04,0.1162E+04,0.1130E+04,0.1103E+04,
  0.1080E+04,0.1059E+04,0.1041E+04,0.1026E+04,0.1012E+04,0.9994E+03,0.9883E+03,
  0.9782E+03,0.9692E+03,0.9126E+03,0.8922E+03,0.8850E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2581E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.4173E+06,0.4202E+06,0.4229E+06,0.4255E+06,0.4280E+06,
  0.4304E+06,0.4328E+06,0.4352E+06,0.4374E+06,0.4397E+06,0.4419E+06,0.4441E+06,
  0.4463E+06,0.4484E+06,0.4695E+06,0.4877E+06,0.5056E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2581E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.1203E+03,0.1173E+03,0.1146E+03,0.1121E+03,0.1098E+03,
  0.1077E+03,0.1058E+03,0.1039E+03,0.1022E+03,0.1006E+03,0.9906E+02,0.9761E+02,
  0.9623E+02,0.9491E+02,0.8401E+02,0.7687E+02,0.7123E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2581E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.1355E+04,0.1289E+04,0.1237E+04,0.1194E+04,0.1158E+04,
  0.1128E+04,0.1103E+04,0.1080E+04,0.1061E+04,0.1044E+04,0.1029E+04,0.1015E+04,
  0.1003E+04,0.9923E+03,0.9251E+03,0.9006E+03,0.8911E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2701E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.4171E+06,0.4200E+06,0.4228E+06,0.4255E+06,
  0.4281E+06,0.4306E+06,0.4330E+06,0.4354E+06,0.4378E+06,0.4401E+06,0.4423E+06,
  0.4445E+06,0.4467E+06,0.4683E+06,0.4867E+06,0.5048E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2701E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.1274E+03,0.1240E+03,0.1210E+03,0.1183E+03,
  0.1158E+03,0.1134E+03,0.1113E+03,0.1093E+03,0.1075E+03,0.1057E+03,0.1041E+03,
  0.1025E+03,0.1010E+03,0.8891E+02,0.8112E+02,0.7502E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2701E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.1413E+04,0.1337E+04,0.1277E+04,0.1229E+04,
  0.1189E+04,0.1156E+04,0.1127E+04,0.1103E+04,0.1081E+04,0.1063E+04,0.1046E+04,
  0.1032E+04,0.1019E+04,0.9388E+03,0.9096E+03,0.8977E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2825E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4167E+06,0.4198E+06,0.4227E+06,
  0.4255E+06,0.4281E+06,0.4307E+06,0.4332E+06,0.4356E+06,0.4380E+06,0.4404E+06,
  0.4427E+06,0.4449E+06,0.4669E+06,0.4856E+06,0.5038E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2825E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1350E+03,0.1312E+03,0.1278E+03,
  0.1248E+03,0.1220E+03,0.1195E+03,0.1172E+03,0.1150E+03,0.1130E+03,0.1111E+03,
  0.1093E+03,0.1076E+03,0.9411E+02,0.8560E+02,0.7901E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2825E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1479E+04,0.1390E+04,0.1321E+04,
  0.1267E+04,0.1222E+04,0.1185E+04,0.1153E+04,0.1126E+04,0.1103E+04,0.1083E+04,
  0.1065E+04,0.1049E+04,0.9539E+03,0.9194E+03,0.9046E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2953E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4163E+06,0.4195E+06,
  0.4225E+06,0.4254E+06,0.4281E+06,0.4308E+06,0.4333E+06,0.4358E+06,0.4383E+06,
  0.4407E+06,0.4430E+06,0.4655E+06,0.4845E+06,0.5029E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2953E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1431E+03,0.1388E+03,
  0.1350E+03,0.1316E+03,0.1286E+03,0.1258E+03,0.1233E+03,0.1209E+03,0.1187E+03,
  0.1167E+03,0.1148E+03,0.9965E+02,0.9033E+02,0.8319E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.2953E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1555E+04,0.1450E+04,
  0.1370E+04,0.1308E+04,0.1258E+04,0.1216E+04,0.1181E+04,0.1152E+04,0.1126E+04,
  0.1104E+04,0.1084E+04,0.9706E+03,0.9299E+03,0.9120E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3086E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4157E+06,
  0.4191E+06,0.4222E+06,0.4252E+06,0.4280E+06,0.4308E+06,0.4334E+06,0.4360E+06,
  0.4385E+06,0.4409E+06,0.4640E+06,0.4833E+06,0.5019E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3086E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1519E+03,
  0.1470E+03,0.1427E+03,0.1390E+03,0.1356E+03,0.1325E+03,0.1298E+03,0.1272E+03,
  0.1248E+03,0.1226E+03,0.1055E+03,0.9532E+02,0.8758E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3086E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1645E+04,
  0.1518E+04,0.1425E+04,0.1354E+04,0.1297E+04,0.1250E+04,0.1211E+04,0.1178E+04,
  0.1150E+04,0.1126E+04,0.9891E+03,0.9414E+03,0.9200E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3223E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.4150E+06,0.4186E+06,0.4219E+06,0.4250E+06,0.4279E+06,0.4307E+06,0.4334E+06,
  0.4361E+06,0.4386E+06,0.4625E+06,0.4820E+06,0.5008E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3223E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.1614E+03,0.1557E+03,0.1509E+03,0.1467E+03,0.1430E+03,0.1396E+03,0.1366E+03,
  0.1337E+03,0.1311E+03,0.1119E+03,0.1006E+03,0.9220E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3223E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.1750E+04,0.1596E+04,0.1486E+04,0.1404E+04,0.1339E+04,0.1287E+04,0.1243E+04,
  0.1207E+04,0.1176E+04,0.1010E+04,0.9538E+03,0.9285E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3365E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.4142E+06,0.4180E+06,0.4215E+06,0.4247E+06,0.4277E+06,0.4306E+06,
  0.4334E+06,0.4361E+06,0.4608E+06,0.4807E+06,0.4997E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3365E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.1717E+03,0.1651E+03,0.1597E+03,0.1549E+03,0.1508E+03,0.1471E+03,
  0.1437E+03,0.1406E+03,0.1186E+03,0.1062E+03,0.9706E+02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3365E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.1877E+04,0.1687E+04,0.1556E+04,0.1460E+04,0.1385E+04,0.1326E+04,
  0.1278E+04,0.1238E+04,0.1033E+04,0.9673E+03,0.9376E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3512E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.4132E+06,0.4173E+06,0.4209E+06,0.4243E+06,0.4275E+06,
  0.4305E+06,0.4334E+06,0.4590E+06,0.4793E+06,0.4986E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3512E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.1829E+03,0.1753E+03,0.1690E+03,0.1637E+03,0.1591E+03,
  0.1550E+03,0.1513E+03,0.1259E+03,0.1121E+03,0.1022E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3512E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.2033E+04,0.1793E+04,0.1635E+04,0.1522E+04,0.1436E+04,
  0.1369E+04,0.1315E+04,0.1059E+04,0.9821E+03,0.9474E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3663E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.4120E+06,0.4164E+06,0.4203E+06,0.4239E+06,
  0.4272E+06,0.4303E+06,0.4571E+06,0.4778E+06,0.4974E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3663E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.1954E+03,0.1863E+03,0.1791E+03,0.1731E+03,
  0.1679E+03,0.1633E+03,0.1337E+03,0.1184E+03,0.1076E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3663E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.2230E+04,0.1918E+04,0.1725E+04,0.1591E+04,
  0.1492E+04,0.1416E+04,0.1089E+04,0.9984E+03,0.9580E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3820E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4106E+06,0.4154E+06,0.4196E+06,
  0.4233E+06,0.4268E+06,0.4551E+06,0.4763E+06,0.4961E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3820E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2092E+03,0.1984E+03,0.1900E+03,
  0.1831E+03,0.1773E+03,0.1421E+03,0.1251E+03,0.1132E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3820E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2487E+04,0.2070E+04,0.1829E+04,
  0.1669E+04,0.1554E+04,0.1123E+04,0.1016E+04,0.9694E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3982E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4088E+06,0.4142E+06,
  0.4187E+06,0.4227E+06,0.4529E+06,0.4747E+06,0.4948E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3982E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2248E+03,0.2115E+03,
  0.2017E+03,0.1939E+03,0.1513E+03,0.1322E+03,0.1192E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.3982E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2836E+04,0.2255E+04,
  0.1950E+04,0.1758E+04,0.1162E+04,0.1036E+04,0.9817E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4150E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4067E+06,
  0.4128E+06,0.4177E+06,0.4505E+06,0.4729E+06,0.4934E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4150E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2428E+03,
  0.2261E+03,0.2145E+03,0.1614E+03,0.1399E+03,0.1256E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4150E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3340E+04,
  0.2487E+04,0.2093E+04,0.1209E+04,0.1058E+04,0.9950E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4323E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.4041E+06,0.4112E+06,0.4480E+06,0.4711E+06,0.4919E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4323E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.2639E+03,0.2423E+03,0.1724E+03,0.1480E+03,0.1323E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4323E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.4132E+04,0.2782E+04,0.1264E+04,0.1082E+04,0.1010E+04;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4502E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.4006E+06,0.4452E+06,0.4692E+06,0.4904E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4502E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.2899E+03,0.1847E+03,0.1568E+03,0.1395E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.4502E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.5557E+04,0.1331E+04,0.1110E+04,0.1025E+04;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.8502E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.3578E+06,0.4080E+06,0.4490E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.8502E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.7620E+03,0.5093E+03,0.3640E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.8502E+07,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.2136E+04,0.2544E+04,0.1668E+04;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1250E+08,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.3459E+06,0.3781E+06,0.4130E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1250E+08,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.8911E+03,0.7677E+03,0.6324E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1250E+08,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.1528E+04,0.1692E+04,0.1770E+04;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  ENTHALPY,                !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1650E+08,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.3414E+06,0.3696E+06,0.3990E+06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  DENSITY,                 !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1650E+08,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.9546E+03,0.8647E+03,0.7683E+03;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  SPECIFICHEAT,            !- Fluid Property Type
  R22SuperHeatTemperatures,!- Temperature Values Name
  0.1650E+08,              !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.1370E+04,0.1444E+04,0.1499E+04;


##enddef

##def R404a[]


FluidProperties:Name,
  R404a,  !- Fluid 1 Name
  REFRIGERANT;  !- Fluid 1 Type

FluidProperties:Temperatures,
  R404aSaturatedTemperatures,  !- Name
  -72.000, -69.000, -66.000, -63.000, -60.000, -57.000, -54.000, -51.000, -48.000, -45.000,
  -42.000, -39.000, -36.000, -33.000, -30.000, -27.000, -24.000, -21.000, -18.000, -15.000,
  -12.000, -9.000, -6.000, -3.000, 0.000, 3.000, 6.000, 9.000, 12.000, 15.000,
  18.000, 21.000, 24.000, 27.000, 30.000, 33.000, 36.000, 39.000, 42.000, 45.000,
  48.000, 51.000, 54.000, 57.000, 60.000, 63.000, 66.000, 69.000, 72.000;

FluidProperties:Saturated,
  R404a,  !- Name
  Pressure,  !- Fluid Property Type
  FluidGas,  !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  2.2928E+04, 2.7771E+04, 3.3412E+04, 3.9941E+04, 4.7457E+04, 5.6064E+04, 6.5870E+04, 7.6990E+04, 8.9542E+04, 1.0365E+05,
  1.1945E+05, 1.3706E+05, 1.5664E+05, 1.7831E+05, 2.0223E+05, 2.2856E+05, 2.5743E+05, 2.8902E+05, 3.2348E+05, 3.6099E+05,
  4.0171E+05, 4.4582E+05, 4.9349E+05, 5.4492E+05, 6.0027E+05, 6.5975E+05, 7.2356E+05, 7.9188E+05, 8.6492E+05, 9.4289E+05,
  1.0260E+06, 1.1145E+06, 1.2086E+06, 1.3085E+06, 1.4145E+06, 1.5268E+06, 1.6457E+06, 1.7715E+06, 1.9044E+06, 2.0447E+06,
  2.1929E+06, 2.3492E+06, 2.5140E+06, 2.6878E+06, 2.8712E+06, 3.0648E+06, 3.2696E+06, 3.4873E+06, 3.7237E+06;

FluidProperties:Saturated,
  R404a,  !- Name
  Enthalpy,  !- Fluid Property Type
  Fluid,  !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  1.0749E+05, 1.1115E+05, 1.1482E+05, 1.1849E+05, 1.2218E+05, 1.2588E+05, 1.2959E+05, 1.3332E+05, 1.3706E+05, 1.4082E+05,
  1.4460E+05, 1.4840E+05, 1.5222E+05, 1.5606E+05, 1.5992E+05, 1.6380E+05, 1.6771E+05, 1.7164E+05, 1.7560E+05, 1.7959E+05,
  1.8361E+05, 1.8766E+05, 1.9174E+05, 1.9585E+05, 2.0000E+05, 2.0419E+05, 2.0841E+05, 2.1268E+05, 2.1700E+05, 2.2136E+05,
  2.2577E+05, 2.3024E+05, 2.3476E+05, 2.3936E+05, 2.4402E+05, 2.4875E+05, 2.5358E+05, 2.5849E+05, 2.6351E+05, 2.6866E+05,
  2.7394E+05, 2.7939E+05, 2.8503E+05, 2.9092E+05, 2.9713E+05, 3.0380E+05, 3.1118E+05, 3.2003E+05, 3.3838E+05;

FluidProperties:Saturated,
  R404a,  !- Name
  Enthalpy,  !- Fluid Property Type
  FluidGas,  !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  3.2400E+05, 3.2583E+05, 3.2767E+05, 3.2951E+05, 3.3134E+05, 3.3318E+05, 3.3501E+05, 3.3684E+05, 3.3866E+05, 3.4047E+05,
  3.4228E+05, 3.4408E+05, 3.4587E+05, 3.4764E+05, 3.4940E+05, 3.5114E+05, 3.5287E+05, 3.5458E+05, 3.5626E+05, 3.5793E+05,
  3.5957E+05, 3.6118E+05, 3.6276E+05, 3.6430E+05, 3.6582E+05, 3.6729E+05, 3.6873E+05, 3.7011E+05, 3.7145E+05, 3.7274E+05,
  3.7397E+05, 3.7513E+05, 3.7622E+05, 3.7723E+05, 3.7815E+05, 3.7898E+05, 3.7970E+05, 3.8029E+05, 3.8074E+05, 3.8102E+05,
  3.8110E+05, 3.8095E+05, 3.8051E+05, 3.7970E+05, 3.7840E+05, 3.7641E+05, 3.7333E+05, 3.6807E+05, 3.5017E+05;

FluidProperties:Saturated,
  R404a,  !- Name
  Density,  !- Fluid Property Type
  Fluid,  !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  1.3835E+03, 1.3747E+03, 1.3658E+03, 1.3569E+03, 1.3480E+03, 1.3390E+03, 1.3300E+03, 1.3209E+03, 1.3118E+03, 1.3025E+03,
  1.2932E+03, 1.2838E+03, 1.2743E+03, 1.2647E+03, 1.2550E+03, 1.2452E+03, 1.2353E+03, 1.2252E+03, 1.2150E+03, 1.2046E+03,
  1.1940E+03, 1.1833E+03, 1.1724E+03, 1.1613E+03, 1.1500E+03, 1.1384E+03, 1.1266E+03, 1.1145E+03, 1.1021E+03, 1.0893E+03,
  1.0762E+03, 1.0627E+03, 1.0488E+03, 1.0344E+03, 1.0194E+03, 1.0038E+03, 9.8753E+02, 9.7048E+02, 9.5253E+02, 9.3354E+02,
  9.1332E+02, 8.9161E+02, 8.6809E+02, 8.4225E+02, 8.1331E+02, 7.7993E+02, 7.3937E+02, 6.8403E+02, 5.3572E+02;

FluidProperties:Saturated,
  R404a,  !- Name
  Density,  !- Fluid Property Type
  FluidGas,  !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  1.3625E+00, 1.6300E+00, 1.9378E+00, 2.2901E+00, 2.6913E+00, 3.1459E+00, 3.6591E+00, 4.2359E+00, 4.8817E+00, 5.6023E+00,
  6.4037E+00, 7.2922E+00, 8.2744E+00, 9.3575E+00, 1.0549E+01, 1.1857E+01, 1.3289E+01, 1.4854E+01, 1.6563E+01, 1.8425E+01,
  2.0452E+01, 2.2655E+01, 2.5047E+01, 2.7642E+01, 3.0457E+01, 3.3507E+01, 3.6812E+01, 4.0392E+01, 4.4271E+01, 4.8476E+01,
  5.3035E+01, 5.7984E+01, 6.3361E+01, 6.9212E+01, 7.5590E+01, 8.2558E+01, 9.0193E+01, 9.8588E+01, 1.0786E+02, 1.1815E+02,
  1.2965E+02, 1.4261E+02, 1.5738E+02, 1.7447E+02, 1.9468E+02, 2.1937E+02, 2.5127E+02, 2.9783E+02, 4.3624E+02;

FluidProperties:Saturated,
  R404a,  !- Name
  SpecificHeat,  !- Fluid Property Type
  Fluid,  !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  1.2179E+03, 1.2200E+03, 1.2227E+03, 1.2260E+03, 1.2298E+03, 1.2340E+03, 1.2386E+03, 1.2436E+03, 1.2490E+03, 1.2547E+03,
  1.2608E+03, 1.2671E+03, 1.2739E+03, 1.2809E+03, 1.2884E+03, 1.2962E+03, 1.3044E+03, 1.3130E+03, 1.3220E+03, 1.3316E+03,
  1.3416E+03, 1.3523E+03, 1.3635E+03, 1.3755E+03, 1.3882E+03, 1.4018E+03, 1.4164E+03, 1.4320E+03, 1.4489E+03, 1.4672E+03,
  1.4871E+03, 1.5090E+03, 1.5331E+03, 1.5598E+03, 1.5898E+03, 1.6235E+03, 1.6621E+03, 1.7066E+03, 1.7588E+03, 1.8211E+03,
  1.8970E+03, 1.9920E+03, 2.1155E+03, 2.2842E+03, 2.5312E+03, 2.9356E+03, 3.7387E+03, 6.2011E+03, 1.6723E+05;

FluidProperties:Saturated,
  R404a,  !- Name
  SpecificHeat,  !- Fluid Property Type
  FluidGas,  !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  7.0047E+02, 7.0956E+02, 7.1877E+02, 7.2812E+02, 7.3761E+02, 7.4727E+02, 7.5710E+02, 7.6714E+02, 7.7739E+02, 7.8789E+02,
  7.9866E+02, 8.0972E+02, 8.2111E+02, 8.3286E+02, 8.4499E+02, 8.5756E+02, 8.7059E+02, 8.8415E+02, 8.9827E+02, 9.1301E+02,
  9.2843E+02, 9.4462E+02, 9.6165E+02, 9.7961E+02, 9.9863E+02, 1.0188E+03, 1.0404E+03, 1.0634E+03, 1.0882E+03, 1.1151E+03,
  1.1442E+03, 1.1762E+03, 1.2114E+03, 1.2506E+03, 1.2946E+03, 1.3445E+03, 1.4018E+03, 1.4685E+03, 1.5475E+03, 1.6428E+03,
  1.7607E+03, 1.9107E+03, 2.1090E+03, 2.3841E+03, 2.7930E+03, 3.4666E+03, 4.7895E+03, 8.5999E+03, 1.6847E+05;

FluidProperties:Temperatures,
  R404aSuperHeatTemperatures,  !- Name
  -72.000, -66.000, -60.000, -54.000, -48.000, -45.000, -42.000, -39.000, -36.000, -33.000,
  -30.000, -27.000, -24.000, -21.000, -18.000, -15.000, -12.000, -9.000, -6.000, -3.000,
  0.000, 3.000, 6.000, 9.000, 12.000, 15.000, 18.000, 21.000, 24.000, 27.000,
  30.000, 33.000, 36.000, 39.000, 42.000, 45.000, 48.000, 51.000, 54.000, 57.000,
  60.000, 63.000, 66.000, 69.000, 72.000;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.2928E+04,  !- Pressure {Pa}
  3.2400E+05, 3.2822E+05, 3.3250E+05, 3.3683E+05, 3.4121E+05, 3.4343E+05, 3.4566E+05, 3.4791E+05, 3.5017E+05, 3.5244E+05,
  3.5473E+05, 3.5704E+05, 3.5937E+05, 3.6171E+05, 3.6406E+05, 3.6643E+05, 3.6882E+05, 3.7123E+05, 3.7365E+05, 3.7609E+05,
  3.7854E+05, 3.8101E+05, 3.8350E+05, 3.8600E+05, 3.8852E+05, 3.9106E+05, 3.9361E+05, 3.9618E+05, 3.9876E+05, 4.0136E+05,
  4.0398E+05, 4.0661E+05, 4.0926E+05, 4.1192E+05, 4.1460E+05, 4.1730E+05, 4.2001E+05, 4.2274E+05, 4.2548E+05, 4.2824E+05,
  4.3102E+05, 4.3381E+05, 4.3661E+05, 4.3943E+05, 4.4227E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.2928E+04,  !- Pressure {Pa}
  1.3625E+00, 1.3201E+00, 1.2805E+00, 1.2435E+00, 1.2088E+00, 1.1922E+00, 1.1760E+00, 1.1604E+00, 1.1452E+00, 1.1303E+00,
  1.1159E+00, 1.1019E+00, 1.0883E+00, 1.0750E+00, 1.0620E+00, 1.0493E+00, 1.0370E+00, 1.0249E+00, 1.0132E+00, 1.0017E+00,
  9.9049E-01, 9.7953E-01, 9.6881E-01, 9.5834E-01, 9.4809E-01, 9.3806E-01, 9.2825E-01, 9.1865E-01, 9.0924E-01, 9.0003E-01,
  8.9101E-01, 8.8217E-01, 8.7351E-01, 8.6502E-01, 8.5669E-01, 8.4853E-01, 8.4052E-01, 8.3266E-01, 8.2495E-01, 8.1738E-01,
  8.0996E-01, 8.0266E-01, 7.9550E-01, 7.8847E-01, 7.8156E-01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.2928E+04,  !- Pressure {Pa}
  7.0047E+02, 7.0847E+02, 7.1708E+02, 7.2625E+02, 7.3588E+02, 7.4083E+02, 7.4587E+02, 7.5098E+02, 7.5615E+02, 7.6137E+02,
  7.6664E+02, 7.7195E+02, 7.7730E+02, 7.8267E+02, 7.8807E+02, 7.9348E+02, 7.9891E+02, 8.0435E+02, 8.0980E+02, 8.1525E+02,
  8.2071E+02, 8.2616E+02, 8.3161E+02, 8.3705E+02, 8.4249E+02, 8.4792E+02, 8.5334E+02, 8.5874E+02, 8.6414E+02, 8.6952E+02,
  8.7488E+02, 8.8023E+02, 8.8556E+02, 8.9087E+02, 8.9617E+02, 9.0144E+02, 9.0669E+02, 9.1192E+02, 9.1713E+02, 9.2232E+02,
  9.2748E+02, 9.3263E+02, 9.3774E+02, 9.4284E+02, 9.4791E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.3412E+04,  !- Pressure {Pa}
  0.0000E+00, 3.2767E+05, 3.3200E+05, 3.3638E+05, 3.4081E+05, 3.4305E+05, 3.4530E+05, 3.4756E+05, 3.4984E+05, 3.5213E+05,
  3.5443E+05, 3.5675E+05, 3.5909E+05, 3.6144E+05, 3.6381E+05, 3.6619E+05, 3.6859E+05, 3.7100E+05, 3.7343E+05, 3.7588E+05,
  3.7834E+05, 3.8081E+05, 3.8331E+05, 3.8582E+05, 3.8834E+05, 3.9088E+05, 3.9344E+05, 3.9601E+05, 3.9860E+05, 4.0121E+05,
  4.0383E+05, 4.0646E+05, 4.0912E+05, 4.1178E+05, 4.1447E+05, 4.1717E+05, 4.1988E+05, 4.2262E+05, 4.2536E+05, 4.2812E+05,
  4.3090E+05, 4.3369E+05, 4.3650E+05, 4.3933E+05, 4.4216E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.3412E+04,  !- Pressure {Pa}
  0.0000E+00, 1.9379E+00, 1.8782E+00, 1.8226E+00, 1.7705E+00, 1.7457E+00, 1.7217E+00, 1.6984E+00, 1.6757E+00, 1.6537E+00,
  1.6323E+00, 1.6115E+00, 1.5913E+00, 1.5716E+00, 1.5524E+00, 1.5337E+00, 1.5155E+00, 1.4977E+00, 1.4803E+00, 1.4634E+00,
  1.4469E+00, 1.4307E+00, 1.4149E+00, 1.3995E+00, 1.3844E+00, 1.3697E+00, 1.3553E+00, 1.3411E+00, 1.3273E+00, 1.3138E+00,
  1.3006E+00, 1.2876E+00, 1.2749E+00, 1.2624E+00, 1.2502E+00, 1.2382E+00, 1.2265E+00, 1.2150E+00, 1.2037E+00, 1.1926E+00,
  1.1817E+00, 1.1710E+00, 1.1605E+00, 1.1502E+00, 1.1401E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.3412E+04,  !- Pressure {Pa}
  0.0000E+00, 7.1877E+02, 7.2613E+02, 7.3413E+02, 7.4270E+02, 7.4718E+02, 7.5178E+02, 7.5648E+02, 7.6127E+02, 7.6615E+02,
  7.7110E+02, 7.7612E+02, 7.8119E+02, 7.8631E+02, 7.9148E+02, 7.9668E+02, 8.0191E+02, 8.0717E+02, 8.1245E+02, 8.1775E+02,
  8.2306E+02, 8.2838E+02, 8.3371E+02, 8.3904E+02, 8.4437E+02, 8.4970E+02, 8.5503E+02, 8.6035E+02, 8.6567E+02, 8.7097E+02,
  8.7627E+02, 8.8155E+02, 8.8682E+02, 8.9208E+02, 8.9732E+02, 9.0254E+02, 9.0775E+02, 9.1293E+02, 9.1810E+02, 9.2325E+02,
  9.2838E+02, 9.3349E+02, 9.3857E+02, 9.4363E+02, 9.4867E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.7457E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 3.3134E+05, 3.3579E+05, 3.4027E+05, 3.4254E+05, 3.4481E+05, 3.4709E+05, 3.4939E+05, 3.5170E+05,
  3.5403E+05, 3.5636E+05, 3.5872E+05, 3.6108E+05, 3.6346E+05, 3.6586E+05, 3.6827E+05, 3.7069E+05, 3.7314E+05, 3.7559E+05,
  3.7806E+05, 3.8055E+05, 3.8305E+05, 3.8557E+05, 3.8810E+05, 3.9065E+05, 3.9321E+05, 3.9579E+05, 3.9839E+05, 4.0100E+05,
  4.0363E+05, 4.0627E+05, 4.0893E+05, 4.1160E+05, 4.1429E+05, 4.1699E+05, 4.1971E+05, 4.2245E+05, 4.2520E+05, 4.2796E+05,
  4.3075E+05, 4.3354E+05, 4.3635E+05, 4.3918E+05, 4.4202E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.7457E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 2.6912E+00, 2.6090E+00, 2.5324E+00, 2.4960E+00, 2.4607E+00, 2.4266E+00, 2.3935E+00, 2.3614E+00,
  2.3303E+00, 2.3000E+00, 2.2706E+00, 2.2420E+00, 2.2142E+00, 2.1871E+00, 2.1608E+00, 2.1350E+00, 2.1100E+00, 2.0855E+00,
  2.0617E+00, 2.0384E+00, 2.0157E+00, 1.9935E+00, 1.9718E+00, 1.9506E+00, 1.9299E+00, 1.9096E+00, 1.8897E+00, 1.8703E+00,
  1.8513E+00, 1.8327E+00, 1.8145E+00, 1.7966E+00, 1.7791E+00, 1.7620E+00, 1.7452E+00, 1.7287E+00, 1.7125E+00, 1.6966E+00,
  1.6811E+00, 1.6658E+00, 1.6508E+00, 1.6361E+00, 1.6216E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.7457E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 7.3761E+02, 7.4430E+02, 7.5164E+02, 7.5554E+02, 7.5959E+02, 7.6378E+02, 7.6809E+02, 7.7252E+02,
  7.7706E+02, 7.8169E+02, 7.8641E+02, 7.9120E+02, 7.9606E+02, 8.0098E+02, 8.0595E+02, 8.1097E+02, 8.1603E+02, 8.2112E+02,
  8.2624E+02, 8.3138E+02, 8.3654E+02, 8.4172E+02, 8.4691E+02, 8.5211E+02, 8.5731E+02, 8.6252E+02, 8.6773E+02, 8.7293E+02,
  8.7814E+02, 8.8333E+02, 8.8852E+02, 8.9370E+02, 8.9887E+02, 9.0402E+02, 9.0917E+02, 9.1430E+02, 9.1941E+02, 9.2450E+02,
  9.2958E+02, 9.3464E+02, 9.3968E+02, 9.4470E+02, 9.4970E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.5870E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 3.3501E+05, 3.3957E+05, 3.4186E+05, 3.4417E+05, 3.4648E+05, 3.4881E+05, 3.5114E+05,
  3.5349E+05, 3.5585E+05, 3.5823E+05, 3.6061E+05, 3.6301E+05, 3.6542E+05, 3.6785E+05, 3.7029E+05, 3.7275E+05, 3.7522E+05,
  3.7770E+05, 3.8020E+05, 3.8271E+05, 3.8524E+05, 3.8778E+05, 3.9034E+05, 3.9292E+05, 3.9550E+05, 3.9811E+05, 4.0073E+05,
  4.0336E+05, 4.0601E+05, 4.0868E+05, 4.1136E+05, 4.1405E+05, 4.1676E+05, 4.1949E+05, 4.2223E+05, 4.2498E+05, 4.2775E+05,
  4.3054E+05, 4.3334E+05, 4.3616E+05, 4.3899E+05, 4.4183E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.5870E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 3.6591E+00, 3.5476E+00, 3.4949E+00, 3.4439E+00, 3.3947E+00, 3.3471E+00, 3.3010E+00,
  3.2563E+00, 3.2130E+00, 3.1709E+00, 3.1301E+00, 3.0904E+00, 3.0519E+00, 3.0144E+00, 2.9779E+00, 2.9423E+00, 2.9076E+00,
  2.8739E+00, 2.8409E+00, 2.8088E+00, 2.7774E+00, 2.7468E+00, 2.7169E+00, 2.6877E+00, 2.6591E+00, 2.6311E+00, 2.6038E+00,
  2.5771E+00, 2.5509E+00, 2.5253E+00, 2.5002E+00, 2.4756E+00, 2.4516E+00, 2.4280E+00, 2.4048E+00, 2.3822E+00, 2.3599E+00,
  2.3381E+00, 2.3167E+00, 2.2957E+00, 2.2751E+00, 2.2549E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.5870E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 7.5710E+02, 7.6305E+02, 7.6628E+02, 7.6967E+02, 7.7324E+02, 7.7696E+02, 7.8083E+02,
  7.8485E+02, 7.8899E+02, 7.9325E+02, 7.9762E+02, 8.0209E+02, 8.0664E+02, 8.1127E+02, 8.1598E+02, 8.2074E+02, 8.2556E+02,
  8.3043E+02, 8.3534E+02, 8.4028E+02, 8.4526E+02, 8.5026E+02, 8.5529E+02, 8.6033E+02, 8.6539E+02, 8.7045E+02, 8.7553E+02,
  8.8060E+02, 8.8569E+02, 8.9077E+02, 8.9584E+02, 9.0092E+02, 9.0599E+02, 9.1104E+02, 9.1609E+02, 9.2113E+02, 9.2616E+02,
  9.3117E+02, 9.3617E+02, 9.4115E+02, 9.4611E+02, 9.5106E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  8.9542E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.3866E+05, 3.4099E+05, 3.4334E+05, 3.4569E+05, 3.4805E+05, 3.5042E+05,
  3.5280E+05, 3.5519E+05, 3.5759E+05, 3.6000E+05, 3.6243E+05, 3.6486E+05, 3.6731E+05, 3.6977E+05, 3.7224E+05, 3.7473E+05,
  3.7723E+05, 3.7975E+05, 3.8228E+05, 3.8482E+05, 3.8737E+05, 3.8995E+05, 3.9253E+05, 3.9513E+05, 3.9775E+05, 4.0038E+05,
  4.0302E+05, 4.0568E+05, 4.0835E+05, 4.1104E+05, 4.1374E+05, 4.1646E+05, 4.1920E+05, 4.2194E+05, 4.2471E+05, 4.2748E+05,
  4.3028E+05, 4.3308E+05, 4.3590E+05, 4.3874E+05, 4.4159E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  8.9542E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 4.8817E+00, 4.8059E+00, 4.7329E+00, 4.6625E+00, 4.5947E+00, 4.5291E+00,
  4.4657E+00, 4.4044E+00, 4.3450E+00, 4.2875E+00, 4.2317E+00, 4.1775E+00, 4.1249E+00, 4.0737E+00, 4.0240E+00, 3.9756E+00,
  3.9284E+00, 3.8825E+00, 3.8378E+00, 3.7942E+00, 3.7516E+00, 3.7101E+00, 3.6695E+00, 3.6299E+00, 3.5912E+00, 3.5534E+00,
  3.5164E+00, 3.4802E+00, 3.4449E+00, 3.4102E+00, 3.3763E+00, 3.3431E+00, 3.3106E+00, 3.2787E+00, 3.2475E+00, 3.2169E+00,
  3.1869E+00, 3.1574E+00, 3.1286E+00, 3.1002E+00, 3.0724E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  8.9542E+04,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 7.7739E+02, 7.7985E+02, 7.8248E+02, 7.8530E+02, 7.8831E+02, 7.9150E+02,
  7.9487E+02, 7.9840E+02, 8.0209E+02, 8.0593E+02, 8.0989E+02, 8.1398E+02, 8.1818E+02, 8.2248E+02, 8.2687E+02, 8.3134E+02,
  8.3588E+02, 8.4049E+02, 8.4515E+02, 8.4987E+02, 8.5463E+02, 8.5942E+02, 8.6425E+02, 8.6911E+02, 8.7399E+02, 8.7890E+02,
  8.8381E+02, 8.8874E+02, 8.9368E+02, 8.9863E+02, 9.0358E+02, 9.0853E+02, 9.1348E+02, 9.1843E+02, 9.2337E+02, 9.2830E+02,
  9.3323E+02, 9.3815E+02, 9.4305E+02, 9.4795E+02, 9.5282E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.0365E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.4047E+05, 3.4284E+05, 3.4522E+05, 3.4760E+05, 3.4999E+05,
  3.5238E+05, 3.5479E+05, 3.5721E+05, 3.5964E+05, 3.6207E+05, 3.6452E+05, 3.6698E+05, 3.6946E+05, 3.7194E+05, 3.7444E+05,
  3.7695E+05, 3.7948E+05, 3.8201E+05, 3.8456E+05, 3.8713E+05, 3.8971E+05, 3.9230E+05, 3.9491E+05, 3.9753E+05, 4.0016E+05,
  4.0281E+05, 4.0548E+05, 4.0816E+05, 4.1085E+05, 4.1356E+05, 4.1628E+05, 4.1902E+05, 4.2177E+05, 4.2454E+05, 4.2732E+05,
  4.3012E+05, 4.3293E+05, 4.3575E+05, 4.3859E+05, 4.4145E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.0365E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 5.6022E+00, 5.5150E+00, 5.4311E+00, 5.3502E+00, 5.2723E+00,
  5.1970E+00, 5.1243E+00, 5.0540E+00, 4.9859E+00, 4.9199E+00, 4.8560E+00, 4.7939E+00, 4.7336E+00, 4.6750E+00, 4.6180E+00,
  4.5626E+00, 4.5087E+00, 4.4561E+00, 4.4049E+00, 4.3550E+00, 4.3063E+00, 4.2588E+00, 4.2124E+00, 4.1671E+00, 4.1229E+00,
  4.0796E+00, 4.0373E+00, 3.9960E+00, 3.9555E+00, 3.9159E+00, 3.8772E+00, 3.8392E+00, 3.8020E+00, 3.7656E+00, 3.7299E+00,
  3.6949E+00, 3.6606E+00, 3.6269E+00, 3.5939E+00, 3.5615E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.0365E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 7.8789E+02, 7.9009E+02, 7.9249E+02, 7.9509E+02, 7.9788E+02,
  8.0087E+02, 8.0405E+02, 8.0740E+02, 8.1092E+02, 8.1459E+02, 8.1840E+02, 8.2234E+02, 8.2639E+02, 8.3056E+02, 8.3482E+02,
  8.3916E+02, 8.4359E+02, 8.4808E+02, 8.5264E+02, 8.5725E+02, 8.6191E+02, 8.6662E+02, 8.7135E+02, 8.7613E+02, 8.8092E+02,
  8.8574E+02, 8.9058E+02, 8.9544E+02, 9.0031E+02, 9.0518E+02, 9.1006E+02, 9.1494E+02, 9.1983E+02, 9.2471E+02, 9.2959E+02,
  9.3447E+02, 9.3934E+02, 9.4420E+02, 9.4904E+02, 9.5388E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.1945E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.4228E+05, 3.4468E+05, 3.4709E+05, 3.4950E+05,
  3.5192E+05, 3.5434E+05, 3.5678E+05, 3.5922E+05, 3.6168E+05, 3.6414E+05, 3.6662E+05, 3.6911E+05, 3.7160E+05, 3.7411E+05,
  3.7664E+05, 3.7917E+05, 3.8172E+05, 3.8428E+05, 3.8685E+05, 3.8944E+05, 3.9204E+05, 3.9466E+05, 3.9729E+05, 3.9993E+05,
  4.0258E+05, 4.0526E+05, 4.0794E+05, 4.1064E+05, 4.1335E+05, 4.1608E+05, 4.1882E+05, 4.2158E+05, 4.2435E+05, 4.2714E+05,
  4.2994E+05, 4.3275E+05, 4.3558E+05, 4.3843E+05, 4.4129E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.1945E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 6.4038E+00, 6.3038E+00, 6.2076E+00, 6.1150E+00,
  6.0257E+00, 5.9396E+00, 5.8564E+00, 5.7760E+00, 5.6981E+00, 5.6227E+00, 5.5497E+00, 5.4788E+00, 5.4099E+00, 5.3431E+00,
  5.2781E+00, 5.2148E+00, 5.1533E+00, 5.0934E+00, 5.0350E+00, 4.9781E+00, 4.9226E+00, 4.8684E+00, 4.8155E+00, 4.7639E+00,
  4.7135E+00, 4.6642E+00, 4.6160E+00, 4.5689E+00, 4.5228E+00, 4.4777E+00, 4.4335E+00, 4.3903E+00, 4.3479E+00, 4.3064E+00,
  4.2658E+00, 4.2259E+00, 4.1868E+00, 4.1485E+00, 4.1109E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.1945E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 7.9866E+02, 8.0058E+02, 8.0272E+02, 8.0507E+02,
  8.0764E+02, 8.1042E+02, 8.1340E+02, 8.1656E+02, 8.1989E+02, 8.2339E+02, 8.2704E+02, 8.3082E+02, 8.3473E+02, 8.3875E+02,
  8.4288E+02, 8.4710E+02, 8.5140E+02, 8.5578E+02, 8.6022E+02, 8.6473E+02, 8.6928E+02, 8.7389E+02, 8.7853E+02, 8.8321E+02,
  8.8793E+02, 8.9266E+02, 8.9742E+02, 9.0220E+02, 9.0699E+02, 9.1179E+02, 9.1660E+02, 9.2141E+02, 9.2623E+02, 9.3105E+02,
  9.3586E+02, 9.4068E+02, 9.4548E+02, 9.5028E+02, 9.5507E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.3706E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.4408E+05, 3.4651E+05, 3.4895E+05,
  3.5139E+05, 3.5384E+05, 3.5630E+05, 3.5876E+05, 3.6123E+05, 3.6372E+05, 3.6621E+05, 3.6871E+05, 3.7122E+05, 3.7375E+05,
  3.7628E+05, 3.7883E+05, 3.8139E+05, 3.8396E+05, 3.8654E+05, 3.8914E+05, 3.9175E+05, 3.9438E+05, 3.9701E+05, 3.9966E+05,
  4.0233E+05, 4.0501E+05, 4.0770E+05, 4.1040E+05, 4.1312E+05, 4.1586E+05, 4.1861E+05, 4.2137E+05, 4.2415E+05, 4.2694E+05,
  4.2974E+05, 4.3256E+05, 4.3539E+05, 4.3824E+05, 4.4110E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.3706E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 7.2920E+00, 7.1776E+00, 7.0676E+00,
  6.9618E+00, 6.8599E+00, 6.7616E+00, 6.6667E+00, 6.5750E+00, 6.4863E+00, 6.4004E+00, 6.3171E+00, 6.2364E+00, 6.1581E+00,
  6.0820E+00, 6.0081E+00, 5.9362E+00, 5.8662E+00, 5.7981E+00, 5.7317E+00, 5.6671E+00, 5.6040E+00, 5.5425E+00, 5.4824E+00,
  5.4238E+00, 5.3665E+00, 5.3106E+00, 5.2559E+00, 5.2024E+00, 5.1501E+00, 5.0988E+00, 5.0487E+00, 4.9997E+00, 4.9516E+00,
  4.9045E+00, 4.8584E+00, 4.8131E+00, 4.7688E+00, 4.7253E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.3706E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 8.0972E+02, 8.1133E+02, 8.1319E+02,
  8.1528E+02, 8.1760E+02, 8.2015E+02, 8.2291E+02, 8.2587E+02, 8.2901E+02, 8.3233E+02, 8.3581E+02, 8.3943E+02, 8.4318E+02,
  8.4706E+02, 8.5105E+02, 8.5513E+02, 8.5931E+02, 8.6357E+02, 8.6790E+02, 8.7229E+02, 8.7674E+02, 8.8124E+02, 8.8579E+02,
  8.9038E+02, 8.9500E+02, 8.9965E+02, 9.0432E+02, 9.0902E+02, 9.1373E+02, 9.1845E+02, 9.2319E+02, 9.2793E+02, 9.3268E+02,
  9.3743E+02, 9.4218E+02, 9.4693E+02, 9.5167E+02, 9.5641E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.5664E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.4587E+05, 3.4833E+05,
  3.5080E+05, 3.5328E+05, 3.5576E+05, 3.5824E+05, 3.6074E+05, 3.6324E+05, 3.6575E+05, 3.6827E+05, 3.7080E+05, 3.7334E+05,
  3.7589E+05, 3.7845E+05, 3.8102E+05, 3.8360E+05, 3.8620E+05, 3.8881E+05, 3.9143E+05, 3.9406E+05, 3.9671E+05, 3.9937E+05,
  4.0204E+05, 4.0473E+05, 4.0743E+05, 4.1014E+05, 4.1287E+05, 4.1561E+05, 4.1836E+05, 4.2113E+05, 4.2391E+05, 4.2671E+05,
  4.2952E+05, 4.3234E+05, 4.3518E+05, 4.3804E+05, 4.4090E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.5664E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 8.2746E+00, 8.1440E+00,
  8.0185E+00, 7.8979E+00, 7.7818E+00, 7.6699E+00, 7.5620E+00, 7.4577E+00, 7.3569E+00, 7.2593E+00, 7.1647E+00, 7.0731E+00,
  6.9842E+00, 6.8979E+00, 6.8140E+00, 6.7325E+00, 6.6532E+00, 6.5760E+00, 6.5008E+00, 6.4275E+00, 6.3561E+00, 6.2864E+00,
  6.2184E+00, 6.1521E+00, 6.0872E+00, 6.0239E+00, 5.9620E+00, 5.9015E+00, 5.8423E+00, 5.7843E+00, 5.7276E+00, 5.6721E+00,
  5.6177E+00, 5.5645E+00, 5.5123E+00, 5.4611E+00, 5.4110E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.5664E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 8.2111E+02, 8.2238E+02,
  8.2392E+02, 8.2573E+02, 8.2779E+02, 8.3009E+02, 8.3262E+02, 8.3536E+02, 8.3830E+02, 8.4143E+02, 8.4473E+02, 8.4818E+02,
  8.5177E+02, 8.5550E+02, 8.5934E+02, 8.6329E+02, 8.6733E+02, 8.7146E+02, 8.7567E+02, 8.7995E+02, 8.8429E+02, 8.8869E+02,
  8.9313E+02, 8.9762E+02, 9.0215E+02, 9.0671E+02, 9.1129E+02, 9.1590E+02, 9.2053E+02, 9.2518E+02, 9.2984E+02, 9.3451E+02,
  9.3918E+02, 9.4386E+02, 9.4854E+02, 9.5323E+02, 9.5791E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.7831E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.4764E+05,
  3.5014E+05, 3.5264E+05, 3.5515E+05, 3.5766E+05, 3.6018E+05, 3.6270E+05, 3.6523E+05, 3.6777E+05, 3.7032E+05, 3.7288E+05,
  3.7544E+05, 3.7802E+05, 3.8061E+05, 3.8321E+05, 3.8581E+05, 3.8843E+05, 3.9107E+05, 3.9371E+05, 3.9637E+05, 3.9904E+05,
  4.0172E+05, 4.0442E+05, 4.0712E+05, 4.0985E+05, 4.1258E+05, 4.1533E+05, 4.1809E+05, 4.2087E+05, 4.2365E+05, 4.2646E+05,
  4.2927E+05, 4.3210E+05, 4.3495E+05, 4.3781E+05, 4.4068E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.7831E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 9.3575E+00,
  9.2086E+00, 9.0659E+00, 8.9287E+00, 8.7968E+00, 8.6697E+00, 8.5472E+00, 8.4289E+00, 8.3146E+00, 8.2040E+00, 8.0969E+00,
  7.9932E+00, 7.8926E+00, 7.7949E+00, 7.7001E+00, 7.6079E+00, 7.5182E+00, 7.4310E+00, 7.3461E+00, 7.2633E+00, 7.1826E+00,
  7.1040E+00, 7.0272E+00, 6.9523E+00, 6.8792E+00, 6.8077E+00, 6.7378E+00, 6.6696E+00, 6.6028E+00, 6.5375E+00, 6.4735E+00,
  6.4109E+00, 6.3496E+00, 6.2896E+00, 6.2307E+00, 6.1731E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.7831E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 8.3285E+02,
  8.3374E+02, 8.3493E+02, 8.3642E+02, 8.3820E+02, 8.4024E+02, 8.4252E+02, 8.4504E+02, 8.4777E+02, 8.5069E+02, 8.5380E+02,
  8.5707E+02, 8.6050E+02, 8.6406E+02, 8.6775E+02, 8.7155E+02, 8.7546E+02, 8.7946E+02, 8.8355E+02, 8.8771E+02, 8.9193E+02,
  8.9622E+02, 9.0056E+02, 9.0495E+02, 9.0938E+02, 9.1384E+02, 9.1834E+02, 9.2286E+02, 9.2741E+02, 9.3197E+02, 9.3655E+02,
  9.4114E+02, 9.4574E+02, 9.5035E+02, 9.5496E+02, 9.5958E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.0223E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  3.4940E+05, 3.5194E+05, 3.5447E+05, 3.5701E+05, 3.5956E+05, 3.6211E+05, 3.6466E+05, 3.6722E+05, 3.6979E+05, 3.7237E+05,
  3.7495E+05, 3.7755E+05, 3.8015E+05, 3.8276E+05, 3.8539E+05, 3.8802E+05, 3.9067E+05, 3.9332E+05, 3.9599E+05, 3.9867E+05,
  4.0137E+05, 4.0407E+05, 4.0679E+05, 4.0952E+05, 4.1226E+05, 4.1502E+05, 4.1779E+05, 4.2057E+05, 4.2337E+05, 4.2618E+05,
  4.2900E+05, 4.3184E+05, 4.3469E+05, 4.3755E+05, 4.4043E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.0223E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  1.0549E+01, 1.0379E+01, 1.0217E+01, 1.0062E+01, 9.9120E+00, 9.7680E+00, 9.6292E+00, 9.4954E+00, 9.3661E+00, 9.2410E+00,
  9.1201E+00, 9.0029E+00, 8.8893E+00, 8.7791E+00, 8.6721E+00, 8.5681E+00, 8.4671E+00, 8.3687E+00, 8.2730E+00, 8.1798E+00,
  8.0890E+00, 8.0004E+00, 7.9140E+00, 7.8297E+00, 7.7474E+00, 7.6670E+00, 7.5884E+00, 7.5116E+00, 7.4365E+00, 7.3630E+00,
  7.2911E+00, 7.2208E+00, 7.1519E+00, 7.0844E+00, 7.0182E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.0223E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  8.4499E+02, 8.4544E+02, 8.4626E+02, 8.4741E+02, 8.4887E+02, 8.5062E+02, 8.5264E+02, 8.5491E+02, 8.5741E+02, 8.6013E+02,
  8.6303E+02, 8.6612E+02, 8.6937E+02, 8.7276E+02, 8.7630E+02, 8.7995E+02, 8.8371E+02, 8.8758E+02, 8.9153E+02, 8.9557E+02,
  8.9968E+02, 9.0385E+02, 9.0808E+02, 9.1236E+02, 9.1669E+02, 9.2106E+02, 9.2546E+02, 9.2989E+02, 9.3435E+02, 9.3883E+02,
  9.4333E+02, 9.4784E+02, 9.5236E+02, 9.5690E+02, 9.6143E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.2856E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 3.5114E+05, 3.5372E+05, 3.5629E+05, 3.5886E+05, 3.6144E+05, 3.6402E+05, 3.6661E+05, 3.6920E+05, 3.7180E+05,
  3.7441E+05, 3.7702E+05, 3.7964E+05, 3.8227E+05, 3.8491E+05, 3.8756E+05, 3.9022E+05, 3.9289E+05, 3.9557E+05, 3.9827E+05,
  4.0097E+05, 4.0369E+05, 4.0642E+05, 4.0916E+05, 4.1191E+05, 4.1468E+05, 4.1746E+05, 4.2025E+05, 4.2305E+05, 4.2587E+05,
  4.2870E+05, 4.3154E+05, 4.3440E+05, 4.3727E+05, 4.4016E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.2856E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 1.1857E+01, 1.1665E+01, 1.1481E+01, 1.1304E+01, 1.1135E+01, 1.0972E+01, 1.0815E+01, 1.0664E+01, 1.0518E+01,
  1.0377E+01, 1.0241E+01, 1.0109E+01, 9.9806E+00, 9.8565E+00, 9.7361E+00, 9.6191E+00, 9.5054E+00, 9.3949E+00, 9.2873E+00,
  9.1825E+00, 9.0805E+00, 8.9810E+00, 8.8840E+00, 8.7894E+00, 8.6970E+00, 8.6067E+00, 8.5186E+00, 8.4324E+00, 8.3482E+00,
  8.2658E+00, 8.1852E+00, 8.1063E+00, 8.0290E+00, 7.9534E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.2856E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 8.5756E+02, 8.5753E+02, 8.5792E+02, 8.5869E+02, 8.5981E+02, 8.6125E+02, 8.6299E+02, 8.6500E+02, 8.6726E+02,
  8.6975E+02, 8.7245E+02, 8.7533E+02, 8.7839E+02, 8.8162E+02, 8.8498E+02, 8.8848E+02, 8.9209E+02, 8.9581E+02, 8.9963E+02,
  9.0354E+02, 9.0752E+02, 9.1158E+02, 9.1569E+02, 9.1987E+02, 9.2409E+02, 9.2836E+02, 9.3266E+02, 9.3700E+02, 9.4137E+02,
  9.4576E+02, 9.5017E+02, 9.5460E+02, 9.5905E+02, 9.6350E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.5743E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 3.5287E+05, 3.5548E+05, 3.5809E+05, 3.6070E+05, 3.6331E+05, 3.6593E+05, 3.6855E+05, 3.7117E+05,
  3.7380E+05, 3.7643E+05, 3.7908E+05, 3.8173E+05, 3.8439E+05, 3.8705E+05, 3.8973E+05, 3.9242E+05, 3.9511E+05, 3.9782E+05,
  4.0054E+05, 4.0327E+05, 4.0601E+05, 4.0876E+05, 4.1152E+05, 4.1430E+05, 4.1709E+05, 4.1989E+05, 4.2270E+05, 4.2553E+05,
  4.2837E+05, 4.3122E+05, 4.3408E+05, 4.3696E+05, 4.3985E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.5743E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 1.3289E+01, 1.3071E+01, 1.2862E+01, 1.2663E+01, 1.2471E+01, 1.2288E+01, 1.2111E+01, 1.1940E+01,
  1.1776E+01, 1.1617E+01, 1.1464E+01, 1.1315E+01, 1.1171E+01, 1.1032E+01, 1.0897E+01, 1.0765E+01, 1.0638E+01, 1.0514E+01,
  1.0393E+01, 1.0276E+01, 1.0161E+01, 1.0050E+01, 9.9412E+00, 9.8352E+00, 9.7318E+00, 9.6308E+00, 9.5322E+00, 9.4358E+00,
  9.3415E+00, 9.2494E+00, 9.1592E+00, 9.0710E+00, 8.9847E+00;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.5743E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 8.7059E+02, 8.7003E+02, 8.6995E+02, 8.7030E+02, 8.7105E+02, 8.7216E+02, 8.7359E+02, 8.7532E+02,
  8.7732E+02, 8.7956E+02, 8.8204E+02, 8.8472E+02, 8.8758E+02, 8.9062E+02, 8.9381E+02, 8.9714E+02, 9.0060E+02, 9.0417E+02,
  9.0785E+02, 9.1162E+02, 9.1548E+02, 9.1941E+02, 9.2341E+02, 9.2747E+02, 9.3158E+02, 9.3574E+02, 9.3995E+02, 9.4419E+02,
  9.4846E+02, 9.5276E+02, 9.5709E+02, 9.6143E+02, 9.6579E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.8902E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 3.5458E+05, 3.5723E+05, 3.5988E+05, 3.6252E+05, 3.6517E+05, 3.6782E+05, 3.7047E+05,
  3.7313E+05, 3.7579E+05, 3.7845E+05, 3.8112E+05, 3.8380E+05, 3.8649E+05, 3.8919E+05, 3.9189E+05, 3.9460E+05, 3.9733E+05,
  4.0006E+05, 4.0280E+05, 4.0556E+05, 4.0832E+05, 4.1110E+05, 4.1388E+05, 4.1668E+05, 4.1950E+05, 4.2232E+05, 4.2515E+05,
  4.2800E+05, 4.3086E+05, 4.3374E+05, 4.3662E+05, 4.3952E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.8902E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 1.4854E+01, 1.4608E+01, 1.4372E+01, 1.4147E+01, 1.3931E+01, 1.3723E+01, 1.3524E+01,
  1.3332E+01, 1.3147E+01, 1.2969E+01, 1.2796E+01, 1.2630E+01, 1.2468E+01, 1.2312E+01, 1.2161E+01, 1.2013E+01, 1.1871E+01,
  1.1732E+01, 1.1597E+01, 1.1466E+01, 1.1338E+01, 1.1213E+01, 1.1092E+01, 1.0973E+01, 1.0858E+01, 1.0745E+01, 1.0635E+01,
  1.0527E+01, 1.0422E+01, 1.0319E+01, 1.0219E+01, 1.0120E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.8902E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 8.8415E+02, 8.8298E+02, 8.8238E+02, 8.8227E+02, 8.8261E+02, 8.8335E+02, 8.8445E+02,
  8.8588E+02, 8.8760E+02, 8.8959E+02, 8.9183E+02, 8.9428E+02, 8.9694E+02, 8.9978E+02, 9.0279E+02, 9.0595E+02, 9.0924E+02,
  9.1266E+02, 9.1619E+02, 9.1982E+02, 9.2354E+02, 9.2735E+02, 9.3122E+02, 9.3516E+02, 9.3917E+02, 9.4322E+02, 9.4732E+02,
  9.5146E+02, 9.5564E+02, 9.5984E+02, 9.6408E+02, 9.6833E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.2348E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.5626E+05, 3.5896E+05, 3.6164E+05, 3.6433E+05, 3.6701E+05, 3.6970E+05,
  3.7238E+05, 3.7507E+05, 3.7776E+05, 3.8046E+05, 3.8316E+05, 3.8587E+05, 3.8859E+05, 3.9131E+05, 3.9404E+05, 3.9678E+05,
  3.9953E+05, 4.0229E+05, 4.0506E+05, 4.0784E+05, 4.1063E+05, 4.1343E+05, 4.1624E+05, 4.1906E+05, 4.2190E+05, 4.2474E+05,
  4.2760E+05, 4.3047E+05, 4.3336E+05, 4.3625E+05, 4.3916E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.2348E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.6563E+01, 1.6284E+01, 1.6017E+01, 1.5763E+01, 1.5520E+01, 1.5286E+01,
  1.5062E+01, 1.4847E+01, 1.4639E+01, 1.4439E+01, 1.4245E+01, 1.4059E+01, 1.3878E+01, 1.3703E+01, 1.3534E+01, 1.3369E+01,
  1.3210E+01, 1.3055E+01, 1.2904E+01, 1.2757E+01, 1.2615E+01, 1.2476E+01, 1.2340E+01, 1.2208E+01, 1.2079E+01, 1.1954E+01,
  1.1831E+01, 1.1711E+01, 1.1594E+01, 1.1480E+01, 1.1368E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.2348E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 8.9826E+02, 8.9642E+02, 8.9524E+02, 8.9463E+02, 8.9452E+02, 8.9486E+02,
  8.9560E+02, 8.9670E+02, 8.9813E+02, 8.9984E+02, 9.0183E+02, 9.0405E+02, 9.0648E+02, 9.0912E+02, 9.1193E+02, 9.1491E+02,
  9.1803E+02, 9.2129E+02, 9.2466E+02, 9.2815E+02, 9.3173E+02, 9.3540E+02, 9.3915E+02, 9.4297E+02, 9.4685E+02, 9.5079E+02,
  9.5478E+02, 9.5882E+02, 9.6289E+02, 9.6700E+02, 9.7114E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.6099E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.5793E+05, 3.6066E+05, 3.6339E+05, 3.6611E+05, 3.6884E+05,
  3.7156E+05, 3.7428E+05, 3.7700E+05, 3.7972E+05, 3.8245E+05, 3.8519E+05, 3.8793E+05, 3.9067E+05, 3.9342E+05, 3.9618E+05,
  3.9895E+05, 4.0173E+05, 4.0451E+05, 4.0731E+05, 4.1011E+05, 4.1293E+05, 4.1575E+05, 4.1859E+05, 4.2144E+05, 4.2429E+05,
  4.2716E+05, 4.3004E+05, 4.3294E+05, 4.3584E+05, 4.3876E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.6099E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.8425E+01, 1.8109E+01, 1.7809E+01, 1.7522E+01, 1.7248E+01,
  1.6986E+01, 1.6734E+01, 1.6492E+01, 1.6259E+01, 1.6035E+01, 1.5819E+01, 1.5610E+01, 1.5408E+01, 1.5212E+01, 1.5023E+01,
  1.4839E+01, 1.4661E+01, 1.4488E+01, 1.4320E+01, 1.4157E+01, 1.3998E+01, 1.3843E+01, 1.3693E+01, 1.3546E+01, 1.3403E+01,
  1.3263E+01, 1.3127E+01, 1.2993E+01, 1.2863E+01, 1.2736E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.6099E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 9.1301E+02, 9.1041E+02, 9.0858E+02, 9.0741E+02, 9.0681E+02,
  9.0671E+02, 9.0706E+02, 9.0781E+02, 9.0891E+02, 9.1034E+02, 9.1205E+02, 9.1402E+02, 9.1622E+02, 9.1864E+02, 9.2125E+02,
  9.2403E+02, 9.2698E+02, 9.3006E+02, 9.3327E+02, 9.3660E+02, 9.4004E+02, 9.4357E+02, 9.4718E+02, 9.5088E+02, 9.5464E+02,
  9.5846E+02, 9.6234E+02, 9.6627E+02, 9.7024E+02, 9.7425E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.0171E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.5957E+05, 3.6235E+05, 3.6512E+05, 3.6788E+05,
  3.7064E+05, 3.7340E+05, 3.7615E+05, 3.7891E+05, 3.8167E+05, 3.8443E+05, 3.8720E+05, 3.8997E+05, 3.9274E+05, 3.9552E+05,
  3.9831E+05, 4.0111E+05, 4.0391E+05, 4.0673E+05, 4.0955E+05, 4.1238E+05, 4.1522E+05, 4.1807E+05, 4.2093E+05, 4.2380E+05,
  4.2668E+05, 4.2958E+05, 4.3248E+05, 4.3540E+05, 4.3832E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.0171E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 2.0452E+01, 2.0095E+01, 1.9756E+01, 1.9433E+01,
  1.9124E+01, 1.8830E+01, 1.8547E+01, 1.8276E+01, 1.8015E+01, 1.7764E+01, 1.7522E+01, 1.7289E+01, 1.7064E+01, 1.6846E+01,
  1.6635E+01, 1.6430E+01, 1.6232E+01, 1.6039E+01, 1.5852E+01, 1.5671E+01, 1.5494E+01, 1.5322E+01, 1.5155E+01, 1.4992E+01,
  1.4833E+01, 1.4678E+01, 1.4526E+01, 1.4378E+01, 1.4234E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.0171E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 9.2843E+02, 9.2499E+02, 9.2244E+02, 9.2065E+02,
  9.1951E+02, 9.1893E+02, 9.1886E+02, 9.1922E+02, 9.1998E+02, 9.2109E+02, 9.2251E+02, 9.2421E+02, 9.2617E+02, 9.2835E+02,
  9.3075E+02, 9.3333E+02, 9.3608E+02, 9.3899E+02, 9.4203E+02, 9.4520E+02, 9.4848E+02, 9.5186E+02, 9.5534E+02, 9.5890E+02,
  9.6253E+02, 9.6623E+02, 9.6999E+02, 9.7381E+02, 9.7767E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.4582E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.6118E+05, 3.6400E+05, 3.6682E+05,
  3.6962E+05, 3.7243E+05, 3.7522E+05, 3.7802E+05, 3.8081E+05, 3.8360E+05, 3.8640E+05, 3.8919E+05, 3.9200E+05, 3.9480E+05,
  3.9761E+05, 4.0043E+05, 4.0326E+05, 4.0609E+05, 4.0893E+05, 4.1178E+05, 4.1464E+05, 4.1750E+05, 4.2038E+05, 4.2326E+05,
  4.2616E+05, 4.2907E+05, 4.3198E+05, 4.3491E+05, 4.3785E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.4582E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 2.2655E+01, 2.2251E+01, 2.1869E+01,
  2.1505E+01, 2.1159E+01, 2.0828E+01, 2.0511E+01, 2.0207E+01, 1.9916E+01, 1.9635E+01, 1.9365E+01, 1.9105E+01, 1.8854E+01,
  1.8611E+01, 1.8376E+01, 1.8148E+01, 1.7928E+01, 1.7714E+01, 1.7506E+01, 1.7305E+01, 1.7108E+01, 1.6918E+01, 1.6732E+01,
  1.6551E+01, 1.6375E+01, 1.6203E+01, 1.6036E+01, 1.5872E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.4582E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 9.4462E+02, 9.4023E+02, 9.3687E+02,
  9.3439E+02, 9.3265E+02, 9.3155E+02, 9.3101E+02, 9.3096E+02, 9.3134E+02, 9.3211E+02, 9.3322E+02, 9.3464E+02, 9.3633E+02,
  9.3827E+02, 9.4044E+02, 9.4281E+02, 9.4536E+02, 9.4807E+02, 9.5094E+02, 9.5394E+02, 9.5706E+02, 9.6029E+02, 9.6362E+02,
  9.6704E+02, 9.7054E+02, 9.7412E+02, 9.7775E+02, 9.8145E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.9349E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.6276E+05, 3.6563E+05,
  3.6849E+05, 3.7135E+05, 3.7419E+05, 3.7702E+05, 3.7986E+05, 3.8269E+05, 3.8551E+05, 3.8834E+05, 3.9118E+05, 3.9401E+05,
  3.9685E+05, 3.9969E+05, 4.0254E+05, 4.0539E+05, 4.0825E+05, 4.1112E+05, 4.1400E+05, 4.1688E+05, 4.1977E+05, 4.2268E+05,
  4.2559E+05, 4.2851E+05, 4.3144E+05, 4.3438E+05, 4.3733E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.9349E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 2.5046E+01, 2.4591E+01,
  2.4160E+01, 2.3750E+01, 2.3361E+01, 2.2990E+01, 2.2635E+01, 2.2295E+01, 2.1970E+01, 2.1657E+01, 2.1355E+01, 2.1065E+01,
  2.0785E+01, 2.0515E+01, 2.0254E+01, 2.0001E+01, 1.9756E+01, 1.9519E+01, 1.9289E+01, 1.9065E+01, 1.8848E+01, 1.8636E+01,
  1.8431E+01, 1.8231E+01, 1.8036E+01, 1.7846E+01, 1.7660E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  4.9349E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 9.6164E+02, 9.5618E+02,
  9.5193E+02, 9.4868E+02, 9.4628E+02, 9.4461E+02, 9.4356E+02, 9.4306E+02, 9.4303E+02, 9.4343E+02, 9.4421E+02, 9.4532E+02,
  9.4673E+02, 9.4841E+02, 9.5033E+02, 9.5247E+02, 9.5481E+02, 9.5733E+02, 9.6000E+02, 9.6283E+02, 9.6578E+02, 9.6885E+02,
  9.7203E+02, 9.7531E+02, 9.7867E+02, 9.8211E+02, 9.8562E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  5.4492E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.6430E+05,
  3.6723E+05, 3.7014E+05, 3.7304E+05, 3.7593E+05, 3.7880E+05, 3.8168E+05, 3.8454E+05, 3.8741E+05, 3.9027E+05, 3.9314E+05,
  3.9601E+05, 3.9888E+05, 4.0175E+05, 4.0463E+05, 4.0752E+05, 4.1041E+05, 4.1330E+05, 4.1621E+05, 4.1912E+05, 4.2204E+05,
  4.2497E+05, 4.2790E+05, 4.3085E+05, 4.3381E+05, 4.3677E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  5.4492E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 2.7642E+01,
  2.7127E+01, 2.6641E+01, 2.6181E+01, 2.5744E+01, 2.5328E+01, 2.4930E+01, 2.4551E+01, 2.4187E+01, 2.3838E+01, 2.3502E+01,
  2.3179E+01, 2.2868E+01, 2.2567E+01, 2.2277E+01, 2.1997E+01, 2.1725E+01, 2.1462E+01, 2.1207E+01, 2.0959E+01, 2.0719E+01,
  2.0485E+01, 2.0258E+01, 2.0037E+01, 1.9821E+01, 1.9611E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  5.4492E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 9.7961E+02,
  9.7294E+02, 9.6768E+02, 9.6357E+02, 9.6044E+02, 9.5814E+02, 9.5653E+02, 9.5553E+02, 9.5507E+02, 9.5507E+02, 9.5549E+02,
  9.5627E+02, 9.5738E+02, 9.5878E+02, 9.6045E+02, 9.6235E+02, 9.6446E+02, 9.6677E+02, 9.6924E+02, 9.7188E+02, 9.7466E+02,
  9.7756E+02, 9.8058E+02, 9.8370E+02, 9.8692E+02, 9.9023E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.0027E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  3.6582E+05, 3.6880E+05, 3.7176E+05, 3.7471E+05, 3.7764E+05, 3.8056E+05, 3.8347E+05, 3.8638E+05, 3.8928E+05, 3.9219E+05,
  3.9509E+05, 3.9799E+05, 4.0089E+05, 4.0380E+05, 4.0671E+05, 4.0962E+05, 4.1254E+05, 4.1547E+05, 4.1840E+05, 4.2134E+05,
  4.2429E+05, 4.2724E+05, 4.3021E+05, 4.3318E+05, 4.3616E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.0027E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  3.0456E+01, 2.9874E+01, 2.9326E+01, 2.8808E+01, 2.8317E+01, 2.7851E+01, 2.7406E+01, 2.6982E+01, 2.6576E+01, 2.6187E+01,
  2.5813E+01, 2.5454E+01, 2.5108E+01, 2.4774E+01, 2.4453E+01, 2.4141E+01, 2.3841E+01, 2.3549E+01, 2.3267E+01, 2.2993E+01,
  2.2727E+01, 2.2469E+01, 2.2218E+01, 2.1974E+01, 2.1737E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.0027E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  9.9863E+02, 9.9058E+02, 9.8418E+02, 9.7913E+02, 9.7518E+02, 9.7217E+02, 9.6996E+02, 9.6842E+02, 9.6748E+02, 9.6705E+02,
  9.6708E+02, 9.6751E+02, 9.6829E+02, 9.6940E+02, 9.7079E+02, 9.7243E+02, 9.7431E+02, 9.7639E+02, 9.7866E+02, 9.8110E+02,
  9.8369E+02, 9.8642E+02, 9.8927E+02, 9.9224E+02, 9.9530E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.5975E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 3.6729E+05, 3.7033E+05, 3.7335E+05, 3.7635E+05, 3.7932E+05, 3.8229E+05, 3.8525E+05, 3.8819E+05, 3.9114E+05,
  3.9408E+05, 3.9701E+05, 3.9995E+05, 4.0289E+05, 4.0583E+05, 4.0877E+05, 4.1172E+05, 4.1467E+05, 4.1762E+05, 4.2058E+05,
  4.2355E+05, 4.2653E+05, 4.2951E+05, 4.3250E+05, 4.3550E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.5975E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 3.3506E+01, 3.2848E+01, 3.2229E+01, 3.1646E+01, 3.1095E+01, 3.0573E+01, 3.0075E+01, 2.9601E+01, 2.9149E+01,
  2.8715E+01, 2.8299E+01, 2.7900E+01, 2.7516E+01, 2.7146E+01, 2.6789E+01, 2.6445E+01, 2.6112E+01, 2.5790E+01, 2.5478E+01,
  2.5175E+01, 2.4882E+01, 2.4597E+01, 2.4321E+01, 2.4052E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  6.5975E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 1.0188E+03, 1.0092E+03, 1.0015E+03, 9.9541E+02, 9.9057E+02, 9.8678E+02, 9.8389E+02, 9.8176E+02, 9.8030E+02,
  9.7940E+02, 9.7901E+02, 9.7906E+02, 9.7950E+02, 9.8028E+02, 9.8138E+02, 9.8275E+02, 9.8437E+02, 9.8622E+02, 9.8827E+02,
  9.9050E+02, 9.9290E+02, 9.9544E+02, 9.9812E+02, 1.0009E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  7.2356E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 3.6873E+05, 3.7183E+05, 3.7490E+05, 3.7795E+05, 3.8098E+05, 3.8399E+05, 3.8699E+05, 3.8998E+05,
  3.9297E+05, 3.9594E+05, 3.9892E+05, 4.0189E+05, 4.0487E+05, 4.0784E+05, 4.1081E+05, 4.1379E+05, 4.1677E+05, 4.1976E+05,
  4.2275E+05, 4.2575E+05, 4.2875E+05, 4.3176E+05, 4.3478E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  7.2356E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 3.6812E+01, 3.6066E+01, 3.5368E+01, 3.4712E+01, 3.4093E+01, 3.3507E+01, 3.2951E+01, 3.2421E+01,
  3.1917E+01, 3.1434E+01, 3.0972E+01, 3.0528E+01, 3.0102E+01, 2.9692E+01, 2.9297E+01, 2.8916E+01, 2.8548E+01, 2.8192E+01,
  2.7847E+01, 2.7514E+01, 2.7190E+01, 2.6876E+01, 2.6571E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  7.2356E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 1.0404E+03, 1.0290E+03, 1.0198E+03, 1.0125E+03, 1.0067E+03, 1.0020E+03, 9.9837E+02, 9.9560E+02,
  9.9356E+02, 9.9215E+02, 9.9130E+02, 9.9094E+02, 9.9100E+02, 9.9145E+02, 9.9223E+02, 9.9331E+02, 9.9467E+02, 9.9627E+02,
  9.9808E+02, 1.0001E+03, 1.0023E+03, 1.0046E+03, 1.0071E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  7.9188E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7011E+05, 3.7328E+05, 3.7642E+05, 3.7952E+05, 3.8260E+05, 3.8566E+05, 3.8871E+05,
  3.9174E+05, 3.9477E+05, 3.9779E+05, 4.0080E+05, 4.0381E+05, 4.0682E+05, 4.0983E+05, 4.1284E+05, 4.1585E+05, 4.1887E+05,
  4.2188E+05, 4.2491E+05, 4.2793E+05, 4.3096E+05, 4.3400E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  7.9188E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 4.0392E+01, 3.9546E+01, 3.8757E+01, 3.8018E+01, 3.7323E+01, 3.6667E+01, 3.6045E+01,
  3.5454E+01, 3.4891E+01, 3.4354E+01, 3.3840E+01, 3.3347E+01, 3.2875E+01, 3.2421E+01, 3.1984E+01, 3.1562E+01, 3.1155E+01,
  3.0763E+01, 3.0383E+01, 3.0015E+01, 2.9659E+01, 2.9313E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  7.9188E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 1.0634E+03, 1.0500E+03, 1.0392E+03, 1.0305E+03, 1.0235E+03, 1.0179E+03, 1.0134E+03,
  1.0100E+03, 1.0073E+03, 1.0053E+03, 1.0040E+03, 1.0032E+03, 1.0028E+03, 1.0029E+03, 1.0034E+03, 1.0041E+03, 1.0052E+03,
  1.0065E+03, 1.0081E+03, 1.0099E+03, 1.0119E+03, 1.0140E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  8.6492E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7145E+05, 3.7469E+05, 3.7789E+05, 3.8105E+05, 3.8419E+05, 3.8730E+05,
  3.9040E+05, 3.9348E+05, 3.9655E+05, 3.9961E+05, 4.0266E+05, 4.0571E+05, 4.0876E+05, 4.1180E+05, 4.1485E+05, 4.1789E+05,
  4.2094E+05, 4.2399E+05, 4.2704E+05, 4.3010E+05, 4.3316E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  8.6492E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 4.4271E+01, 4.3311E+01, 4.2418E+01, 4.1585E+01, 4.0804E+01, 4.0068E+01,
  3.9372E+01, 3.8712E+01, 3.8085E+01, 3.7487E+01, 3.6916E+01, 3.6370E+01, 3.5846E+01, 3.5343E+01, 3.4860E+01, 3.4394E+01,
  3.3945E+01, 3.3512E+01, 3.3093E+01, 3.2688E+01, 3.2296E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  8.6492E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.0882E+03, 1.0724E+03, 1.0597E+03, 1.0495E+03, 1.0412E+03, 1.0346E+03,
  1.0292E+03, 1.0249E+03, 1.0215E+03, 1.0190E+03, 1.0171E+03, 1.0158E+03, 1.0150E+03, 1.0147E+03, 1.0148E+03, 1.0152E+03,
  1.0160E+03, 1.0170E+03, 1.0183E+03, 1.0199E+03, 1.0216E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  9.4289E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7274E+05, 3.7605E+05, 3.7932E+05, 3.8255E+05, 3.8574E+05,
  3.8891E+05, 3.9205E+05, 3.9518E+05, 3.9830E+05, 4.0140E+05, 4.0450E+05, 4.0759E+05, 4.1067E+05, 4.1375E+05, 4.1683E+05,
  4.1991E+05, 4.2299E+05, 4.2608E+05, 4.2916E+05, 4.3225E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  9.4289E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 4.8475E+01, 4.7382E+01, 4.6372E+01, 4.5432E+01, 4.4553E+01,
  4.3727E+01, 4.2948E+01, 4.2211E+01, 4.1512E+01, 4.0847E+01, 4.0213E+01, 3.9607E+01, 3.9027E+01, 3.8470E+01, 3.7936E+01,
  3.7421E+01, 3.6926E+01, 3.6449E+01, 3.5988E+01, 3.5542E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  9.4289E+05,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.1151E+03, 1.0965E+03, 1.0816E+03, 1.0696E+03, 1.0599E+03,
  1.0520E+03, 1.0456E+03, 1.0405E+03, 1.0364E+03, 1.0331E+03, 1.0307E+03, 1.0288E+03, 1.0276E+03, 1.0269E+03, 1.0265E+03,
  1.0266E+03, 1.0271E+03, 1.0278E+03, 1.0288E+03, 1.0301E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.0260E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7397E+05, 3.7736E+05, 3.8070E+05, 3.8400E+05,
  3.8725E+05, 3.9048E+05, 3.9368E+05, 3.9686E+05, 4.0002E+05, 4.0317E+05, 4.0631E+05, 4.0944E+05, 4.1256E+05, 4.1568E+05,
  4.1880E+05, 4.2191E+05, 4.2503E+05, 4.2814E+05, 4.3126E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.0260E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 5.3034E+01, 5.1788E+01, 5.0641E+01, 4.9579E+01,
  4.8589E+01, 4.7662E+01, 4.6790E+01, 4.5967E+01, 4.5188E+01, 4.4448E+01, 4.3743E+01, 4.3071E+01, 4.2429E+01, 4.1813E+01,
  4.1222E+01, 4.0655E+01, 4.0109E+01, 3.9583E+01, 3.9075E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.0260E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.1442E+03, 1.1224E+03, 1.1050E+03, 1.0910E+03,
  1.0797E+03, 1.0704E+03, 1.0629E+03, 1.0568E+03, 1.0518E+03, 1.0478E+03, 1.0447E+03, 1.0423E+03, 1.0406E+03, 1.0394E+03,
  1.0386E+03, 1.0383E+03, 1.0384E+03, 1.0389E+03, 1.0396E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.1145E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7513E+05, 3.7862E+05, 3.8204E+05,
  3.8540E+05, 3.8872E+05, 3.9201E+05, 3.9526E+05, 3.9849E+05, 4.0171E+05, 4.0490E+05, 4.0809E+05, 4.1126E+05, 4.1442E+05,
  4.1758E+05, 4.2074E+05, 4.2389E+05, 4.2704E+05, 4.3019E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.1145E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 5.7984E+01, 5.6559E+01, 5.5255E+01,
  5.4053E+01, 5.2937E+01, 5.1895E+01, 5.0919E+01, 4.9999E+01, 4.9130E+01, 4.8306E+01, 4.7523E+01, 4.6778E+01, 4.6066E+01,
  4.5386E+01, 4.4733E+01, 4.4107E+01, 4.3506E+01, 4.2926E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.1145E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.1762E+03, 1.1505E+03, 1.1301E+03,
  1.1138E+03, 1.1006E+03, 1.0898E+03, 1.0810E+03, 1.0738E+03, 1.0679E+03, 1.0631E+03, 1.0593E+03, 1.0563E+03, 1.0540E+03,
  1.0523E+03, 1.0511E+03, 1.0504E+03, 1.0501E+03, 1.0502E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.2086E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7622E+05, 3.7980E+05,
  3.8331E+05, 3.8675E+05, 3.9014E+05, 3.9349E+05, 3.9681E+05, 4.0010E+05, 4.0336E+05, 4.0661E+05, 4.0984E+05, 4.1305E+05,
  4.1626E+05, 4.1946E+05, 4.2266E+05, 4.2585E+05, 4.2903E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.2086E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 6.3361E+01, 6.1728E+01,
  6.0242E+01, 5.8879E+01, 5.7619E+01, 5.6448E+01, 5.5352E+01, 5.4323E+01, 5.3354E+01, 5.2437E+01, 5.1568E+01, 5.0741E+01,
  4.9953E+01, 4.9200E+01, 4.8480E+01, 4.7789E+01, 4.7127E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.2086E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.2114E+03, 1.1811E+03,
  1.1573E+03, 1.1383E+03, 1.1229E+03, 1.1104E+03, 1.1001E+03, 1.0917E+03, 1.0848E+03, 1.0791E+03, 1.0745E+03, 1.0708E+03,
  1.0679E+03, 1.0656E+03, 1.0640E+03, 1.0628E+03, 1.0621E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.3085E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7723E+05,
  3.8093E+05, 3.8453E+05, 3.8805E+05, 3.9152E+05, 3.9494E+05, 3.9831E+05, 4.0166E+05, 4.0498E+05, 4.0828E+05, 4.1155E+05,
  4.1482E+05, 4.1807E+05, 4.2131E+05, 4.2455E+05, 4.2778E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.3085E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 6.9211E+01,
  6.7331E+01, 6.5634E+01, 6.4085E+01, 6.2660E+01, 6.1341E+01, 6.0111E+01, 5.8960E+01, 5.7878E+01, 5.6857E+01, 5.5891E+01,
  5.4974E+01, 5.4101E+01, 5.3269E+01, 5.2474E+01, 5.1713E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.3085E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.2506E+03,
  1.2147E+03, 1.1867E+03, 1.1645E+03, 1.1467E+03, 1.1322E+03, 1.1203E+03, 1.1105E+03, 1.1024E+03, 1.0958E+03, 1.0903E+03,
  1.0859E+03, 1.0823E+03, 1.0794E+03, 1.0772E+03, 1.0756E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.4145E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  3.7815E+05, 3.8197E+05, 3.8568E+05, 3.8929E+05, 3.9284E+05, 3.9633E+05, 3.9977E+05, 4.0318E+05, 4.0656E+05, 4.0991E+05,
  4.1324E+05, 4.1655E+05, 4.1985E+05, 4.2313E+05, 4.2641E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.4145E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  7.5590E+01, 7.3417E+01, 7.1471E+01, 6.9707E+01, 6.8093E+01, 6.6604E+01, 6.5223E+01, 6.3933E+01, 6.2725E+01, 6.1587E+01,
  6.0513E+01, 5.9496E+01, 5.8530E+01, 5.7610E+01, 5.6732E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.4145E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  1.2946E+03, 1.2518E+03, 1.2188E+03, 1.1929E+03, 1.1722E+03, 1.1554E+03, 1.1417E+03, 1.1303E+03, 1.1210E+03, 1.1132E+03,
  1.1068E+03, 1.1015E+03, 1.0972E+03, 1.0937E+03, 1.0910E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.5268E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 3.7898E+05, 3.8293E+05, 3.8675E+05, 3.9047E+05, 3.9410E+05, 3.9767E+05, 4.0119E+05, 4.0466E+05, 4.0810E+05,
  4.1150E+05, 4.1489E+05, 4.1825E+05, 4.2160E+05, 4.2493E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.5268E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 8.2558E+01, 8.0034E+01, 7.7795E+01, 7.5781E+01, 7.3948E+01, 7.2266E+01, 7.0711E+01, 6.9265E+01, 6.7914E+01,
  6.6646E+01, 6.5452E+01, 6.4323E+01, 6.3253E+01, 6.2236E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.5268E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 1.3445E+03, 1.2931E+03, 1.2541E+03, 1.2238E+03, 1.1997E+03, 1.1802E+03, 1.1644E+03, 1.1513E+03, 1.1405E+03,
  1.1315E+03, 1.1240E+03, 1.1179E+03, 1.1128E+03, 1.1086E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.6457E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 3.7970E+05, 3.8380E+05, 3.8775E+05, 3.9157E+05, 3.9530E+05, 3.9896E+05, 4.0255E+05, 4.0609E+05,
  4.0959E+05, 4.1306E+05, 4.1650E+05, 4.1991E+05, 4.2331E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.6457E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 9.0194E+01, 8.7245E+01, 8.4658E+01, 8.2350E+01, 8.0263E+01, 7.8359E+01, 7.6607E+01, 7.4984E+01,
  7.3473E+01, 7.2059E+01, 7.0730E+01, 6.9476E+01, 6.8291E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.6457E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 1.4018E+03, 1.3395E+03, 1.2931E+03, 1.2575E+03, 1.2294E+03, 1.2069E+03, 1.1886E+03, 1.1735E+03,
  1.1611E+03, 1.1507E+03, 1.1421E+03, 1.1349E+03, 1.1289E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.7715E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8029E+05, 3.8457E+05, 3.8866E+05, 3.9260E+05, 3.9644E+05, 4.0018E+05, 4.0385E+05,
  4.0747E+05, 4.1104E+05, 4.1457E+05, 4.1807E+05, 4.2154E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.7715E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 9.8591E+01, 9.5124E+01, 9.2120E+01, 8.9465E+01, 8.7083E+01, 8.4923E+01, 8.2945E+01,
  8.1121E+01, 7.9428E+01, 7.7849E+01, 7.6370E+01, 7.4978E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.7715E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 1.4685E+03, 1.3921E+03, 1.3365E+03, 1.2944E+03, 1.2616E+03, 1.2355E+03, 1.2144E+03,
  1.1971E+03, 1.1828E+03, 1.1710E+03, 1.1610E+03, 1.1527E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.9044E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8074E+05, 3.8523E+05, 3.8948E+05, 3.9355E+05, 3.9750E+05, 4.0134E+05,
  4.0511E+05, 4.0880E+05, 4.1244E+05, 4.1604E+05, 4.1960E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.9044E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.0786E+02, 1.0375E+02, 1.0024E+02, 9.7175E+01, 9.4448E+01, 9.1992E+01,
  8.9755E+01, 8.7702E+01, 8.5804E+01, 8.4040E+01, 8.2392E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1.9044E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.5475E+03, 1.4525E+03, 1.3852E+03, 1.3352E+03, 1.2968E+03, 1.2665E+03,
  1.2421E+03, 1.2223E+03, 1.2059E+03, 1.1923E+03, 1.1809E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.0447E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8102E+05, 3.8575E+05, 3.9019E+05, 3.9442E+05, 3.9849E+05,
  4.0244E+05, 4.0629E+05, 4.1008E+05, 4.1379E+05, 4.1746E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.0447E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.1814E+02, 1.1322E+02, 1.0910E+02, 1.0554E+02, 1.0241E+02,
  9.9610E+01, 9.7076E+01, 9.4762E+01, 9.2632E+01, 9.0659E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.0447E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.6428E+03, 1.5225E+03, 1.4403E+03, 1.3805E+03, 1.3353E+03,
  1.3000E+03, 1.2719E+03, 1.2491E+03, 1.2303E+03, 1.2148E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.1929E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8110E+05, 3.8613E+05, 3.9078E+05, 3.9518E+05,
  3.9939E+05, 4.0346E+05, 4.0742E+05, 4.1129E+05, 4.1509E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.1929E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.2965E+02, 1.2368E+02, 1.1880E+02, 1.1466E+02,
  1.1104E+02, 1.0784E+02, 1.0496E+02, 1.0235E+02, 9.9957E+01;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.1929E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.7607E+03, 1.6050E+03, 1.5032E+03, 1.4312E+03,
  1.3778E+03, 1.3366E+03, 1.3040E+03, 1.2778E+03, 1.2564E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.3492E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8095E+05, 3.8634E+05, 3.9125E+05,
  3.9584E+05, 4.0020E+05, 4.0440E+05, 4.0847E+05, 4.1244E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.3492E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.4261E+02, 1.3528E+02, 1.2945E+02,
  1.2459E+02, 1.2040E+02, 1.1673E+02, 1.1346E+02, 1.1050E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.3492E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.9108E+03, 1.7037E+03, 1.5757E+03,
  1.4883E+03, 1.4247E+03, 1.3764E+03, 1.3387E+03, 1.3086E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.5140E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.8051E+05, 3.8636E+05,
  3.9157E+05, 3.9638E+05, 4.0092E+05, 4.0526E+05, 4.0945E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.5140E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.5738E+02, 1.4821E+02,
  1.4117E+02, 1.3543E+02, 1.3057E+02, 1.2635E+02, 1.2261E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.5140E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 2.1089E+03, 1.8238E+03,
  1.6601E+03, 1.5528E+03, 1.4767E+03, 1.4201E+03, 1.3763E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.6878E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.7970E+05,
  3.8616E+05, 3.9173E+05, 3.9679E+05, 4.0152E+05, 4.0602E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.6878E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 1.7446E+02,
  1.6273E+02, 1.5414E+02, 1.4732E+02, 1.4164E+02, 1.3676E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.6878E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 2.3839E+03,
  1.9730E+03, 1.7594E+03, 1.6262E+03, 1.5348E+03, 1.4680E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.8712E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  3.7840E+05, 3.8568E+05, 3.9170E+05, 3.9706E+05, 4.0202E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.8712E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  1.9468E+02, 1.7918E+02, 1.6856E+02, 1.6039E+02, 1.5372E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2.8712E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  2.7928E+03, 2.1626E+03, 1.8774E+03, 1.7104E+03, 1.5997E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.0648E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 3.7641E+05, 3.8489E+05, 3.9146E+05, 3.9718E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.0648E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 2.1936E+02, 1.9802E+02, 1.8467E+02, 1.7480E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.0648E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 3.4664E+03, 2.4095E+03, 2.0189E+03, 1.8072E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.2696E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 3.7333E+05, 3.8371E+05, 3.9099E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.2696E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 2.5127E+02, 2.1987E+02, 2.0281E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.2696E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 4.7895E+03, 2.7395E+03, 2.1900E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.4873E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 3.6807E+05, 3.8203E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.4873E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 2.9784E+02, 2.4574E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.4873E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 8.6013E+03, 3.1925E+03;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Enthalpy,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.7237E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 3.5014E+05;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  Density,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.7237E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 4.3645E+02;

FluidProperties:Superheated,
  R404a,  !- Fluid Name
  SpecificHeat,  !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3.7237E+06,  !- Pressure {Pa}
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,
  0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00;


##enddef

##def Steam[]


FluidProperties:Name,
  STEAM,  !- Fluid 1 Name
  REFRIGERANT;  !- Fluid 1 Type

FluidProperties:Temperatures,
  SteamSaturatedTemperatures,  !- Name
  0.010,1.000,5.000,10.000,15.000,20.000,25.000,
  30.000,35.000,40.000,45.000,50.000,55.000,60.000,
  65.000,70.000,72.000,74.000,76.000,78.000,80.000,
  82.000,84.000,86.000,88.000,90.000,92.000,94.000,
  96.000,98.000,99.000,100.000,101.000,102.000,103.000,
  104.000,105.000,106.000,107.000,108.000,109.000,110.000,
  111.000,112.000,113.000,114.000,115.000,116.000,117.000,
  118.000,119.000,120.000,121.000,122.000,123.000,124.000,
  125.000,126.000,127.000,128.000,129.000,130.000,132.000,
  134.000,136.000,138.000,140.000,142.000,144.000,146.000,
  148.000,150.000,152.000,154.000,156.000,158.000,160.000,
  162.000,164.000,166.000,168.000,170.000,172.000,174.000,
  176.000,178.000,180.000,185.000,190.000,195.000,200.000,
  205.000,210.000,215.000,220.000,225.000,230.000,240.000,
  250.000,260.000,270.000,280.000,290.000,300.000,310.000,
  320.000,330.000,340.000,350.000,360.000,370.000;

FluidProperties:Saturated,
  Steam,  !- Name
  PRESSURE,  !- Fluid Property Type
  FLUIDGAS,  !- Fluid Phase
  SteamSaturatedTemperatures,  !- Temperature Values Name
  0.6117E+03,0.6571E+03,0.8726E+03,0.1228E+04,0.1706E+04,0.2339E+04,0.3170E+04,
  0.4247E+04,0.5629E+04,0.7385E+04,0.9595E+04,0.1235E+05,0.1576E+05,0.1995E+05,
  0.2504E+05,0.3120E+05,0.3400E+05,0.3701E+05,0.4024E+05,0.4370E+05,0.4741E+05,
  0.5139E+05,0.5564E+05,0.6017E+05,0.6502E+05,0.7018E+05,0.7568E+05,0.8154E+05,
  0.8777E+05,0.9439E+05,0.9785E+05,0.1014E+06,0.1051E+06,0.1089E+06,0.1128E+06,
  0.1168E+06,0.1209E+06,0.1251E+06,0.1295E+06,0.1340E+06,0.1386E+06,0.1434E+06,
  0.1483E+06,0.1533E+06,0.1584E+06,0.1637E+06,0.1692E+06,0.1748E+06,0.1805E+06,
  0.1864E+06,0.1925E+06,0.1987E+06,0.2050E+06,0.2116E+06,0.2183E+06,0.2252E+06,
  0.2322E+06,0.2395E+06,0.2469E+06,0.2545E+06,0.2623E+06,0.2703E+06,0.2868E+06,
  0.3042E+06,0.3224E+06,0.3415E+06,0.3615E+06,0.3825E+06,0.4044E+06,0.4273E+06,
  0.4512E+06,0.4762E+06,0.5022E+06,0.5295E+06,0.5578E+06,0.5874E+06,0.6182E+06,
  0.6503E+06,0.6837E+06,0.7185E+06,0.7546E+06,0.7922E+06,0.8312E+06,0.8718E+06,
  0.9138E+06,0.9575E+06,0.1003E+07,0.1123E+07,0.1255E+07,0.1399E+07,0.1555E+07,
  0.1724E+07,0.1908E+07,0.2106E+07,0.2320E+07,0.2550E+07,0.2797E+07,0.3347E+07,
  0.3976E+07,0.4692E+07,0.5503E+07,0.6417E+07,0.7442E+07,0.8588E+07,0.9865E+07,
  0.1128E+08,0.1286E+08,0.1460E+08,0.1653E+08,0.1867E+08,0.2104E+08;

FluidProperties:Saturated,
  Steam,  !- Name
  ENTHALPY,  !- Fluid Property Type
  FLUID,  !- Fluid Phase
  SteamSaturatedTemperatures,  !- Temperature Values Name
  0.5860E+00,0.4177E+04,0.2102E+05,0.4202E+05,0.6298E+05,0.8391E+05,0.1048E+06,
  0.1257E+06,0.1466E+06,0.1675E+06,0.1884E+06,0.2093E+06,0.2303E+06,0.2512E+06,
  0.2721E+06,0.2931E+06,0.3014E+06,0.3098E+06,0.3182E+06,0.3266E+06,0.3350E+06,
  0.3434E+06,0.3518E+06,0.3602E+06,0.3686E+06,0.3770E+06,0.3855E+06,0.3939E+06,
  0.4023E+06,0.4107E+06,0.4149E+06,0.4192E+06,0.4234E+06,0.4276E+06,0.4318E+06,
  0.4360E+06,0.4403E+06,0.4445E+06,0.4487E+06,0.4530E+06,0.4572E+06,0.4614E+06,
  0.4656E+06,0.4699E+06,0.4741E+06,0.4784E+06,0.4826E+06,0.4868E+06,0.4911E+06,
  0.4953E+06,0.4996E+06,0.5038E+06,0.5081E+06,0.5123E+06,0.5166E+06,0.5208E+06,
  0.5251E+06,0.5293E+06,0.5336E+06,0.5379E+06,0.5421E+06,0.5464E+06,0.5549E+06,
  0.5635E+06,0.5720E+06,0.5806E+06,0.5892E+06,0.5977E+06,0.6063E+06,0.6149E+06,
  0.6236E+06,0.6322E+06,0.6408E+06,0.6495E+06,0.6581E+06,0.6668E+06,0.6755E+06,
  0.6842E+06,0.6929E+06,0.7016E+06,0.7103E+06,0.7191E+06,0.7278E+06,0.7366E+06,
  0.7454E+06,0.7542E+06,0.7631E+06,0.7852E+06,0.8074E+06,0.8298E+06,0.8523E+06,
  0.8749E+06,0.8976E+06,0.9205E+06,0.9436E+06,0.9668E+06,0.9902E+06,0.1038E+07,
  0.1086E+07,0.1135E+07,0.1185E+07,0.1237E+07,0.1290E+07,0.1345E+07,0.1402E+07,
  0.1462E+07,0.1526E+07,0.1595E+07,0.1671E+07,0.1762E+07,0.1891E+07;

FluidProperties:Saturated,
  Steam,  !- Name
  ENTHALPY,  !- Fluid Property Type
  FLUIDGAS,  !- Fluid Phase
  SteamSaturatedTemperatures,  !- Temperature Values Name
  0.2501E+07,0.2503E+07,0.2510E+07,0.2519E+07,0.2528E+07,0.2537E+07,0.2547E+07,
  0.2556E+07,0.2565E+07,0.2574E+07,0.2582E+07,0.2591E+07,0.2600E+07,0.2609E+07,
  0.2618E+07,0.2626E+07,0.2630E+07,0.2633E+07,0.2636E+07,0.2640E+07,0.2643E+07,
  0.2646E+07,0.2650E+07,0.2653E+07,0.2656E+07,0.2660E+07,0.2663E+07,0.2666E+07,
  0.2669E+07,0.2672E+07,0.2674E+07,0.2676E+07,0.2677E+07,0.2679E+07,0.2680E+07,
  0.2682E+07,0.2683E+07,0.2685E+07,0.2686E+07,0.2688E+07,0.2690E+07,0.2691E+07,
  0.2693E+07,0.2694E+07,0.2696E+07,0.2697E+07,0.2699E+07,0.2700E+07,0.2702E+07,
  0.2703E+07,0.2704E+07,0.2706E+07,0.2707E+07,0.2709E+07,0.2710E+07,0.2712E+07,
  0.2713E+07,0.2715E+07,0.2716E+07,0.2717E+07,0.2719E+07,0.2720E+07,0.2723E+07,
  0.2726E+07,0.2728E+07,0.2731E+07,0.2733E+07,0.2736E+07,0.2739E+07,0.2741E+07,
  0.2744E+07,0.2746E+07,0.2748E+07,0.2751E+07,0.2753E+07,0.2755E+07,0.2757E+07,
  0.2760E+07,0.2762E+07,0.2764E+07,0.2766E+07,0.2768E+07,0.2770E+07,0.2772E+07,
  0.2774E+07,0.2775E+07,0.2777E+07,0.2781E+07,0.2785E+07,0.2789E+07,0.2792E+07,
  0.2795E+07,0.2797E+07,0.2799E+07,0.2801E+07,0.2802E+07,0.2803E+07,0.2803E+07,
  0.2801E+07,0.2797E+07,0.2790E+07,0.2780E+07,0.2767E+07,0.2750E+07,0.2728E+07,
  0.2701E+07,0.2666E+07,0.2622E+07,0.2564E+07,0.2481E+07,0.2335E+07;

FluidProperties:Saturated,
  Steam,  !- Name
  DENSITY,  !- Fluid Property Type
  FLUID,  !- Fluid Phase
  SteamSaturatedTemperatures,  !- Temperature Values Name
  0.9998E+03,0.9999E+03,0.9999E+03,0.9997E+03,0.9991E+03,0.9982E+03,0.9970E+03,
  0.9956E+03,0.9940E+03,0.9922E+03,0.9902E+03,0.9880E+03,0.9857E+03,0.9832E+03,
  0.9805E+03,0.9777E+03,0.9766E+03,0.9754E+03,0.9742E+03,0.9730E+03,0.9718E+03,
  0.9705E+03,0.9692E+03,0.9679E+03,0.9666E+03,0.9653E+03,0.9639E+03,0.9626E+03,
  0.9612E+03,0.9598E+03,0.9591E+03,0.9583E+03,0.9576E+03,0.9569E+03,0.9562E+03,
  0.9554E+03,0.9547E+03,0.9540E+03,0.9532E+03,0.9525E+03,0.9517E+03,0.9509E+03,
  0.9502E+03,0.9494E+03,0.9486E+03,0.9479E+03,0.9471E+03,0.9463E+03,0.9455E+03,
  0.9447E+03,0.9439E+03,0.9431E+03,0.9423E+03,0.9415E+03,0.9407E+03,0.9398E+03,
  0.9390E+03,0.9382E+03,0.9374E+03,0.9365E+03,0.9357E+03,0.9348E+03,0.9331E+03,
  0.9314E+03,0.9297E+03,0.9279E+03,0.9261E+03,0.9243E+03,0.9225E+03,0.9207E+03,
  0.9189E+03,0.9170E+03,0.9151E+03,0.9132E+03,0.9113E+03,0.9094E+03,0.9074E+03,
  0.9055E+03,0.9035E+03,0.9015E+03,0.8995E+03,0.8975E+03,0.8954E+03,0.8933E+03,
  0.8912E+03,0.8891E+03,0.8870E+03,0.8816E+03,0.8761E+03,0.8704E+03,0.8647E+03,
  0.8588E+03,0.8527E+03,0.8465E+03,0.8402E+03,0.8337E+03,0.8271E+03,0.8134E+03,
  0.7989E+03,0.7836E+03,0.7675E+03,0.7503E+03,0.7319E+03,0.7121E+03,0.6907E+03,
  0.6671E+03,0.6408E+03,0.6107E+03,0.5747E+03,0.5276E+03,0.4514E+03;

FluidProperties:Saturated,
  Steam,  !- Name
  DENSITY,  !- Fluid Property Type
  FLUIDGAS,  !- Fluid Phase
  SteamSaturatedTemperatures,  !- Temperature Values Name
  0.4855E-02,0.5196E-02,0.6802E-02,0.9407E-02,0.1284E-01,0.1731E-01,0.2307E-01,
  0.3042E-01,0.3967E-01,0.5124E-01,0.6556E-01,0.8315E-01,0.1046E+00,0.1304E+00,
  0.1615E+00,0.1984E+00,0.2151E+00,0.2329E+00,0.2518E+00,0.2721E+00,0.2937E+00,
  0.3166E+00,0.3411E+00,0.3671E+00,0.3946E+00,0.4239E+00,0.4549E+00,0.4878E+00,
  0.5225E+00,0.5593E+00,0.5785E+00,0.5982E+00,0.6184E+00,0.6392E+00,0.6606E+00,
  0.6825E+00,0.7050E+00,0.7282E+00,0.7519E+00,0.7763E+00,0.8013E+00,0.8269E+00,
  0.8532E+00,0.8802E+00,0.9079E+00,0.9363E+00,0.9654E+00,0.9952E+00,0.1026E+01,
  0.1057E+01,0.1089E+01,0.1122E+01,0.1156E+01,0.1190E+01,0.1226E+01,0.1262E+01,
  0.1299E+01,0.1337E+01,0.1375E+01,0.1415E+01,0.1455E+01,0.1497E+01,0.1583E+01,
  0.1673E+01,0.1766E+01,0.1864E+01,0.1967E+01,0.2074E+01,0.2185E+01,0.2301E+01,
  0.2422E+01,0.2548E+01,0.2679E+01,0.2816E+01,0.2958E+01,0.3106E+01,0.3260E+01,
  0.3419E+01,0.3585E+01,0.3758E+01,0.3937E+01,0.4122E+01,0.4315E+01,0.4515E+01,
  0.4722E+01,0.4936E+01,0.5159E+01,0.5750E+01,0.6395E+01,0.7098E+01,0.7861E+01,
  0.8690E+01,0.9588E+01,0.1056E+02,0.1162E+02,0.1275E+02,0.1399E+02,0.1675E+02,
  0.1997E+02,0.2371E+02,0.2807E+02,0.3316E+02,0.3913E+02,0.4617E+02,0.5454E+02,
  0.6464E+02,0.7705E+02,0.9276E+02,0.1136E+03,0.1439E+03,0.2018E+03;

FluidProperties:Saturated,
  Steam,  !- Name
  SPECIFICHEAT,  !- Fluid Property Type
  FLUID,  !- Fluid Phase
  SteamSaturatedTemperatures,  !- Temperature Values Name
  0.4220E+04,0.4217E+04,0.4205E+04,0.4196E+04,0.4189E+04,0.4184E+04,0.4182E+04,
  0.4180E+04,0.4180E+04,0.4180E+04,0.4180E+04,0.4182E+04,0.4183E+04,0.4185E+04,
  0.4187E+04,0.4190E+04,0.4191E+04,0.4193E+04,0.4194E+04,0.4195E+04,0.4197E+04,
  0.4198E+04,0.4200E+04,0.4202E+04,0.4203E+04,0.4205E+04,0.4207E+04,0.4209E+04,
  0.4211E+04,0.4213E+04,0.4215E+04,0.4216E+04,0.4217E+04,0.4218E+04,0.4219E+04,
  0.4220E+04,0.4222E+04,0.4223E+04,0.4224E+04,0.4226E+04,0.4227E+04,0.4228E+04,
  0.4230E+04,0.4231E+04,0.4233E+04,0.4234E+04,0.4236E+04,0.4237E+04,0.4239E+04,
  0.4240E+04,0.4242E+04,0.4244E+04,0.4245E+04,0.4247E+04,0.4249E+04,0.4250E+04,
  0.4252E+04,0.4254E+04,0.4256E+04,0.4258E+04,0.4260E+04,0.4261E+04,0.4265E+04,
  0.4270E+04,0.4274E+04,0.4278E+04,0.4283E+04,0.4287E+04,0.4292E+04,0.4297E+04,
  0.4302E+04,0.4307E+04,0.4312E+04,0.4318E+04,0.4324E+04,0.4329E+04,0.4335E+04,
  0.4341E+04,0.4348E+04,0.4354E+04,0.4361E+04,0.4368E+04,0.4375E+04,0.4382E+04,
  0.4390E+04,0.4397E+04,0.4405E+04,0.4425E+04,0.4447E+04,0.4471E+04,0.4496E+04,
  0.4523E+04,0.4551E+04,0.4582E+04,0.4615E+04,0.4650E+04,0.4688E+04,0.4772E+04,
  0.4870E+04,0.4986E+04,0.5123E+04,0.5289E+04,0.5493E+04,0.5750E+04,0.6085E+04,
  0.6537E+04,0.7186E+04,0.8208E+04,0.1012E+05,0.1500E+05,0.4516E+05;

FluidProperties:Saturated,
  Steam,  !- Name
  SPECIFICHEAT,  !- Fluid Property Type
  FLUIDGAS,  !- Fluid Phase
  SteamSaturatedTemperatures,  !- Temperature Values Name
  0.1884E+04,0.1885E+04,0.1889E+04,0.1895E+04,0.1900E+04,0.1906E+04,0.1912E+04,
  0.1918E+04,0.1925E+04,0.1931E+04,0.1939E+04,0.1947E+04,0.1955E+04,0.1965E+04,
  0.1975E+04,0.1986E+04,0.1991E+04,0.1996E+04,0.2001E+04,0.2006E+04,0.2012E+04,
  0.2018E+04,0.2024E+04,0.2030E+04,0.2036E+04,0.2043E+04,0.2050E+04,0.2057E+04,
  0.2064E+04,0.2072E+04,0.2076E+04,0.2080E+04,0.2084E+04,0.2088E+04,0.2093E+04,
  0.2097E+04,0.2101E+04,0.2106E+04,0.2110E+04,0.2115E+04,0.2120E+04,0.2124E+04,
  0.2129E+04,0.2134E+04,0.2139E+04,0.2144E+04,0.2150E+04,0.2155E+04,0.2160E+04,
  0.2166E+04,0.2171E+04,0.2177E+04,0.2183E+04,0.2189E+04,0.2195E+04,0.2201E+04,
  0.2207E+04,0.2213E+04,0.2219E+04,0.2226E+04,0.2232E+04,0.2239E+04,0.2252E+04,
  0.2266E+04,0.2281E+04,0.2296E+04,0.2311E+04,0.2327E+04,0.2343E+04,0.2359E+04,
  0.2376E+04,0.2394E+04,0.2412E+04,0.2430E+04,0.2449E+04,0.2468E+04,0.2488E+04,
  0.2509E+04,0.2529E+04,0.2551E+04,0.2572E+04,0.2594E+04,0.2617E+04,0.2640E+04,
  0.2664E+04,0.2688E+04,0.2713E+04,0.2777E+04,0.2844E+04,0.2915E+04,0.2990E+04,
  0.3068E+04,0.3150E+04,0.3237E+04,0.3329E+04,0.3426E+04,0.3528E+04,0.3754E+04,
  0.4011E+04,0.4308E+04,0.4656E+04,0.5073E+04,0.5582E+04,0.6220E+04,0.7045E+04,
  0.8159E+04,0.9753E+04,0.1224E+05,0.1669E+05,0.2736E+05,0.9660E+05;

FluidProperties:Temperatures,
  SteamSuperHeatTemperatures,  !- Name
  0.010,1.000,5.000,10.000,15.000,20.000,25.000,
  30.000,35.000,40.000,45.000,50.000,55.000,60.000,
  65.000,70.000,72.000,74.000,76.000,78.000,80.000,
  82.000,84.000,86.000,88.000,90.000,92.000,94.000,
  96.000,98.000,99.000,100.000,101.000,102.000,103.000,
  104.000,105.000,106.000,107.000,108.000,109.000,110.000,
  111.000,112.000,113.000,114.000,115.000,116.000,117.000,
  118.000,119.000,120.000,121.000,122.000,123.000,124.000,
  125.000,126.000,127.000,128.000,129.000,130.000,132.000,
  134.000,136.000,138.000,140.000,142.000,144.000,146.000,
  148.000,150.000,152.000,154.000,156.000,158.000,160.000,
  162.000,164.000,166.000,168.000,170.000,172.000,174.000,
  176.000,178.000,180.000,185.000,190.000,195.000,200.000,
  205.000,210.000,215.000,220.000,225.000,230.000,240.000,
  250.000,260.000,270.000,280.000,290.000,300.000,310.000,
  320.000,330.000,340.000,350.000,360.000,370.000,400.000,
  450.000,500.000;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  ENTHALPY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.6117E+03,  !- Pressure {Pa}
  0.2501E+07,0.2503E+07,0.2510E+07,0.2520E+07,0.2529E+07,0.2538E+07,0.2548E+07,
  0.2557E+07,0.2566E+07,0.2576E+07,0.2585E+07,0.2595E+07,0.2604E+07,0.2613E+07,
  0.2623E+07,0.2632E+07,0.2636E+07,0.2640E+07,0.2643E+07,0.2647E+07,0.2651E+07,
  0.2655E+07,0.2658E+07,0.2662E+07,0.2666E+07,0.2670E+07,0.2673E+07,0.2677E+07,
  0.2681E+07,0.2685E+07,0.2687E+07,0.2689E+07,0.2690E+07,0.2692E+07,0.2694E+07,
  0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,0.2708E+07,
  0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,
  0.2723E+07,0.2725E+07,0.2727E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
  0.2736E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2744E+07,0.2746E+07,0.2749E+07,
  0.2753E+07,0.2757E+07,0.2761E+07,0.2765E+07,0.2768E+07,0.2772E+07,0.2776E+07,
  0.2780E+07,0.2784E+07,0.2788E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
  0.2807E+07,0.2811E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2830E+07,
  0.2834E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2861E+07,0.2870E+07,0.2880E+07,
  0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
  0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
  0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
  0.3384E+07,0.3490E+07;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  DENSITY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.6117E+03,  !- Pressure {Pa}
  0.4855E-02,0.4837E-02,0.4767E-02,0.4683E-02,0.4601E-02,0.4522E-02,0.4446E-02,
  0.4373E-02,0.4302E-02,0.4233E-02,0.4167E-02,0.4102E-02,0.4039E-02,0.3979E-02,
  0.3920E-02,0.3863E-02,0.3840E-02,0.3818E-02,0.3796E-02,0.3775E-02,0.3753E-02,
  0.3732E-02,0.3711E-02,0.3691E-02,0.3670E-02,0.3650E-02,0.3630E-02,0.3610E-02,
  0.3591E-02,0.3571E-02,0.3562E-02,0.3552E-02,0.3543E-02,0.3533E-02,0.3524E-02,
  0.3514E-02,0.3505E-02,0.3496E-02,0.3487E-02,0.3477E-02,0.3468E-02,0.3459E-02,
  0.3450E-02,0.3441E-02,0.3432E-02,0.3424E-02,0.3415E-02,0.3406E-02,0.3397E-02,
  0.3388E-02,0.3380E-02,0.3371E-02,0.3363E-02,0.3354E-02,0.3346E-02,0.3337E-02,
  0.3329E-02,0.3321E-02,0.3312E-02,0.3304E-02,0.3296E-02,0.3288E-02,0.3271E-02,
  0.3255E-02,0.3239E-02,0.3224E-02,0.3208E-02,0.3193E-02,0.3177E-02,0.3162E-02,
  0.3147E-02,0.3132E-02,0.3117E-02,0.3103E-02,0.3088E-02,0.3074E-02,0.3060E-02,
  0.3046E-02,0.3032E-02,0.3018E-02,0.3004E-02,0.2991E-02,0.2977E-02,0.2964E-02,
  0.2951E-02,0.2938E-02,0.2925E-02,0.2893E-02,0.2862E-02,0.2831E-02,0.2801E-02,
  0.2772E-02,0.2743E-02,0.2715E-02,0.2688E-02,0.2661E-02,0.2634E-02,0.2583E-02,
  0.2533E-02,0.2486E-02,0.2440E-02,0.2396E-02,0.2353E-02,0.2312E-02,0.2273E-02,
  0.2234E-02,0.2197E-02,0.2162E-02,0.2127E-02,0.2093E-02,0.2061E-02,0.3542E-04,
  0.1833E-02,0.1714E-02;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  SPECIFICHEAT,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.6117E+03,  !- Pressure {Pa}
  0.1884E+04,0.1882E+04,0.1875E+04,0.1872E+04,0.1870E+04,0.1870E+04,0.1870E+04,
  0.1871E+04,0.1871E+04,0.1872E+04,0.1873E+04,0.1874E+04,0.1876E+04,0.1877E+04,
  0.1878E+04,0.1880E+04,0.1880E+04,0.1881E+04,0.1882E+04,0.1883E+04,0.1883E+04,
  0.1884E+04,0.1885E+04,0.1885E+04,0.1886E+04,0.1887E+04,0.1888E+04,0.1888E+04,
  0.1889E+04,0.1890E+04,0.1890E+04,0.1891E+04,0.1891E+04,0.1892E+04,0.1892E+04,
  0.1892E+04,0.1893E+04,0.1893E+04,0.1894E+04,0.1894E+04,0.1895E+04,0.1895E+04,
  0.1895E+04,0.1896E+04,0.1896E+04,0.1897E+04,0.1897E+04,0.1898E+04,0.1898E+04,
  0.1898E+04,0.1899E+04,0.1899E+04,0.1900E+04,0.1900E+04,0.1901E+04,0.1901E+04,
  0.1902E+04,0.1902E+04,0.1903E+04,0.1903E+04,0.1903E+04,0.1904E+04,0.1905E+04,
  0.1906E+04,0.1907E+04,0.1908E+04,0.1909E+04,0.1910E+04,0.1911E+04,0.1912E+04,
  0.1913E+04,0.1914E+04,0.1915E+04,0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,
  0.1920E+04,0.1921E+04,0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,
  0.1927E+04,0.1928E+04,0.1929E+04,0.1932E+04,0.1935E+04,0.1937E+04,0.1940E+04,
  0.1943E+04,0.1946E+04,0.1949E+04,0.1952E+04,0.1954E+04,0.1957E+04,0.1963E+04,
  0.1969E+04,0.1975E+04,0.1981E+04,0.1987E+04,0.1993E+04,0.2000E+04,0.2006E+04,
  0.2012E+04,0.2018E+04,0.2025E+04,0.2031E+04,0.2038E+04,0.2044E+04,0.2064E+04,
  0.2097E+04,0.2131E+04;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  ENTHALPY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.6571E+03,  !- Pressure {Pa}
  0.0000E+00,0.2503E+07,0.2510E+07,0.2520E+07,0.2529E+07,0.2538E+07,0.2548E+07,
  0.2557E+07,0.2566E+07,0.2576E+07,0.2585E+07,0.2595E+07,0.2604E+07,0.2613E+07,
  0.2623E+07,0.2632E+07,0.2636E+07,0.2640E+07,0.2643E+07,0.2647E+07,0.2651E+07,
  0.2655E+07,0.2658E+07,0.2662E+07,0.2666E+07,0.2670E+07,0.2673E+07,0.2677E+07,
  0.2681E+07,0.2685E+07,0.2687E+07,0.2689E+07,0.2690E+07,0.2692E+07,0.2694E+07,
  0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,0.2708E+07,
  0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,
  0.2723E+07,0.2725E+07,0.2727E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
  0.2736E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2744E+07,0.2746E+07,0.2749E+07,
  0.2753E+07,0.2757E+07,0.2761E+07,0.2765E+07,0.2768E+07,0.2772E+07,0.2776E+07,
  0.2780E+07,0.2784E+07,0.2788E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
  0.2807E+07,0.2811E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2830E+07,
  0.2834E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2861E+07,0.2870E+07,0.2880E+07,
  0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
  0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
  0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
  0.3384E+07,0.3490E+07;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  DENSITY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.6571E+03,  !- Pressure {Pa}
  0.0000E+00,0.5196E-02,0.5121E-02,0.5031E-02,0.4943E-02,0.4859E-02,0.4777E-02,
  0.4698E-02,0.4622E-02,0.4548E-02,0.4476E-02,0.4407E-02,0.4340E-02,0.4274E-02,
  0.4211E-02,0.4150E-02,0.4126E-02,0.4102E-02,0.4078E-02,0.4055E-02,0.4032E-02,
  0.4009E-02,0.3987E-02,0.3965E-02,0.3943E-02,0.3921E-02,0.3899E-02,0.3878E-02,
  0.3857E-02,0.3836E-02,0.3826E-02,0.3816E-02,0.3806E-02,0.3795E-02,0.3785E-02,
  0.3775E-02,0.3765E-02,0.3755E-02,0.3746E-02,0.3736E-02,0.3726E-02,0.3716E-02,
  0.3707E-02,0.3697E-02,0.3687E-02,0.3678E-02,0.3668E-02,0.3659E-02,0.3650E-02,
  0.3640E-02,0.3631E-02,0.3622E-02,0.3612E-02,0.3603E-02,0.3594E-02,0.3585E-02,
  0.3576E-02,0.3567E-02,0.3558E-02,0.3549E-02,0.3541E-02,0.3532E-02,0.3514E-02,
  0.3497E-02,0.3480E-02,0.3463E-02,0.3446E-02,0.3430E-02,0.3413E-02,0.3397E-02,
  0.3381E-02,0.3365E-02,0.3349E-02,0.3333E-02,0.3318E-02,0.3302E-02,0.3287E-02,
  0.3272E-02,0.3257E-02,0.3242E-02,0.3228E-02,0.3213E-02,0.3198E-02,0.3184E-02,
  0.3170E-02,0.3156E-02,0.3142E-02,0.3108E-02,0.3074E-02,0.3041E-02,0.3009E-02,
  0.2978E-02,0.2947E-02,0.2917E-02,0.2887E-02,0.2858E-02,0.2830E-02,0.2775E-02,
  0.2722E-02,0.2671E-02,0.2621E-02,0.2574E-02,0.2528E-02,0.2484E-02,0.2442E-02,
  0.2400E-02,0.2361E-02,0.2322E-02,0.2285E-02,0.2249E-02,0.2214E-02,0.3542E-04,
  0.1969E-02,0.1841E-02;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  SPECIFICHEAT,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.6571E+03,  !- Pressure {Pa}
  0.0000E+00,0.1885E+04,0.1877E+04,0.1873E+04,0.1871E+04,0.1871E+04,0.1871E+04,
  0.1871E+04,0.1872E+04,0.1872E+04,0.1873E+04,0.1874E+04,0.1876E+04,0.1877E+04,
  0.1878E+04,0.1880E+04,0.1881E+04,0.1881E+04,0.1882E+04,0.1883E+04,0.1883E+04,
  0.1884E+04,0.1885E+04,0.1885E+04,0.1886E+04,0.1887E+04,0.1888E+04,0.1888E+04,
  0.1889E+04,0.1890E+04,0.1890E+04,0.1891E+04,0.1891E+04,0.1892E+04,0.1892E+04,
  0.1892E+04,0.1893E+04,0.1893E+04,0.1894E+04,0.1894E+04,0.1895E+04,0.1895E+04,
  0.1895E+04,0.1896E+04,0.1896E+04,0.1897E+04,0.1897E+04,0.1898E+04,0.1898E+04,
  0.1898E+04,0.1899E+04,0.1899E+04,0.1900E+04,0.1900E+04,0.1901E+04,0.1901E+04,
  0.1902E+04,0.1902E+04,0.1903E+04,0.1903E+04,0.1903E+04,0.1904E+04,0.1905E+04,
  0.1906E+04,0.1907E+04,0.1908E+04,0.1909E+04,0.1910E+04,0.1911E+04,0.1912E+04,
  0.1913E+04,0.1914E+04,0.1915E+04,0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,
  0.1920E+04,0.1921E+04,0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,
  0.1927E+04,0.1928E+04,0.1929E+04,0.1932E+04,0.1935E+04,0.1937E+04,0.1940E+04,
  0.1943E+04,0.1946E+04,0.1949E+04,0.1952E+04,0.1954E+04,0.1957E+04,0.1963E+04,
  0.1969E+04,0.1975E+04,0.1981E+04,0.1987E+04,0.1993E+04,0.2000E+04,0.2006E+04,
  0.2012E+04,0.2018E+04,0.2025E+04,0.2031E+04,0.2038E+04,0.2044E+04,0.2064E+04,
  0.2097E+04,0.2131E+04;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  ENTHALPY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.8726E+03,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.2510E+07,0.2519E+07,0.2529E+07,0.2538E+07,0.2548E+07,
  0.2557E+07,0.2566E+07,0.2576E+07,0.2585E+07,0.2594E+07,0.2604E+07,0.2613E+07,
  0.2623E+07,0.2632E+07,0.2636E+07,0.2640E+07,0.2643E+07,0.2647E+07,0.2651E+07,
  0.2655E+07,0.2658E+07,0.2662E+07,0.2666E+07,0.2670E+07,0.2673E+07,0.2677E+07,
  0.2681E+07,0.2685E+07,0.2687E+07,0.2689E+07,0.2690E+07,0.2692E+07,0.2694E+07,
  0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,0.2708E+07,
  0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,
  0.2723E+07,0.2725E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
  0.2736E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2744E+07,0.2745E+07,0.2749E+07,
  0.2753E+07,0.2757E+07,0.2761E+07,0.2765E+07,0.2768E+07,0.2772E+07,0.2776E+07,
  0.2780E+07,0.2784E+07,0.2788E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
  0.2807E+07,0.2811E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2830E+07,
  0.2834E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2861E+07,0.2870E+07,0.2880E+07,
  0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
  0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
  0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
  0.3384E+07,0.3490E+07;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  DENSITY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.8726E+03,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.6802E-02,0.6681E-02,0.6565E-02,0.6453E-02,0.6344E-02,
  0.6239E-02,0.6138E-02,0.6040E-02,0.5944E-02,0.5852E-02,0.5763E-02,0.5676E-02,
  0.5592E-02,0.5511E-02,0.5479E-02,0.5447E-02,0.5416E-02,0.5385E-02,0.5355E-02,
  0.5324E-02,0.5295E-02,0.5265E-02,0.5236E-02,0.5207E-02,0.5178E-02,0.5150E-02,
  0.5122E-02,0.5095E-02,0.5081E-02,0.5067E-02,0.5054E-02,0.5040E-02,0.5027E-02,
  0.5014E-02,0.5000E-02,0.4987E-02,0.4974E-02,0.4961E-02,0.4948E-02,0.4935E-02,
  0.4922E-02,0.4909E-02,0.4897E-02,0.4884E-02,0.4871E-02,0.4859E-02,0.4846E-02,
  0.4834E-02,0.4822E-02,0.4809E-02,0.4797E-02,0.4785E-02,0.4773E-02,0.4761E-02,
  0.4749E-02,0.4737E-02,0.4725E-02,0.4714E-02,0.4702E-02,0.4690E-02,0.4667E-02,
  0.4644E-02,0.4621E-02,0.4599E-02,0.4577E-02,0.4555E-02,0.4533E-02,0.4511E-02,
  0.4490E-02,0.4468E-02,0.4447E-02,0.4427E-02,0.4406E-02,0.4385E-02,0.4365E-02,
  0.4345E-02,0.4325E-02,0.4306E-02,0.4286E-02,0.4267E-02,0.4247E-02,0.4228E-02,
  0.4210E-02,0.4191E-02,0.4172E-02,0.4127E-02,0.4082E-02,0.4039E-02,0.3996E-02,
  0.3954E-02,0.3913E-02,0.3873E-02,0.3834E-02,0.3796E-02,0.3758E-02,0.3685E-02,
  0.3614E-02,0.3546E-02,0.3481E-02,0.3418E-02,0.3357E-02,0.3299E-02,0.3242E-02,
  0.3188E-02,0.3135E-02,0.3084E-02,0.3034E-02,0.2986E-02,0.2940E-02,0.3542E-04,
  0.2615E-02,0.2445E-02;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  SPECIFICHEAT,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.8726E+03,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.1889E+04,0.1879E+04,0.1875E+04,0.1874E+04,0.1873E+04,
  0.1873E+04,0.1873E+04,0.1874E+04,0.1875E+04,0.1876E+04,0.1877E+04,0.1878E+04,
  0.1879E+04,0.1881E+04,0.1881E+04,0.1882E+04,0.1882E+04,0.1883E+04,0.1884E+04,
  0.1884E+04,0.1885E+04,0.1886E+04,0.1887E+04,0.1887E+04,0.1888E+04,0.1889E+04,
  0.1890E+04,0.1890E+04,0.1891E+04,0.1891E+04,0.1892E+04,0.1892E+04,0.1892E+04,
  0.1893E+04,0.1893E+04,0.1894E+04,0.1894E+04,0.1894E+04,0.1895E+04,0.1895E+04,
  0.1896E+04,0.1896E+04,0.1897E+04,0.1897E+04,0.1897E+04,0.1898E+04,0.1898E+04,
  0.1899E+04,0.1899E+04,0.1900E+04,0.1900E+04,0.1900E+04,0.1901E+04,0.1901E+04,
  0.1902E+04,0.1902E+04,0.1903E+04,0.1903E+04,0.1904E+04,0.1904E+04,0.1905E+04,
  0.1906E+04,0.1907E+04,0.1908E+04,0.1909E+04,0.1910E+04,0.1911E+04,0.1912E+04,
  0.1913E+04,0.1914E+04,0.1915E+04,0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,
  0.1920E+04,0.1921E+04,0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,
  0.1927E+04,0.1928E+04,0.1929E+04,0.1932E+04,0.1935E+04,0.1938E+04,0.1940E+04,
  0.1943E+04,0.1946E+04,0.1949E+04,0.1952E+04,0.1955E+04,0.1957E+04,0.1963E+04,
  0.1969E+04,0.1975E+04,0.1981E+04,0.1987E+04,0.1993E+04,0.2000E+04,0.2006E+04,
  0.2012E+04,0.2018E+04,0.2025E+04,0.2031E+04,0.2038E+04,0.2044E+04,0.2064E+04,
  0.2097E+04,0.2131E+04;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  ENTHALPY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.1228E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.2519E+07,0.2529E+07,0.2538E+07,0.2547E+07,
  0.2557E+07,0.2566E+07,0.2576E+07,0.2585E+07,0.2594E+07,0.2604E+07,0.2613E+07,
  0.2623E+07,0.2632E+07,0.2636E+07,0.2639E+07,0.2643E+07,0.2647E+07,0.2651E+07,
  0.2655E+07,0.2658E+07,0.2662E+07,0.2666E+07,0.2670E+07,0.2673E+07,0.2677E+07,
  0.2681E+07,0.2685E+07,0.2687E+07,0.2689E+07,0.2690E+07,0.2692E+07,0.2694E+07,
  0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,0.2707E+07,
  0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,
  0.2723E+07,0.2725E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
  0.2736E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2744E+07,0.2745E+07,0.2749E+07,
  0.2753E+07,0.2757E+07,0.2761E+07,0.2765E+07,0.2768E+07,0.2772E+07,0.2776E+07,
  0.2780E+07,0.2784E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
  0.2807E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2830E+07,
  0.2834E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2861E+07,0.2870E+07,0.2880E+07,
  0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
  0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
  0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
  0.3384E+07,0.3490E+07;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  DENSITY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.1228E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.9407E-02,0.9243E-02,0.9084E-02,0.8931E-02,
  0.8783E-02,0.8640E-02,0.8502E-02,0.8368E-02,0.8238E-02,0.8113E-02,0.7991E-02,
  0.7872E-02,0.7757E-02,0.7712E-02,0.7668E-02,0.7624E-02,0.7580E-02,0.7537E-02,
  0.7495E-02,0.7453E-02,0.7411E-02,0.7370E-02,0.7330E-02,0.7289E-02,0.7250E-02,
  0.7210E-02,0.7172E-02,0.7152E-02,0.7133E-02,0.7114E-02,0.7095E-02,0.7076E-02,
  0.7057E-02,0.7039E-02,0.7020E-02,0.7002E-02,0.6983E-02,0.6965E-02,0.6947E-02,
  0.6929E-02,0.6911E-02,0.6893E-02,0.6875E-02,0.6857E-02,0.6840E-02,0.6822E-02,
  0.6805E-02,0.6787E-02,0.6770E-02,0.6753E-02,0.6736E-02,0.6719E-02,0.6702E-02,
  0.6685E-02,0.6668E-02,0.6651E-02,0.6635E-02,0.6618E-02,0.6602E-02,0.6569E-02,
  0.6537E-02,0.6505E-02,0.6473E-02,0.6442E-02,0.6411E-02,0.6380E-02,0.6350E-02,
  0.6320E-02,0.6290E-02,0.6260E-02,0.6231E-02,0.6202E-02,0.6173E-02,0.6144E-02,
  0.6116E-02,0.6088E-02,0.6060E-02,0.6033E-02,0.6006E-02,0.5979E-02,0.5952E-02,
  0.5925E-02,0.5899E-02,0.5873E-02,0.5809E-02,0.5746E-02,0.5685E-02,0.5625E-02,
  0.5566E-02,0.5508E-02,0.5452E-02,0.5397E-02,0.5342E-02,0.5289E-02,0.5186E-02,
  0.5087E-02,0.4992E-02,0.4900E-02,0.4811E-02,0.4726E-02,0.4643E-02,0.4564E-02,
  0.4487E-02,0.4412E-02,0.4340E-02,0.4271E-02,0.4203E-02,0.4138E-02,0.3542E-04,
  0.3680E-02,0.3442E-02;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  SPECIFICHEAT,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.1228E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.1895E+04,0.1884E+04,0.1879E+04,0.1877E+04,
  0.1876E+04,0.1876E+04,0.1876E+04,0.1877E+04,0.1877E+04,0.1878E+04,0.1879E+04,
  0.1880E+04,0.1882E+04,0.1882E+04,0.1883E+04,0.1883E+04,0.1884E+04,0.1885E+04,
  0.1885E+04,0.1886E+04,0.1887E+04,0.1887E+04,0.1888E+04,0.1889E+04,0.1889E+04,
  0.1890E+04,0.1891E+04,0.1891E+04,0.1892E+04,0.1892E+04,0.1893E+04,0.1893E+04,
  0.1893E+04,0.1894E+04,0.1894E+04,0.1895E+04,0.1895E+04,0.1895E+04,0.1896E+04,
  0.1896E+04,0.1897E+04,0.1897E+04,0.1897E+04,0.1898E+04,0.1898E+04,0.1899E+04,
  0.1899E+04,0.1900E+04,0.1900E+04,0.1900E+04,0.1901E+04,0.1901E+04,0.1902E+04,
  0.1902E+04,0.1903E+04,0.1903E+04,0.1904E+04,0.1904E+04,0.1904E+04,0.1905E+04,
  0.1906E+04,0.1907E+04,0.1908E+04,0.1909E+04,0.1910E+04,0.1911E+04,0.1912E+04,
  0.1913E+04,0.1914E+04,0.1915E+04,0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,
  0.1920E+04,0.1921E+04,0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,
  0.1927E+04,0.1928E+04,0.1929E+04,0.1932E+04,0.1935E+04,0.1938E+04,0.1940E+04,
  0.1943E+04,0.1946E+04,0.1949E+04,0.1952E+04,0.1955E+04,0.1957E+04,0.1963E+04,
  0.1969E+04,0.1975E+04,0.1981E+04,0.1987E+04,0.1993E+04,0.2000E+04,0.2006E+04,
  0.2012E+04,0.2018E+04,0.2025E+04,0.2031E+04,0.2038E+04,0.2044E+04,0.2064E+04,
  0.2097E+04,0.2131E+04;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  ENTHALPY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.1706E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2528E+07,0.2538E+07,0.2547E+07,
  0.2557E+07,0.2566E+07,0.2575E+07,0.2585E+07,0.2594E+07,0.2604E+07,0.2613E+07,
  0.2622E+07,0.2632E+07,0.2636E+07,0.2639E+07,0.2643E+07,0.2647E+07,0.2651E+07,
  0.2654E+07,0.2658E+07,0.2662E+07,0.2666E+07,0.2670E+07,0.2673E+07,0.2677E+07,
  0.2681E+07,0.2685E+07,0.2687E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,
  0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,0.2707E+07,
  0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,
  0.2723E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
  0.2736E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2744E+07,0.2745E+07,0.2749E+07,
  0.2753E+07,0.2757E+07,0.2761E+07,0.2764E+07,0.2768E+07,0.2772E+07,0.2776E+07,
  0.2780E+07,0.2784E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
  0.2807E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2830E+07,
  0.2834E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2861E+07,0.2870E+07,0.2880E+07,
  0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
  0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
  0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
  0.3384E+07,0.3490E+07;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  DENSITY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.1706E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1284E-01,0.1262E-01,0.1241E-01,
  0.1220E-01,0.1200E-01,0.1181E-01,0.1162E-01,0.1144E-01,0.1127E-01,0.1110E-01,
  0.1093E-01,0.1078E-01,0.1071E-01,0.1065E-01,0.1059E-01,0.1053E-01,0.1047E-01,
  0.1041E-01,0.1035E-01,0.1029E-01,0.1024E-01,0.1018E-01,0.1012E-01,0.1007E-01,
  0.1001E-01,0.9961E-02,0.9934E-02,0.9907E-02,0.9881E-02,0.9855E-02,0.9828E-02,
  0.9802E-02,0.9776E-02,0.9750E-02,0.9725E-02,0.9699E-02,0.9674E-02,0.9649E-02,
  0.9623E-02,0.9598E-02,0.9574E-02,0.9549E-02,0.9524E-02,0.9500E-02,0.9475E-02,
  0.9451E-02,0.9427E-02,0.9403E-02,0.9379E-02,0.9355E-02,0.9332E-02,0.9308E-02,
  0.9285E-02,0.9261E-02,0.9238E-02,0.9215E-02,0.9192E-02,0.9170E-02,0.9124E-02,
  0.9079E-02,0.9035E-02,0.8991E-02,0.8947E-02,0.8904E-02,0.8862E-02,0.8819E-02,
  0.8777E-02,0.8736E-02,0.8695E-02,0.8654E-02,0.8614E-02,0.8574E-02,0.8534E-02,
  0.8495E-02,0.8456E-02,0.8417E-02,0.8379E-02,0.8341E-02,0.8304E-02,0.8267E-02,
  0.8230E-02,0.8193E-02,0.8157E-02,0.8068E-02,0.7981E-02,0.7896E-02,0.7812E-02,
  0.7731E-02,0.7651E-02,0.7572E-02,0.7495E-02,0.7420E-02,0.7346E-02,0.7203E-02,
  0.7065E-02,0.6933E-02,0.6805E-02,0.6682E-02,0.6563E-02,0.6449E-02,0.6338E-02,
  0.6231E-02,0.6128E-02,0.6028E-02,0.5931E-02,0.5838E-02,0.5747E-02,0.3542E-04,
  0.5111E-02,0.4781E-02;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  SPECIFICHEAT,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.1706E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1900E+04,0.1888E+04,0.1883E+04,
  0.1881E+04,0.1880E+04,0.1879E+04,0.1879E+04,0.1880E+04,0.1880E+04,0.1881E+04,
  0.1882E+04,0.1883E+04,0.1884E+04,0.1884E+04,0.1885E+04,0.1885E+04,0.1886E+04,
  0.1886E+04,0.1887E+04,0.1888E+04,0.1888E+04,0.1889E+04,0.1890E+04,0.1890E+04,
  0.1891E+04,0.1892E+04,0.1892E+04,0.1892E+04,0.1893E+04,0.1893E+04,0.1894E+04,
  0.1894E+04,0.1894E+04,0.1895E+04,0.1895E+04,0.1896E+04,0.1896E+04,0.1896E+04,
  0.1897E+04,0.1897E+04,0.1898E+04,0.1898E+04,0.1898E+04,0.1899E+04,0.1899E+04,
  0.1900E+04,0.1900E+04,0.1901E+04,0.1901E+04,0.1901E+04,0.1902E+04,0.1902E+04,
  0.1903E+04,0.1903E+04,0.1904E+04,0.1904E+04,0.1904E+04,0.1905E+04,0.1906E+04,
  0.1907E+04,0.1908E+04,0.1909E+04,0.1910E+04,0.1910E+04,0.1911E+04,0.1912E+04,
  0.1913E+04,0.1914E+04,0.1915E+04,0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,
  0.1920E+04,0.1921E+04,0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1927E+04,
  0.1928E+04,0.1929E+04,0.1930E+04,0.1932E+04,0.1935E+04,0.1938E+04,0.1941E+04,
  0.1943E+04,0.1946E+04,0.1949E+04,0.1952E+04,0.1955E+04,0.1958E+04,0.1963E+04,
  0.1969E+04,0.1975E+04,0.1981E+04,0.1987E+04,0.1994E+04,0.2000E+04,0.2006E+04,
  0.2012E+04,0.2019E+04,0.2025E+04,0.2031E+04,0.2038E+04,0.2044E+04,0.2064E+04,
  0.2097E+04,0.2131E+04;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  ENTHALPY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.2339E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2537E+07,0.2547E+07,
  0.2556E+07,0.2566E+07,0.2575E+07,0.2585E+07,0.2594E+07,0.2603E+07,0.2613E+07,
  0.2622E+07,0.2632E+07,0.2635E+07,0.2639E+07,0.2643E+07,0.2647E+07,0.2651E+07,
  0.2654E+07,0.2658E+07,0.2662E+07,0.2666E+07,0.2669E+07,0.2673E+07,0.2677E+07,
  0.2681E+07,0.2685E+07,0.2687E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,
  0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2705E+07,0.2707E+07,
  0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,
  0.2723E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
  0.2736E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2743E+07,0.2745E+07,0.2749E+07,
  0.2753E+07,0.2757E+07,0.2761E+07,0.2764E+07,0.2768E+07,0.2772E+07,0.2776E+07,
  0.2780E+07,0.2784E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
  0.2807E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2830E+07,
  0.2834E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2861E+07,0.2870E+07,0.2880E+07,
  0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
  0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
  0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
  0.3384E+07,0.3490E+07;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  DENSITY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.2339E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1731E-01,0.1702E-01,
  0.1674E-01,0.1646E-01,0.1620E-01,0.1594E-01,0.1570E-01,0.1546E-01,0.1522E-01,
  0.1500E-01,0.1478E-01,0.1469E-01,0.1461E-01,0.1452E-01,0.1444E-01,0.1436E-01,
  0.1428E-01,0.1420E-01,0.1412E-01,0.1404E-01,0.1396E-01,0.1389E-01,0.1381E-01,
  0.1374E-01,0.1366E-01,0.1362E-01,0.1359E-01,0.1355E-01,0.1352E-01,0.1348E-01,
  0.1344E-01,0.1341E-01,0.1337E-01,0.1334E-01,0.1330E-01,0.1327E-01,0.1323E-01,
  0.1320E-01,0.1316E-01,0.1313E-01,0.1310E-01,0.1306E-01,0.1303E-01,0.1300E-01,
  0.1296E-01,0.1293E-01,0.1290E-01,0.1286E-01,0.1283E-01,0.1280E-01,0.1277E-01,
  0.1273E-01,0.1270E-01,0.1267E-01,0.1264E-01,0.1261E-01,0.1258E-01,0.1251E-01,
  0.1245E-01,0.1239E-01,0.1233E-01,0.1227E-01,0.1221E-01,0.1215E-01,0.1210E-01,
  0.1204E-01,0.1198E-01,0.1192E-01,0.1187E-01,0.1181E-01,0.1176E-01,0.1170E-01,
  0.1165E-01,0.1160E-01,0.1154E-01,0.1149E-01,0.1144E-01,0.1139E-01,0.1134E-01,
  0.1129E-01,0.1124E-01,0.1119E-01,0.1107E-01,0.1095E-01,0.1083E-01,0.1071E-01,
  0.1060E-01,0.1049E-01,0.1038E-01,0.1028E-01,0.1018E-01,0.1007E-01,0.9879E-02,
  0.9690E-02,0.9508E-02,0.9333E-02,0.9164E-02,0.9001E-02,0.8844E-02,0.8692E-02,
  0.8546E-02,0.8404E-02,0.8267E-02,0.8134E-02,0.8006E-02,0.7881E-02,0.3542E-04,
  0.7009E-02,0.6556E-02;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  SPECIFICHEAT,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.2339E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1906E+04,0.1893E+04,
  0.1888E+04,0.1885E+04,0.1883E+04,0.1883E+04,0.1883E+04,0.1883E+04,0.1883E+04,
  0.1884E+04,0.1885E+04,0.1885E+04,0.1886E+04,0.1886E+04,0.1887E+04,0.1887E+04,
  0.1888E+04,0.1888E+04,0.1889E+04,0.1890E+04,0.1890E+04,0.1891E+04,0.1891E+04,
  0.1892E+04,0.1893E+04,0.1893E+04,0.1894E+04,0.1894E+04,0.1894E+04,0.1895E+04,
  0.1895E+04,0.1895E+04,0.1896E+04,0.1896E+04,0.1896E+04,0.1897E+04,0.1897E+04,
  0.1898E+04,0.1898E+04,0.1898E+04,0.1899E+04,0.1899E+04,0.1900E+04,0.1900E+04,
  0.1900E+04,0.1901E+04,0.1901E+04,0.1902E+04,0.1902E+04,0.1902E+04,0.1903E+04,
  0.1903E+04,0.1904E+04,0.1904E+04,0.1905E+04,0.1905E+04,0.1905E+04,0.1906E+04,
  0.1907E+04,0.1908E+04,0.1909E+04,0.1910E+04,0.1911E+04,0.1912E+04,0.1913E+04,
  0.1914E+04,0.1915E+04,0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,0.1920E+04,
  0.1921E+04,0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,0.1927E+04,
  0.1928E+04,0.1929E+04,0.1930E+04,0.1933E+04,0.1935E+04,0.1938E+04,0.1941E+04,
  0.1944E+04,0.1946E+04,0.1949E+04,0.1952E+04,0.1955E+04,0.1958E+04,0.1964E+04,
  0.1969E+04,0.1975E+04,0.1981E+04,0.1988E+04,0.1994E+04,0.2000E+04,0.2006E+04,
  0.2012E+04,0.2019E+04,0.2025E+04,0.2031E+04,0.2038E+04,0.2044E+04,0.2064E+04,
  0.2097E+04,0.2131E+04;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  ENTHALPY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.3170E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2547E+07,
  0.2556E+07,0.2566E+07,0.2575E+07,0.2584E+07,0.2594E+07,0.2603E+07,0.2613E+07,
  0.2622E+07,0.2632E+07,0.2635E+07,0.2639E+07,0.2643E+07,0.2647E+07,0.2650E+07,
  0.2654E+07,0.2658E+07,0.2662E+07,0.2666E+07,0.2669E+07,0.2673E+07,0.2677E+07,
  0.2681E+07,0.2685E+07,0.2686E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,
  0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2703E+07,0.2705E+07,0.2707E+07,
  0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,
  0.2722E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
  0.2736E+07,0.2738E+07,0.2740E+07,0.2741E+07,0.2743E+07,0.2745E+07,0.2749E+07,
  0.2753E+07,0.2757E+07,0.2761E+07,0.2764E+07,0.2768E+07,0.2772E+07,0.2776E+07,
  0.2780E+07,0.2784E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
  0.2807E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2830E+07,
  0.2833E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2861E+07,0.2870E+07,0.2880E+07,
  0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
  0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
  0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
  0.3384E+07,0.3490E+07;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  DENSITY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.3170E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2307E-01,
  0.2269E-01,0.2232E-01,0.2196E-01,0.2161E-01,0.2128E-01,0.2095E-01,0.2063E-01,
  0.2033E-01,0.2003E-01,0.1991E-01,0.1980E-01,0.1968E-01,0.1957E-01,0.1946E-01,
  0.1935E-01,0.1924E-01,0.1913E-01,0.1903E-01,0.1892E-01,0.1882E-01,0.1872E-01,
  0.1862E-01,0.1851E-01,0.1846E-01,0.1842E-01,0.1837E-01,0.1832E-01,0.1827E-01,
  0.1822E-01,0.1817E-01,0.1812E-01,0.1808E-01,0.1803E-01,0.1798E-01,0.1793E-01,
  0.1789E-01,0.1784E-01,0.1779E-01,0.1775E-01,0.1770E-01,0.1766E-01,0.1761E-01,
  0.1757E-01,0.1752E-01,0.1748E-01,0.1743E-01,0.1739E-01,0.1734E-01,0.1730E-01,
  0.1726E-01,0.1721E-01,0.1717E-01,0.1713E-01,0.1708E-01,0.1704E-01,0.1696E-01,
  0.1687E-01,0.1679E-01,0.1671E-01,0.1663E-01,0.1655E-01,0.1647E-01,0.1639E-01,
  0.1631E-01,0.1624E-01,0.1616E-01,0.1608E-01,0.1601E-01,0.1593E-01,0.1586E-01,
  0.1579E-01,0.1572E-01,0.1564E-01,0.1557E-01,0.1550E-01,0.1543E-01,0.1536E-01,
  0.1530E-01,0.1523E-01,0.1516E-01,0.1499E-01,0.1483E-01,0.1467E-01,0.1452E-01,
  0.1437E-01,0.1422E-01,0.1407E-01,0.1393E-01,0.1379E-01,0.1365E-01,0.1339E-01,
  0.1313E-01,0.1288E-01,0.1265E-01,0.1242E-01,0.1220E-01,0.1198E-01,0.1178E-01,
  0.1158E-01,0.1139E-01,0.1120E-01,0.1102E-01,0.1085E-01,0.1068E-01,0.3542E-04,
  0.9498E-02,0.8884E-02;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  SPECIFICHEAT,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.3170E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1912E+04,
  0.1899E+04,0.1893E+04,0.1889E+04,0.1888E+04,0.1887E+04,0.1886E+04,0.1887E+04,
  0.1887E+04,0.1887E+04,0.1888E+04,0.1888E+04,0.1888E+04,0.1889E+04,0.1889E+04,
  0.1890E+04,0.1890E+04,0.1891E+04,0.1891E+04,0.1892E+04,0.1892E+04,0.1893E+04,
  0.1894E+04,0.1894E+04,0.1894E+04,0.1895E+04,0.1895E+04,0.1895E+04,0.1896E+04,
  0.1896E+04,0.1897E+04,0.1897E+04,0.1897E+04,0.1898E+04,0.1898E+04,0.1898E+04,
  0.1899E+04,0.1899E+04,0.1899E+04,0.1900E+04,0.1900E+04,0.1901E+04,0.1901E+04,
  0.1901E+04,0.1902E+04,0.1902E+04,0.1903E+04,0.1903E+04,0.1903E+04,0.1904E+04,
  0.1904E+04,0.1905E+04,0.1905E+04,0.1905E+04,0.1906E+04,0.1906E+04,0.1907E+04,
  0.1908E+04,0.1909E+04,0.1910E+04,0.1911E+04,0.1912E+04,0.1912E+04,0.1913E+04,
  0.1914E+04,0.1915E+04,0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,0.1920E+04,
  0.1921E+04,0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,0.1927E+04,
  0.1928E+04,0.1929E+04,0.1930E+04,0.1933E+04,0.1936E+04,0.1938E+04,0.1941E+04,
  0.1944E+04,0.1947E+04,0.1949E+04,0.1952E+04,0.1955E+04,0.1958E+04,0.1964E+04,
  0.1970E+04,0.1976E+04,0.1982E+04,0.1988E+04,0.1994E+04,0.2000E+04,0.2006E+04,
  0.2012E+04,0.2019E+04,0.2025E+04,0.2031E+04,0.2038E+04,0.2044E+04,0.2064E+04,
  0.2097E+04,0.2131E+04;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  ENTHALPY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.4247E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.2556E+07,0.2565E+07,0.2575E+07,0.2584E+07,0.2594E+07,0.2603E+07,0.2612E+07,
  0.2622E+07,0.2631E+07,0.2635E+07,0.2639E+07,0.2643E+07,0.2646E+07,0.2650E+07,
  0.2654E+07,0.2658E+07,0.2662E+07,0.2665E+07,0.2669E+07,0.2673E+07,0.2677E+07,
  0.2681E+07,0.2684E+07,0.2686E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,
  0.2696E+07,0.2698E+07,0.2700E+07,0.2701E+07,0.2703E+07,0.2705E+07,0.2707E+07,
  0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2720E+07,
  0.2722E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
  0.2736E+07,0.2738E+07,0.2739E+07,0.2741E+07,0.2743E+07,0.2745E+07,0.2749E+07,
  0.2753E+07,0.2757E+07,0.2760E+07,0.2764E+07,0.2768E+07,0.2772E+07,0.2776E+07,
  0.2780E+07,0.2783E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
  0.2806E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2830E+07,
  0.2833E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2860E+07,0.2870E+07,0.2880E+07,
  0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
  0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
  0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
  0.3384E+07,0.3490E+07;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  DENSITY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.4247E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.3042E-01,0.2992E-01,0.2943E-01,0.2897E-01,0.2851E-01,0.2808E-01,0.2765E-01,
  0.2724E-01,0.2684E-01,0.2669E-01,0.2653E-01,0.2638E-01,0.2623E-01,0.2608E-01,
  0.2593E-01,0.2579E-01,0.2564E-01,0.2550E-01,0.2536E-01,0.2522E-01,0.2508E-01,
  0.2494E-01,0.2481E-01,0.2474E-01,0.2468E-01,0.2461E-01,0.2454E-01,0.2448E-01,
  0.2441E-01,0.2435E-01,0.2428E-01,0.2422E-01,0.2416E-01,0.2409E-01,0.2403E-01,
  0.2397E-01,0.2391E-01,0.2384E-01,0.2378E-01,0.2372E-01,0.2366E-01,0.2360E-01,
  0.2354E-01,0.2348E-01,0.2342E-01,0.2336E-01,0.2330E-01,0.2324E-01,0.2318E-01,
  0.2312E-01,0.2306E-01,0.2301E-01,0.2295E-01,0.2289E-01,0.2284E-01,0.2272E-01,
  0.2261E-01,0.2250E-01,0.2239E-01,0.2228E-01,0.2217E-01,0.2207E-01,0.2196E-01,
  0.2186E-01,0.2175E-01,0.2165E-01,0.2155E-01,0.2145E-01,0.2135E-01,0.2125E-01,
  0.2115E-01,0.2106E-01,0.2096E-01,0.2087E-01,0.2077E-01,0.2068E-01,0.2059E-01,
  0.2049E-01,0.2040E-01,0.2031E-01,0.2009E-01,0.1987E-01,0.1966E-01,0.1945E-01,
  0.1925E-01,0.1905E-01,0.1885E-01,0.1866E-01,0.1848E-01,0.1829E-01,0.1794E-01,
  0.1759E-01,0.1726E-01,0.1694E-01,0.1664E-01,0.1634E-01,0.1606E-01,0.1578E-01,
  0.1552E-01,0.1526E-01,0.1501E-01,0.1477E-01,0.1453E-01,0.1431E-01,0.3542E-04,
  0.1273E-01,0.1190E-01;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  SPECIFICHEAT,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.4247E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.1918E+04,0.1905E+04,0.1898E+04,0.1894E+04,0.1892E+04,0.1891E+04,0.1891E+04,
  0.1891E+04,0.1891E+04,0.1891E+04,0.1891E+04,0.1891E+04,0.1892E+04,0.1892E+04,
  0.1892E+04,0.1893E+04,0.1893E+04,0.1893E+04,0.1894E+04,0.1894E+04,0.1895E+04,
  0.1895E+04,0.1896E+04,0.1896E+04,0.1897E+04,0.1897E+04,0.1897E+04,0.1897E+04,
  0.1898E+04,0.1898E+04,0.1898E+04,0.1899E+04,0.1899E+04,0.1899E+04,0.1900E+04,
  0.1900E+04,0.1900E+04,0.1901E+04,0.1901E+04,0.1901E+04,0.1902E+04,0.1902E+04,
  0.1903E+04,0.1903E+04,0.1903E+04,0.1904E+04,0.1904E+04,0.1904E+04,0.1905E+04,
  0.1905E+04,0.1906E+04,0.1906E+04,0.1906E+04,0.1907E+04,0.1907E+04,0.1908E+04,
  0.1909E+04,0.1910E+04,0.1911E+04,0.1912E+04,0.1912E+04,0.1913E+04,0.1914E+04,
  0.1915E+04,0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,0.1920E+04,0.1921E+04,
  0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,0.1927E+04,0.1928E+04,
  0.1929E+04,0.1930E+04,0.1931E+04,0.1933E+04,0.1936E+04,0.1939E+04,0.1941E+04,
  0.1944E+04,0.1947E+04,0.1950E+04,0.1953E+04,0.1955E+04,0.1958E+04,0.1964E+04,
  0.1970E+04,0.1976E+04,0.1982E+04,0.1988E+04,0.1994E+04,0.2000E+04,0.2006E+04,
  0.2012E+04,0.2019E+04,0.2025E+04,0.2031E+04,0.2038E+04,0.2044E+04,0.2064E+04,
  0.2097E+04,0.2131E+04;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  ENTHALPY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.5629E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.2565E+07,0.2574E+07,0.2584E+07,0.2593E+07,0.2603E+07,0.2612E+07,
  0.2622E+07,0.2631E+07,0.2635E+07,0.2639E+07,0.2642E+07,0.2646E+07,0.2650E+07,
  0.2654E+07,0.2658E+07,0.2661E+07,0.2665E+07,0.2669E+07,0.2673E+07,0.2677E+07,
  0.2680E+07,0.2684E+07,0.2686E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,
  0.2696E+07,0.2697E+07,0.2699E+07,0.2701E+07,0.2703E+07,0.2705E+07,0.2707E+07,
  0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2718E+07,0.2720E+07,
  0.2722E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
  0.2736E+07,0.2737E+07,0.2739E+07,0.2741E+07,0.2743E+07,0.2745E+07,0.2749E+07,
  0.2753E+07,0.2757E+07,0.2760E+07,0.2764E+07,0.2768E+07,0.2772E+07,0.2776E+07,
  0.2780E+07,0.2783E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
  0.2806E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2829E+07,
  0.2833E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2860E+07,0.2870E+07,0.2880E+07,
  0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
  0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
  0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
  0.3384E+07,0.3490E+07;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  DENSITY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.5629E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.3967E-01,0.3903E-01,0.3841E-01,0.3781E-01,0.3723E-01,0.3666E-01,
  0.3612E-01,0.3559E-01,0.3538E-01,0.3518E-01,0.3497E-01,0.3477E-01,0.3457E-01,
  0.3438E-01,0.3419E-01,0.3399E-01,0.3380E-01,0.3362E-01,0.3343E-01,0.3325E-01,
  0.3307E-01,0.3289E-01,0.3280E-01,0.3271E-01,0.3262E-01,0.3254E-01,0.3245E-01,
  0.3236E-01,0.3228E-01,0.3219E-01,0.3211E-01,0.3202E-01,0.3194E-01,0.3186E-01,
  0.3177E-01,0.3169E-01,0.3161E-01,0.3153E-01,0.3144E-01,0.3136E-01,0.3128E-01,
  0.3120E-01,0.3112E-01,0.3104E-01,0.3096E-01,0.3089E-01,0.3081E-01,0.3073E-01,
  0.3065E-01,0.3058E-01,0.3050E-01,0.3042E-01,0.3035E-01,0.3027E-01,0.3012E-01,
  0.2997E-01,0.2983E-01,0.2968E-01,0.2954E-01,0.2939E-01,0.2925E-01,0.2911E-01,
  0.2897E-01,0.2884E-01,0.2870E-01,0.2857E-01,0.2843E-01,0.2830E-01,0.2817E-01,
  0.2804E-01,0.2791E-01,0.2778E-01,0.2766E-01,0.2753E-01,0.2741E-01,0.2729E-01,
  0.2716E-01,0.2704E-01,0.2692E-01,0.2663E-01,0.2634E-01,0.2606E-01,0.2579E-01,
  0.2552E-01,0.2525E-01,0.2499E-01,0.2474E-01,0.2449E-01,0.2425E-01,0.2377E-01,
  0.2332E-01,0.2288E-01,0.2246E-01,0.2205E-01,0.2166E-01,0.2128E-01,0.2092E-01,
  0.2057E-01,0.2022E-01,0.1989E-01,0.1957E-01,0.1927E-01,0.1897E-01,0.3542E-04,
  0.1687E-01,0.1578E-01;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  SPECIFICHEAT,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.5629E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.1925E+04,0.1911E+04,0.1904E+04,0.1900E+04,0.1898E+04,0.1896E+04,
  0.1895E+04,0.1895E+04,0.1895E+04,0.1895E+04,0.1895E+04,0.1895E+04,0.1895E+04,
  0.1895E+04,0.1896E+04,0.1896E+04,0.1896E+04,0.1897E+04,0.1897E+04,0.1897E+04,
  0.1898E+04,0.1898E+04,0.1899E+04,0.1899E+04,0.1899E+04,0.1899E+04,0.1900E+04,
  0.1900E+04,0.1900E+04,0.1900E+04,0.1901E+04,0.1901E+04,0.1901E+04,0.1902E+04,
  0.1902E+04,0.1902E+04,0.1902E+04,0.1903E+04,0.1903E+04,0.1903E+04,0.1904E+04,
  0.1904E+04,0.1904E+04,0.1905E+04,0.1905E+04,0.1906E+04,0.1906E+04,0.1906E+04,
  0.1907E+04,0.1907E+04,0.1907E+04,0.1908E+04,0.1908E+04,0.1909E+04,0.1909E+04,
  0.1910E+04,0.1911E+04,0.1912E+04,0.1913E+04,0.1913E+04,0.1914E+04,0.1915E+04,
  0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,0.1920E+04,0.1921E+04,0.1922E+04,
  0.1923E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,0.1927E+04,0.1928E+04,
  0.1929E+04,0.1930E+04,0.1931E+04,0.1934E+04,0.1937E+04,0.1939E+04,0.1942E+04,
  0.1945E+04,0.1947E+04,0.1950E+04,0.1953E+04,0.1956E+04,0.1959E+04,0.1964E+04,
  0.1970E+04,0.1976E+04,0.1982E+04,0.1988E+04,0.1994E+04,0.2000E+04,0.2006E+04,
  0.2013E+04,0.2019E+04,0.2025E+04,0.2032E+04,0.2038E+04,0.2044E+04,0.2064E+04,
  0.2097E+04,0.2131E+04;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  ENTHALPY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.7385E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.2574E+07,0.2583E+07,0.2593E+07,0.2602E+07,0.2612E+07,
  0.2621E+07,0.2631E+07,0.2635E+07,0.2638E+07,0.2642E+07,0.2646E+07,0.2650E+07,
  0.2654E+07,0.2657E+07,0.2661E+07,0.2665E+07,0.2669E+07,0.2673E+07,0.2676E+07,
  0.2680E+07,0.2684E+07,0.2686E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2693E+07,
  0.2695E+07,0.2697E+07,0.2699E+07,0.2701E+07,0.2703E+07,0.2705E+07,0.2707E+07,
  0.2709E+07,0.2711E+07,0.2713E+07,0.2714E+07,0.2716E+07,0.2718E+07,0.2720E+07,
  0.2722E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2733E+07,
  0.2735E+07,0.2737E+07,0.2739E+07,0.2741E+07,0.2743E+07,0.2745E+07,0.2749E+07,
  0.2753E+07,0.2756E+07,0.2760E+07,0.2764E+07,0.2768E+07,0.2772E+07,0.2776E+07,
  0.2779E+07,0.2783E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2802E+07,
  0.2806E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2829E+07,
  0.2833E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2860E+07,0.2870E+07,0.2880E+07,
  0.2889E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2928E+07,0.2938E+07,0.2958E+07,
  0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
  0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
  0.3384E+07,0.3490E+07;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  DENSITY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.7385E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.5124E-01,0.5042E-01,0.4963E-01,0.4887E-01,0.4812E-01,
  0.4741E-01,0.4671E-01,0.4644E-01,0.4617E-01,0.4590E-01,0.4564E-01,0.4537E-01,
  0.4512E-01,0.4486E-01,0.4461E-01,0.4436E-01,0.4412E-01,0.4387E-01,0.4363E-01,
  0.4340E-01,0.4316E-01,0.4304E-01,0.4293E-01,0.4281E-01,0.4270E-01,0.4258E-01,
  0.4247E-01,0.4236E-01,0.4225E-01,0.4213E-01,0.4202E-01,0.4191E-01,0.4180E-01,
  0.4169E-01,0.4158E-01,0.4148E-01,0.4137E-01,0.4126E-01,0.4116E-01,0.4105E-01,
  0.4094E-01,0.4084E-01,0.4073E-01,0.4063E-01,0.4053E-01,0.4043E-01,0.4032E-01,
  0.4022E-01,0.4012E-01,0.4002E-01,0.3992E-01,0.3982E-01,0.3972E-01,0.3952E-01,
  0.3933E-01,0.3914E-01,0.3895E-01,0.3876E-01,0.3857E-01,0.3838E-01,0.3820E-01,
  0.3802E-01,0.3784E-01,0.3766E-01,0.3748E-01,0.3731E-01,0.3713E-01,0.3696E-01,
  0.3679E-01,0.3662E-01,0.3646E-01,0.3629E-01,0.3613E-01,0.3596E-01,0.3580E-01,
  0.3564E-01,0.3548E-01,0.3533E-01,0.3494E-01,0.3456E-01,0.3419E-01,0.3383E-01,
  0.3348E-01,0.3313E-01,0.3279E-01,0.3246E-01,0.3213E-01,0.3181E-01,0.3119E-01,
  0.3059E-01,0.3002E-01,0.2947E-01,0.2893E-01,0.2842E-01,0.2792E-01,0.2744E-01,
  0.2698E-01,0.2653E-01,0.2610E-01,0.2568E-01,0.2528E-01,0.2488E-01,0.3542E-04,
  0.2213E-01,0.2070E-01;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  SPECIFICHEAT,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.7385E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.1931E+04,0.1918E+04,0.1910E+04,0.1906E+04,0.1903E+04,
  0.1901E+04,0.1900E+04,0.1900E+04,0.1900E+04,0.1900E+04,0.1900E+04,0.1900E+04,
  0.1900E+04,0.1900E+04,0.1900E+04,0.1900E+04,0.1900E+04,0.1900E+04,0.1901E+04,
  0.1901E+04,0.1901E+04,0.1901E+04,0.1902E+04,0.1902E+04,0.1902E+04,0.1902E+04,
  0.1902E+04,0.1903E+04,0.1903E+04,0.1903E+04,0.1903E+04,0.1904E+04,0.1904E+04,
  0.1904E+04,0.1904E+04,0.1905E+04,0.1905E+04,0.1905E+04,0.1906E+04,0.1906E+04,
  0.1906E+04,0.1906E+04,0.1907E+04,0.1907E+04,0.1907E+04,0.1908E+04,0.1908E+04,
  0.1908E+04,0.1909E+04,0.1909E+04,0.1909E+04,0.1910E+04,0.1910E+04,0.1911E+04,
  0.1912E+04,0.1912E+04,0.1913E+04,0.1914E+04,0.1915E+04,0.1916E+04,0.1916E+04,
  0.1917E+04,0.1918E+04,0.1919E+04,0.1920E+04,0.1921E+04,0.1922E+04,0.1923E+04,
  0.1924E+04,0.1924E+04,0.1925E+04,0.1926E+04,0.1927E+04,0.1928E+04,0.1929E+04,
  0.1930E+04,0.1931E+04,0.1932E+04,0.1935E+04,0.1937E+04,0.1940E+04,0.1943E+04,
  0.1945E+04,0.1948E+04,0.1951E+04,0.1953E+04,0.1956E+04,0.1959E+04,0.1965E+04,
  0.1970E+04,0.1976E+04,0.1982E+04,0.1988E+04,0.1994E+04,0.2000E+04,0.2007E+04,
  0.2013E+04,0.2019E+04,0.2025E+04,0.2032E+04,0.2038E+04,0.2045E+04,0.2064E+04,
  0.2097E+04,0.2131E+04;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  ENTHALPY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.9595E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.2582E+07,0.2592E+07,0.2602E+07,0.2611E+07,
  0.2621E+07,0.2630E+07,0.2634E+07,0.2638E+07,0.2642E+07,0.2646E+07,0.2649E+07,
  0.2653E+07,0.2657E+07,0.2661E+07,0.2665E+07,0.2668E+07,0.2672E+07,0.2676E+07,
  0.2680E+07,0.2684E+07,0.2686E+07,0.2688E+07,0.2689E+07,0.2691E+07,0.2693E+07,
  0.2695E+07,0.2697E+07,0.2699E+07,0.2701E+07,0.2703E+07,0.2705E+07,0.2707E+07,
  0.2708E+07,0.2710E+07,0.2712E+07,0.2714E+07,0.2716E+07,0.2718E+07,0.2720E+07,
  0.2722E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2729E+07,0.2731E+07,0.2733E+07,
  0.2735E+07,0.2737E+07,0.2739E+07,0.2741E+07,0.2743E+07,0.2745E+07,0.2749E+07,
  0.2752E+07,0.2756E+07,0.2760E+07,0.2764E+07,0.2768E+07,0.2772E+07,0.2775E+07,
  0.2779E+07,0.2783E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2798E+07,0.2802E+07,
  0.2806E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2825E+07,0.2829E+07,
  0.2833E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2860E+07,0.2870E+07,0.2880E+07,
  0.2889E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2928E+07,0.2938E+07,0.2958E+07,
  0.2977E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
  0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
  0.3384E+07,0.3490E+07;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  DENSITY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.9595E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.6556E-01,0.6453E-01,0.6353E-01,0.6256E-01,
  0.6163E-01,0.6072E-01,0.6036E-01,0.6001E-01,0.5966E-01,0.5932E-01,0.5898E-01,
  0.5864E-01,0.5831E-01,0.5799E-01,0.5766E-01,0.5734E-01,0.5702E-01,0.5671E-01,
  0.5640E-01,0.5610E-01,0.5594E-01,0.5579E-01,0.5564E-01,0.5549E-01,0.5535E-01,
  0.5520E-01,0.5505E-01,0.5490E-01,0.5476E-01,0.5461E-01,0.5447E-01,0.5433E-01,
  0.5419E-01,0.5404E-01,0.5390E-01,0.5376E-01,0.5362E-01,0.5349E-01,0.5335E-01,
  0.5321E-01,0.5307E-01,0.5294E-01,0.5280E-01,0.5267E-01,0.5254E-01,0.5240E-01,
  0.5227E-01,0.5214E-01,0.5201E-01,0.5188E-01,0.5175E-01,0.5162E-01,0.5136E-01,
  0.5111E-01,0.5086E-01,0.5061E-01,0.5036E-01,0.5012E-01,0.4988E-01,0.4964E-01,
  0.4940E-01,0.4917E-01,0.4894E-01,0.4871E-01,0.4848E-01,0.4825E-01,0.4803E-01,
  0.4781E-01,0.4759E-01,0.4737E-01,0.4716E-01,0.4694E-01,0.4673E-01,0.4652E-01,
  0.4632E-01,0.4611E-01,0.4591E-01,0.4540E-01,0.4491E-01,0.4443E-01,0.4396E-01,
  0.4350E-01,0.4305E-01,0.4261E-01,0.4218E-01,0.4175E-01,0.4134E-01,0.4053E-01,
  0.3975E-01,0.3901E-01,0.3829E-01,0.3759E-01,0.3693E-01,0.3628E-01,0.3566E-01,
  0.3506E-01,0.3448E-01,0.3391E-01,0.3337E-01,0.3284E-01,0.3233E-01,0.3542E-04,
  0.2875E-01,0.2689E-01;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  SPECIFICHEAT,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.9595E+04,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.1939E+04,0.1925E+04,0.1917E+04,0.1912E+04,
  0.1909E+04,0.1907E+04,0.1907E+04,0.1906E+04,0.1906E+04,0.1905E+04,0.1905E+04,
  0.1905E+04,0.1905E+04,0.1904E+04,0.1904E+04,0.1904E+04,0.1904E+04,0.1905E+04,
  0.1905E+04,0.1905E+04,0.1905E+04,0.1905E+04,0.1905E+04,0.1905E+04,0.1906E+04,
  0.1906E+04,0.1906E+04,0.1906E+04,0.1906E+04,0.1906E+04,0.1907E+04,0.1907E+04,
  0.1907E+04,0.1907E+04,0.1907E+04,0.1908E+04,0.1908E+04,0.1908E+04,0.1908E+04,
  0.1909E+04,0.1909E+04,0.1909E+04,0.1909E+04,0.1910E+04,0.1910E+04,0.1910E+04,
  0.1911E+04,0.1911E+04,0.1911E+04,0.1912E+04,0.1912E+04,0.1912E+04,0.1913E+04,
  0.1914E+04,0.1914E+04,0.1915E+04,0.1916E+04,0.1916E+04,0.1917E+04,0.1918E+04,
  0.1919E+04,0.1920E+04,0.1920E+04,0.1921E+04,0.1922E+04,0.1923E+04,0.1924E+04,
  0.1925E+04,0.1926E+04,0.1927E+04,0.1927E+04,0.1928E+04,0.1929E+04,0.1930E+04,
  0.1931E+04,0.1932E+04,0.1933E+04,0.1936E+04,0.1938E+04,0.1941E+04,0.1943E+04,
  0.1946E+04,0.1949E+04,0.1951E+04,0.1954E+04,0.1957E+04,0.1960E+04,0.1965E+04,
  0.1971E+04,0.1977E+04,0.1983E+04,0.1989E+04,0.1995E+04,0.2001E+04,0.2007E+04,
  0.2013E+04,0.2019E+04,0.2026E+04,0.2032E+04,0.2038E+04,0.2045E+04,0.2064E+04,
  0.2097E+04,0.2131E+04;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  ENTHALPY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.1235E+05,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2591E+07,0.2601E+07,0.2611E+07,
  0.2620E+07,0.2630E+07,0.2634E+07,0.2637E+07,0.2641E+07,0.2645E+07,0.2649E+07,
  0.2653E+07,0.2657E+07,0.2660E+07,0.2664E+07,0.2668E+07,0.2672E+07,0.2676E+07,
  0.2680E+07,0.2683E+07,0.2685E+07,0.2687E+07,0.2689E+07,0.2691E+07,0.2693E+07,
  0.2695E+07,0.2697E+07,0.2699E+07,0.2701E+07,0.2702E+07,0.2704E+07,0.2706E+07,
  0.2708E+07,0.2710E+07,0.2712E+07,0.2714E+07,0.2716E+07,0.2718E+07,0.2720E+07,
  0.2722E+07,0.2723E+07,0.2725E+07,0.2727E+07,0.2729E+07,0.2731E+07,0.2733E+07,
  0.2735E+07,0.2737E+07,0.2739E+07,0.2741E+07,0.2743E+07,0.2745E+07,0.2748E+07,
  0.2752E+07,0.2756E+07,0.2760E+07,0.2764E+07,0.2768E+07,0.2771E+07,0.2775E+07,
  0.2779E+07,0.2783E+07,0.2787E+07,0.2791E+07,0.2794E+07,0.2798E+07,0.2802E+07,
  0.2806E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2821E+07,0.2825E+07,0.2829E+07,
  0.2833E+07,0.2837E+07,0.2841E+07,0.2850E+07,0.2860E+07,0.2870E+07,0.2879E+07,
  0.2889E+07,0.2899E+07,0.2909E+07,0.2918E+07,0.2928E+07,0.2938E+07,0.2958E+07,
  0.2977E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
  0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
  0.3384E+07,0.3490E+07;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  DENSITY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.1235E+05,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8315E-01,0.8185E-01,0.8060E-01,
  0.7939E-01,0.7821E-01,0.7775E-01,0.7730E-01,0.7685E-01,0.7641E-01,0.7597E-01,
  0.7553E-01,0.7511E-01,0.7468E-01,0.7426E-01,0.7385E-01,0.7344E-01,0.7304E-01,
  0.7264E-01,0.7224E-01,0.7205E-01,0.7185E-01,0.7166E-01,0.7147E-01,0.7128E-01,
  0.7108E-01,0.7090E-01,0.7071E-01,0.7052E-01,0.7033E-01,0.7015E-01,0.6996E-01,
  0.6978E-01,0.6960E-01,0.6942E-01,0.6923E-01,0.6906E-01,0.6888E-01,0.6870E-01,
  0.6852E-01,0.6835E-01,0.6817E-01,0.6800E-01,0.6782E-01,0.6765E-01,0.6748E-01,
  0.6731E-01,0.6714E-01,0.6697E-01,0.6680E-01,0.6664E-01,0.6647E-01,0.6614E-01,
  0.6581E-01,0.6549E-01,0.6517E-01,0.6485E-01,0.6454E-01,0.6423E-01,0.6392E-01,
  0.6361E-01,0.6331E-01,0.6301E-01,0.6272E-01,0.6242E-01,0.6213E-01,0.6185E-01,
  0.6156E-01,0.6128E-01,0.6100E-01,0.6072E-01,0.6044E-01,0.6017E-01,0.5990E-01,
  0.5963E-01,0.5937E-01,0.5911E-01,0.5846E-01,0.5783E-01,0.5721E-01,0.5660E-01,
  0.5601E-01,0.5543E-01,0.5486E-01,0.5430E-01,0.5375E-01,0.5322E-01,0.5218E-01,
  0.5118E-01,0.5022E-01,0.4929E-01,0.4840E-01,0.4754E-01,0.4671E-01,0.4591E-01,
  0.4513E-01,0.4438E-01,0.4366E-01,0.4296E-01,0.4228E-01,0.4162E-01,0.3542E-04,
  0.3701E-01,0.3462E-01;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  SPECIFICHEAT,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.1235E+05,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1947E+04,0.1933E+04,0.1925E+04,
  0.1920E+04,0.1916E+04,0.1915E+04,0.1914E+04,0.1913E+04,0.1912E+04,0.1912E+04,
  0.1911E+04,0.1911E+04,0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,
  0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,
  0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,
  0.1911E+04,0.1911E+04,0.1911E+04,0.1911E+04,0.1911E+04,0.1911E+04,0.1912E+04,
  0.1912E+04,0.1912E+04,0.1912E+04,0.1913E+04,0.1913E+04,0.1913E+04,0.1913E+04,
  0.1913E+04,0.1914E+04,0.1914E+04,0.1914E+04,0.1915E+04,0.1915E+04,0.1915E+04,
  0.1916E+04,0.1917E+04,0.1917E+04,0.1918E+04,0.1919E+04,0.1919E+04,0.1920E+04,
  0.1921E+04,0.1922E+04,0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,
  0.1926E+04,0.1927E+04,0.1928E+04,0.1929E+04,0.1930E+04,0.1931E+04,0.1932E+04,
  0.1933E+04,0.1933E+04,0.1934E+04,0.1937E+04,0.1939E+04,0.1942E+04,0.1944E+04,
  0.1947E+04,0.1949E+04,0.1952E+04,0.1955E+04,0.1957E+04,0.1960E+04,0.1966E+04,
  0.1971E+04,0.1977E+04,0.1983E+04,0.1989E+04,0.1995E+04,0.2001E+04,0.2007E+04,
  0.2013E+04,0.2020E+04,0.2026E+04,0.2032E+04,0.2039E+04,0.2045E+04,0.2064E+04,
  0.2097E+04,0.2131E+04;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  ENTHALPY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.1576E+05,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2600E+07,0.2610E+07,
  0.2620E+07,0.2629E+07,0.2633E+07,0.2637E+07,0.2641E+07,0.2645E+07,0.2648E+07,
  0.2652E+07,0.2656E+07,0.2660E+07,0.2664E+07,0.2668E+07,0.2671E+07,0.2675E+07,
  0.2679E+07,0.2683E+07,0.2685E+07,0.2687E+07,0.2689E+07,0.2691E+07,0.2692E+07,
  0.2694E+07,0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,
  0.2708E+07,0.2710E+07,0.2712E+07,0.2714E+07,0.2715E+07,0.2717E+07,0.2719E+07,
  0.2721E+07,0.2723E+07,0.2725E+07,0.2727E+07,0.2729E+07,0.2731E+07,0.2733E+07,
  0.2735E+07,0.2737E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2744E+07,0.2748E+07,
  0.2752E+07,0.2756E+07,0.2760E+07,0.2763E+07,0.2767E+07,0.2771E+07,0.2775E+07,
  0.2779E+07,0.2783E+07,0.2786E+07,0.2790E+07,0.2794E+07,0.2798E+07,0.2802E+07,
  0.2806E+07,0.2810E+07,0.2813E+07,0.2817E+07,0.2821E+07,0.2825E+07,0.2829E+07,
  0.2833E+07,0.2837E+07,0.2841E+07,0.2850E+07,0.2860E+07,0.2870E+07,0.2879E+07,
  0.2889E+07,0.2899E+07,0.2909E+07,0.2918E+07,0.2928E+07,0.2938E+07,0.2958E+07,
  0.2977E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
  0.3117E+07,0.3137E+07,0.3157E+07,0.3177E+07,0.3198E+07,0.3218E+07,0.3280E+07,
  0.3384E+07,0.3490E+07;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  DENSITY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.1576E+05,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1046E+00,0.1029E+00,
  0.1014E+00,0.9988E-01,0.9929E-01,0.9871E-01,0.9813E-01,0.9757E-01,0.9700E-01,
  0.9645E-01,0.9590E-01,0.9536E-01,0.9482E-01,0.9430E-01,0.9377E-01,0.9325E-01,
  0.9274E-01,0.9224E-01,0.9199E-01,0.9174E-01,0.9149E-01,0.9124E-01,0.9100E-01,
  0.9075E-01,0.9051E-01,0.9027E-01,0.9003E-01,0.8979E-01,0.8955E-01,0.8932E-01,
  0.8908E-01,0.8885E-01,0.8862E-01,0.8839E-01,0.8816E-01,0.8793E-01,0.8770E-01,
  0.8747E-01,0.8725E-01,0.8703E-01,0.8680E-01,0.8658E-01,0.8636E-01,0.8614E-01,
  0.8592E-01,0.8571E-01,0.8549E-01,0.8528E-01,0.8506E-01,0.8485E-01,0.8443E-01,
  0.8401E-01,0.8360E-01,0.8319E-01,0.8278E-01,0.8238E-01,0.8198E-01,0.8159E-01,
  0.8120E-01,0.8081E-01,0.8043E-01,0.8005E-01,0.7968E-01,0.7931E-01,0.7894E-01,
  0.7857E-01,0.7821E-01,0.7786E-01,0.7750E-01,0.7715E-01,0.7680E-01,0.7646E-01,
  0.7611E-01,0.7578E-01,0.7544E-01,0.7461E-01,0.7380E-01,0.7301E-01,0.7224E-01,
  0.7148E-01,0.7074E-01,0.7001E-01,0.6930E-01,0.6860E-01,0.6792E-01,0.6659E-01,
  0.6532E-01,0.6409E-01,0.6291E-01,0.6177E-01,0.6067E-01,0.5961E-01,0.5859E-01,
  0.5760E-01,0.5664E-01,0.5572E-01,0.5482E-01,0.5395E-01,0.5312E-01,0.3542E-04,
  0.4724E-01,0.4418E-01;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  SPECIFICHEAT,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.1576E+05,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1955E+04,0.1942E+04,
  0.1933E+04,0.1927E+04,0.1926E+04,0.1924E+04,0.1923E+04,0.1921E+04,0.1920E+04,
  0.1919E+04,0.1919E+04,0.1918E+04,0.1917E+04,0.1917E+04,0.1916E+04,0.1916E+04,
  0.1916E+04,0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,
  0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,
  0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,0.1916E+04,0.1916E+04,
  0.1916E+04,0.1916E+04,0.1916E+04,0.1916E+04,0.1916E+04,0.1917E+04,0.1917E+04,
  0.1917E+04,0.1917E+04,0.1917E+04,0.1918E+04,0.1918E+04,0.1918E+04,0.1919E+04,
  0.1919E+04,0.1920E+04,0.1920E+04,0.1921E+04,0.1921E+04,0.1922E+04,0.1923E+04,
  0.1923E+04,0.1924E+04,0.1925E+04,0.1925E+04,0.1926E+04,0.1927E+04,0.1928E+04,
  0.1928E+04,0.1929E+04,0.1930E+04,0.1931E+04,0.1932E+04,0.1932E+04,0.1933E+04,
  0.1934E+04,0.1935E+04,0.1936E+04,0.1938E+04,0.1941E+04,0.1943E+04,0.1945E+04,
  0.1948E+04,0.1950E+04,0.1953E+04,0.1956E+04,0.1958E+04,0.1961E+04,0.1967E+04,
  0.1972E+04,0.1978E+04,0.1984E+04,0.1990E+04,0.1996E+04,0.2002E+04,0.2008E+04,
  0.2014E+04,0.2020E+04,0.2026E+04,0.2032E+04,0.2039E+04,0.2045E+04,0.2064E+04,
  0.2098E+04,0.2131E+04;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  ENTHALPY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.1995E+05,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2609E+07,
  0.2619E+07,0.2628E+07,0.2632E+07,0.2636E+07,0.2640E+07,0.2644E+07,0.2648E+07,
  0.2652E+07,0.2655E+07,0.2659E+07,0.2663E+07,0.2667E+07,0.2671E+07,0.2675E+07,
  0.2679E+07,0.2682E+07,0.2684E+07,0.2686E+07,0.2688E+07,0.2690E+07,0.2692E+07,
  0.2694E+07,0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2705E+07,
  0.2707E+07,0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,
  0.2721E+07,0.2723E+07,0.2725E+07,0.2727E+07,0.2728E+07,0.2730E+07,0.2732E+07,
  0.2734E+07,0.2736E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2744E+07,0.2748E+07,
  0.2752E+07,0.2755E+07,0.2759E+07,0.2763E+07,0.2767E+07,0.2771E+07,0.2775E+07,
  0.2778E+07,0.2782E+07,0.2786E+07,0.2790E+07,0.2794E+07,0.2798E+07,0.2802E+07,
  0.2805E+07,0.2809E+07,0.2813E+07,0.2817E+07,0.2821E+07,0.2825E+07,0.2829E+07,
  0.2833E+07,0.2836E+07,0.2840E+07,0.2850E+07,0.2860E+07,0.2869E+07,0.2879E+07,
  0.2889E+07,0.2899E+07,0.2908E+07,0.2918E+07,0.2928E+07,0.2938E+07,0.2957E+07,
  0.2977E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3076E+07,0.3097E+07,
  0.3117E+07,0.3137E+07,0.3157E+07,0.3177E+07,0.3198E+07,0.3218E+07,0.3280E+07,
  0.3384E+07,0.3490E+07;

FluidProperties:Superheated,
  Steam,  !- Fluid Name
  DENSITY,  !- Fluid Property Type
  SteamSuperHeatTemperatures,  !- Temperature Values Name
  0.1995E+05,  !- Pressure {Pa}
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
  0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1304E+00,
  0.1284E+00,0.1265E+00,0.1258E+00,0.1250E+00,0.1243E+00,0.1236E+00,0.1229E+00,
